
OS:Version,
  {a2a4f4f8-7677-4f81-89a7-eb9147c403ac}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Denver Centennial  Golden   Nr,         !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bff45c65-60ff-4b11-a24f-56ed218a799f}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  60;                                     !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  5,                                      !- Begin Month
  23,                                     !- Begin Day of Month
  6,                                      !- End Month
  16,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  -SmallOffice-ASHRAE 169-2006-5B created: 2019-06-12 13:38:58 -0600, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {557e6517-3564-4d48-b590-2ebaece3f364}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  ,                                       !- Default Construction Set Name
  {5c559120-80aa-4009-ae3e-696b6c0eaac2}, !- Default Schedule Set Name
  {f3f14bbd-69ee-4617-8787-62fd38125a48}, !- Group Rendering Name
  {e215afdc-c122-46ba-9c0b-78efe0846a91}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Handle
  Office Attic,                           !- Name
  {fa1bfa74-03b9-4b9f-b940-f9f3286cebf5}, !- Default Construction Set Name
  {70968995-7e44-4637-be99-90fa1712b0da}, !- Default Schedule Set Name
  {58e3f049-438b-44f3-86e8-1bcf180a164b}, !- Group Rendering Name
  {46e14da2-3511-4662-8193-523012d8126c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {58e3f049-438b-44f3-86e8-1bcf180a164b}, !- Handle
  Office Attic 1,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {46e14da2-3511-4662-8193-523012d8126c}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70968995-7e44-4637-be99-90fa1712b0da}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bc55a035-11d5-4edc-b00e-926da0a6cf9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bc55a035-11d5-4edc-b00e-926da0a6cf9d}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {61843504-51d8-42d1-b9a9-285d1d2fd91a}, !- Default Day Schedule Name
  {b27435c7-698c-469a-bda0-b39a1c1ce91a}, !- Summer Design Day Schedule Name
  {11eed96b-d94d-479a-af8e-729ff85fa402}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61843504-51d8-42d1-b9a9-285d1d2fd91a}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b27435c7-698c-469a-bda0-b39a1c1ce91a}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e36d50c-a01c-43b4-b4df-cf333101acc6}, !- Handle
  Schedule Rule 1,                        !- Name
  {bc55a035-11d5-4edc-b00e-926da0a6cf9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b3d86b7-a00e-4f7f-8e8a-144e1fdb58d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b3d86b7-a00e-4f7f-8e8a-144e1fdb58d2}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {11eed96b-d94d-479a-af8e-729ff85fa402}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {556aca17-d59f-4446-8c9a-4cfff021b654}, !- Handle
  Schedule Rule 2,                        !- Name
  {bc55a035-11d5-4edc-b00e-926da0a6cf9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {162b6704-2b67-4c67-824f-41cb356e2b53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {162b6704-2b67-4c67-824f-41cb356e2b53}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {5079f991-f2a6-402a-8b08-0889e8e19d8d}, !- Handle
  Office Attic Thermostat;                !- Name

OS:Rendering:Color,
  {f3f14bbd-69ee-4617-8787-62fd38125a48}, !- Handle
  Office WholeBuilding - Sm Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {6f179e7c-2488-403a-9731-f47f077a18db}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1c8a90d-ca8d-46eb-bd2e-17832cd2ec92}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {6f179e7c-2488-403a-9731-f47f077a18db}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6c17bd7c-e32a-460d-b6de-a742575ecab5}, !- Work Efficiency Schedule Name
  {9b2ff390-3284-4415-8e20-1cfc87ed9dea}, !- Clothing Insulation Schedule Name
  {fb03169e-9db0-4184-ab3b-5ea047c411b5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9b2ff390-3284-4415-8e20-1cfc87ed9dea}, !- Handle
  Clothing Schedule,                      !- Name
  {7672b222-efa2-4095-afb3-3627a3b68db5}, !- Schedule Type Limits Name
  {085043e6-1a4f-4107-9244-37902fcaf2bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {085043e6-1a4f-4107-9244-37902fcaf2bb}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7672b222-efa2-4095-afb3-3627a3b68db5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a9095c0-b713-47f9-9a4e-2a2edf631345}, !- Handle
  Schedule Rule 3,                        !- Name
  {9b2ff390-3284-4415-8e20-1cfc87ed9dea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6f514c6-bd6a-4a77-a2ef-bd5c80f85e79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6f514c6-bd6a-4a77-a2ef-bd5c80f85e79}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7672b222-efa2-4095-afb3-3627a3b68db5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7672b222-efa2-4095-afb3-3627a3b68db5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fb03169e-9db0-4184-ab3b-5ea047c411b5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4bb2d59c-1ea6-4872-9753-44376de1b41e}, !- Schedule Type Limits Name
  {5ee1de44-ac0a-419f-80b6-86a47b014faa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ee1de44-ac0a-419f-80b6-86a47b014faa}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4bb2d59c-1ea6-4872-9753-44376de1b41e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4bb2d59c-1ea6-4872-9753-44376de1b41e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {6c17bd7c-e32a-460d-b6de-a742575ecab5}, !- Handle
  Work Efficiency Schedule,               !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {5a3a3e4a-3757-47e7-a728-65abc76917c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a3a3e4a-3757-47e7-a728-65abc76917c7}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {d6a3e6ef-9cc4-49a1-aac0-6b730f0d6e7e}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b7164f44-6ba5-4f11-8d31-4a6f7536a9cd}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {d6a3e6ef-9cc4-49a1-aac0-6b730f0d6e7e}, !- Lights Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f8518a2-0796-42d7-9010-5d3884a6fec0}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {89b35997-7530-4b6f-8394-b4c2d9472110}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {9f8518a2-0796-42d7-9010-5d3884a6fec0}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e215afdc-c122-46ba-9c0b-78efe0846a91}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5c559120-80aa-4009-ae3e-696b6c0eaac2}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2f5c8842-19a8-4bd4-8f44-1c12f459b40b}, !- Number of People Schedule Name
  {374c2a7f-f02d-4b6d-ba66-c6faad246320}, !- People Activity Level Schedule Name
  {aacbf0a9-4d46-458c-ae39-41c15803b243}, !- Lighting Schedule Name
  {f585e25c-f981-4dc1-a786-6edeeb2b317e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2f5c8842-19a8-4bd4-8f44-1c12f459b40b}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {1d631055-9e35-4823-b090-db492c195376}, !- Default Day Schedule Name
  {f7798788-505b-42b2-af19-28e1893b1fa8}, !- Summer Design Day Schedule Name
  {b3518942-0dd3-4f42-aa85-1f5b0df01ae9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d631055-9e35-4823-b090-db492c195376}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3518942-0dd3-4f42-aa85-1f5b0df01ae9}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7798788-505b-42b2-af19-28e1893b1fa8}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c447adc-d06b-4523-a8b2-0bbae283da20}, !- Handle
  Schedule Rule 4,                        !- Name
  {2f5c8842-19a8-4bd4-8f44-1c12f459b40b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2bee166d-03bc-4753-b7e3-869dac776aab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bee166d-03bc-4753-b7e3-869dac776aab}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {374c2a7f-f02d-4b6d-ba66-c6faad246320}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {b71dacfa-0d3c-4462-81a1-0d2292736503}, !- Schedule Type Limits Name
  {f7215446-e053-412b-b651-d0eeddb931e2}, !- Default Day Schedule Name
  {7ddfe46c-af30-4e26-a3f3-f5a13b1c0fc1}, !- Summer Design Day Schedule Name
  {8aa144b3-3dd1-43dd-b3c6-501c1ce6b14d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7215446-e053-412b-b651-d0eeddb931e2}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {b71dacfa-0d3c-4462-81a1-0d2292736503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8aa144b3-3dd1-43dd-b3c6-501c1ce6b14d}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {b71dacfa-0d3c-4462-81a1-0d2292736503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7ddfe46c-af30-4e26-a3f3-f5a13b1c0fc1}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {b71dacfa-0d3c-4462-81a1-0d2292736503}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b71dacfa-0d3c-4462-81a1-0d2292736503}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {aacbf0a9-4d46-458c-ae39-41c15803b243}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {55198858-9533-4270-bd19-c9dd886f9e75}, !- Default Day Schedule Name
  {0ddd0356-8434-4274-a4f0-3c35c5064f54}, !- Summer Design Day Schedule Name
  {f0c7c165-0420-4b71-bdbe-458357191efc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55198858-9533-4270-bd19-c9dd886f9e75}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {63f4a1a3-02c7-4a12-9dcb-d13f7f31e48c}, !- Handle
  Schedule Rule 5,                        !- Name
  {aacbf0a9-4d46-458c-ae39-41c15803b243}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {833f0dc6-8c24-4a64-a4bc-fa71eed12fbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {833f0dc6-8c24-4a64-a4bc-fa71eed12fbf}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Day,
  {0ddd0356-8434-4274-a4f0-3c35c5064f54}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb81bff2-3d9c-4e16-927b-3dfdecbee596}, !- Handle
  Schedule Rule 6,                        !- Name
  {aacbf0a9-4d46-458c-ae39-41c15803b243}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebfa8f6e-394a-4fc4-be9b-6928ec38435b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebfa8f6e-394a-4fc4-be9b-6928ec38435b}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f0c7c165-0420-4b71-bdbe-458357191efc}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f585e25c-f981-4dc1-a786-6edeeb2b317e}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {aebd0da1-4ad1-4663-845f-3da3809a3796}, !- Default Day Schedule Name
  {04bfcfb2-107b-464a-8f65-523cbdaffd46}, !- Summer Design Day Schedule Name
  {906a6006-0b37-42ce-af58-9bff00216ffa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aebd0da1-4ad1-4663-845f-3da3809a3796}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {648fb5e1-cc0c-41c6-af64-eac70ed1f1e7}, !- Handle
  Schedule Rule 7,                        !- Name
  {f585e25c-f981-4dc1-a786-6edeeb2b317e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97ab84be-a77a-4029-88fb-9356b2bb2337}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97ab84be-a77a-4029-88fb-9356b2bb2337}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {04bfcfb2-107b-464a-8f65-523cbdaffd46}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67c09894-1b41-48d3-8cac-96a8badff718}, !- Handle
  Schedule Rule 8,                        !- Name
  {f585e25c-f981-4dc1-a786-6edeeb2b317e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73c017bf-399b-4b2d-b21c-fe69aba4fc77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73c017bf-399b-4b2d-b21c-fe69aba4fc77}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {906a6006-0b37-42ce-af58-9bff00216ffa}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {b6f258b7-2c39-44b4-a89b-bd7d1d195aab}, !- Default Day Schedule Name
  {1eba2a07-6a89-4e26-862d-bc1ab16ed03b}, !- Summer Design Day Schedule Name
  {6bdd6192-3bd2-4cb7-ae8e-acd3eab5a0a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6f258b7-2c39-44b4-a89b-bd7d1d195aab}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eba2a07-6a89-4e26-862d-bc1ab16ed03b}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af30ef82-f062-4b62-b76c-c953d73a2a34}, !- Handle
  Schedule Rule 9,                        !- Name
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6ff0a37-d748-4429-9455-114137699b21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ff0a37-d748-4429-9455-114137699b21}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6bdd6192-3bd2-4cb7-ae8e-acd3eab5a0a9}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fdc8046-9010-41bd-b601-437c4780e7e1}, !- Handle
  Schedule Rule 10,                       !- Name
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {284937af-fd01-4186-9ea1-aa07312cd162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {284937af-fd01-4186-9ea1-aa07312cd162}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {3d9f3968-da08-4ddd-a473-e0f25a7b87d4}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Heating Setpoint Temperature Schedule Name
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  {a7570141-90af-4dd5-98fd-9115b1461d83}, !- Default Day Schedule Name
  {a369d286-8820-4001-a315-b670c411ac6b}, !- Summer Design Day Schedule Name
  {226f1f74-97a8-4180-97bc-7fba43d524fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7570141-90af-4dd5-98fd-9115b1461d83}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {a369d286-8820-4001-a315-b670c411ac6b}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {977dae2f-a4ae-43ee-b350-82336ee64ec5}, !- Handle
  Schedule Rule 11,                       !- Name
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {330eb275-e9a4-41aa-adda-d71a30a37492}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {330eb275-e9a4-41aa-adda-d71a30a37492}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {226f1f74-97a8-4180-97bc-7fba43d524fb}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  {fae571b8-9df8-4ce9-b5aa-315f2a72598c}, !- Default Day Schedule Name
  {5d4d04ed-5628-467f-b2ee-f6e6b4b2ea99}, !- Summer Design Day Schedule Name
  {f433e0b3-2dfe-48a4-9d09-8c40d29fcad3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fae571b8-9df8-4ce9-b5aa-315f2a72598c}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {5d4d04ed-5628-467f-b2ee-f6e6b4b2ea99}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {c1be920d-bcf3-4673-af92-334580c3f22c}, !- Handle
  Schedule Rule 12,                       !- Name
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b9ea6c0-5281-48d0-a976-648f7713140a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b9ea6c0-5281-48d0-a976-648f7713140a}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f433e0b3-2dfe-48a4-9d09-8c40d29fcad3}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1050b156-f878-4edd-bd85-c18a023200d4}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {544e80b4-dcb7-4f11-9f4e-d827d746b104}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74dc6732-d5ab-4c2c-8201-1c0266832fa6}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb25a8fe-136d-4538-8284-6613418ff085}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {593bd9a5-d8e2-4566-bc65-c95eb5bf40e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {8d8f61cc-519f-4a0c-b35c-4947e0b4ce5c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {2a8252ab-ee40-4755-8e14-7d0dab54e7f9}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {35d1ec2d-9791-4a52-9b48-93e8ccd53a91}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a7ddc01a-13c8-42ed-ae4c-abe29e14d2d0}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3df596f5-8ec1-4320-8b79-174ef742397a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25675757-a074-4d7f-bc85-7957c0949826}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ba3cdd5b-77bb-4be3-8caa-09dc568435d2}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {557e6517-3564-4d48-b590-2ebaece3f364}, !- Handle
  90.1-2007 - SmOffice - ASHRAE 169-2006-5B, !- Name
  {e04609b3-06a0-4ee3-bc33-60886b1f6c57}, !- Default Exterior Surface Constructions Name
  {ebe75a3a-e152-477d-838d-3a10624740b6}, !- Default Interior Surface Constructions Name
  {627771de-d038-4eda-a1c5-a1d9bdde17fa}, !- Default Ground Contact Surface Constructions Name
  {9567391a-653e-459e-a8a4-7d0c8de04280}, !- Default Exterior SubSurface Constructions Name
  {73411552-8c27-4dd4-bb89-4bfdd17986d2}, !- Default Interior SubSurface Constructions Name
  {208806f3-0617-4acc-820f-2d54d224a4f0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e04609b3-06a0-4ee3-bc33-60886b1f6c57}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f0a37e0d-715c-4717-8e18-6b38a26a53cf}, !- Floor Construction Name
  {171f7195-3b71-48db-b54a-fb7bb50640c7}, !- Wall Construction Name
  {3c01720f-a8d6-4009-907c-efc8644fff3e}; !- Roof Ceiling Construction Name

OS:Construction,
  {f0a37e0d-715c-4717-8e18-6b38a26a53cf}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {03a7f2de-55b5-4f1b-a974-d6d8b5bc3380}, !- Layer 1
  {b78c94b6-d105-4c13-8bb6-c348b97830f8}, !- Layer 2
  {587344cb-0c49-407e-b9d2-4853e999b44e}; !- Layer 3

OS:StandardsInformation:Construction,
  {7deddf07-122b-4646-85b4-1e4d1980eea0}, !- Handle
  {f0a37e0d-715c-4717-8e18-6b38a26a53cf}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {03a7f2de-55b5-4f1b-a974-d6d8b5bc3380}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b78c94b6-d105-4c13-8bb6-c348b97830f8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {587344cb-0c49-407e-b9d2-4853e999b44e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {171f7195-3b71-48db-b54a-fb7bb50640c7}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {2038ee17-4f1e-484e-9049-d2462bfc59a0}, !- Layer 1
  {ceb7b6ac-7b6a-468a-9e68-a23efe7bf142}, !- Layer 2
  {5c7701e2-da42-4494-b31a-d521ba39f2a9}, !- Layer 3
  {ceb7b6ac-7b6a-468a-9e68-a23efe7bf142}; !- Layer 4

OS:StandardsInformation:Construction,
  {7785b085-6ea6-4230-85ed-07112f821ff6}, !- Handle
  {171f7195-3b71-48db-b54a-fb7bb50640c7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {2038ee17-4f1e-484e-9049-d2462bfc59a0}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ceb7b6ac-7b6a-468a-9e68-a23efe7bf142}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5c7701e2-da42-4494-b31a-d521ba39f2a9}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c01720f-a8d6-4009-907c-efc8644fff3e}, !- Handle
  Typical Wood Joist Attic Floor R-37.04, !- Name
  ,                                       !- Surface Rendering Name
  {ceb7b6ac-7b6a-468a-9e68-a23efe7bf142}, !- Layer 1
  {f92d89d5-31a6-40f1-9b30-2929d3c5f8f6}; !- Layer 2

OS:StandardsInformation:Construction,
  {5fe43abf-b430-4e57-aeb3-6038bda343e6}, !- Handle
  {3c01720f-a8d6-4009-907c-efc8644fff3e}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {f92d89d5-31a6-40f1-9b30-2929d3c5f8f6}, !- Handle
  Typical Insulation R-35.4,              !- Name
  Smooth,                                 !- Roughness
  6.23478649910089,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {ebe75a3a-e152-477d-838d-3a10624740b6}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8820d711-1dd4-4927-9ade-9c3c0ee8e0a9}, !- Floor Construction Name
  {70e81577-c212-4675-8e18-73f2f7d26fad}, !- Wall Construction Name
  {370451ed-9afc-4b27-9415-6e172f4a8c2d}; !- Roof Ceiling Construction Name

OS:Construction,
  {8820d711-1dd4-4927-9ade-9c3c0ee8e0a9}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a7ddc01a-13c8-42ed-ae4c-abe29e14d2d0}, !- Layer 1
  {35d1ec2d-9791-4a52-9b48-93e8ccd53a91}; !- Layer 2

OS:StandardsInformation:Construction,
  {1c082b6a-ab4a-453d-be1a-135237548978}, !- Handle
  {8820d711-1dd4-4927-9ade-9c3c0ee8e0a9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {70e81577-c212-4675-8e18-73f2f7d26fad}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {25675757-a074-4d7f-bc85-7957c0949826}, !- Layer 1
  {25675757-a074-4d7f-bc85-7957c0949826}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2afafab-cbf9-427c-920c-93a920071f2b}, !- Handle
  {70e81577-c212-4675-8e18-73f2f7d26fad}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {370451ed-9afc-4b27-9415-6e172f4a8c2d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {35d1ec2d-9791-4a52-9b48-93e8ccd53a91}, !- Layer 1
  {a7ddc01a-13c8-42ed-ae4c-abe29e14d2d0}; !- Layer 2

OS:StandardsInformation:Construction,
  {09dee9b2-5c94-43f3-afc9-7dbf2c842cde}, !- Handle
  {370451ed-9afc-4b27-9415-6e172f4a8c2d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {627771de-d038-4eda-a1c5-a1d9bdde17fa}, !- Handle
  Default Surface Constructions 3,        !- Name
  {27287692-03ba-404f-8d0e-daa607ea7932}, !- Floor Construction Name
  {2a5121c8-46c8-4968-a559-e59acf0e578d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {27287692-03ba-404f-8d0e-daa607ea7932}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {25a8df63-1eeb-4938-84e3-57d01c804779}, !- Layer 1
  {587344cb-0c49-407e-b9d2-4853e999b44e}; !- Layer 2

OS:StandardsInformation:Construction,
  {c086e165-49a2-44a1-b73d-3de2cbd94141}, !- Handle
  {27287692-03ba-404f-8d0e-daa607ea7932}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dcf2e3bf-977f-4343-a61c-e0dd4da6ebce}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {25a8df63-1eeb-4938-84e3-57d01c804779}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2a5121c8-46c8-4968-a559-e59acf0e578d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e53c48fd-1337-4143-91c8-ac0db80464db}; !- Layer 1

OS:StandardsInformation:Construction,
  {142510eb-ccd2-4575-b4a1-41a9bd7a6fa7}, !- Handle
  {2a5121c8-46c8-4968-a559-e59acf0e578d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e53c48fd-1337-4143-91c8-ac0db80464db}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {9567391a-653e-459e-a8a4-7d0c8de04280}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3e9480ad-3d22-4151-b51c-bcb5bae5a5e5}, !- Fixed Window Construction Name
  {3e9480ad-3d22-4151-b51c-bcb5bae5a5e5}, !- Operable Window Construction Name
  {e5190fac-0fe9-4916-af44-4366b59c51ea}, !- Door Construction Name
  {c1159ebc-b173-4d3b-938b-7d2c30967d23}, !- Glass Door Construction Name
  {9e20e3f8-b665-4c6e-ac98-0853f5f6b0eb}, !- Overhead Door Construction Name
  {677d4ef8-d92d-4669-9672-257ca690ef0d}, !- Skylight Construction Name
  {b2954cec-9dc9-4082-8256-cb5d68e78167}, !- Tubular Daylight Dome Construction Name
  {b2954cec-9dc9-4082-8256-cb5d68e78167}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3e9480ad-3d22-4151-b51c-bcb5bae5a5e5}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {c61dbfdd-45df-4e65-9f3b-c7304fa1dcc1}, !- Layer 1
  {cb7aa3e0-a287-43fc-9070-9c2a84943be8}, !- Layer 2
  {1299c079-0fd3-406d-a641-a201b6f84578}; !- Layer 3

OS:StandardsInformation:Construction,
  {b82c5b5f-d95e-437b-8a68-c8df98d0ad48}, !- Handle
  {3e9480ad-3d22-4151-b51c-bcb5bae5a5e5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {c61dbfdd-45df-4e65-9f3b-c7304fa1dcc1}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {cb7aa3e0-a287-43fc-9070-9c2a84943be8}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1299c079-0fd3-406d-a641-a201b6f84578}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e5190fac-0fe9-4916-af44-4366b59c51ea}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {f8ccd6b3-c81d-4bb6-b347-b876d81b9b70}, !- Layer 1
  {dcf2e3bf-977f-4343-a61c-e0dd4da6ebce}; !- Layer 2

OS:StandardsInformation:Construction,
  {ae9aced2-f04f-4331-970e-9d9febea96e2}, !- Handle
  {e5190fac-0fe9-4916-af44-4366b59c51ea}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f8ccd6b3-c81d-4bb6-b347-b876d81b9b70}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c1159ebc-b173-4d3b-938b-7d2c30967d23}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {2be84ee2-9597-4bcc-ad45-b1648ef91bb6}; !- Layer 1

OS:StandardsInformation:Construction,
  {730c621b-0e4a-47df-800c-0a92cce99328}, !- Handle
  {c1159ebc-b173-4d3b-938b-7d2c30967d23}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {2be84ee2-9597-4bcc-ad45-b1648ef91bb6}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {9e20e3f8-b665-4c6e-ac98-0853f5f6b0eb}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {6a72ec70-0878-4e73-aeca-6654c8b24cfc}; !- Layer 1

OS:StandardsInformation:Construction,
  {bfd41701-b7a5-4063-ab11-f5c707c11039}, !- Handle
  {9e20e3f8-b665-4c6e-ac98-0853f5f6b0eb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {6a72ec70-0878-4e73-aeca-6654c8b24cfc}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {677d4ef8-d92d-4669-9672-257ca690ef0d}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.77, !- Name
  ,                                       !- Surface Rendering Name
  {efc1c88c-40b7-4b39-88c4-55155e267001}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fc0e10c-7f9e-4bfd-abd6-152497fde15a}, !- Handle
  {677d4ef8-d92d-4669-9672-257ca690ef0d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {efc1c88c-40b7-4b39-88c4-55155e267001}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.77, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.77,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b2954cec-9dc9-4082-8256-cb5d68e78167}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d4d61bd1-f1c1-4dd2-bb64-948eb7d74d0d}; !- Layer 1

OS:StandardsInformation:Construction,
  {b0cab3da-e73c-404e-92a0-fe086e99f8cf}, !- Handle
  {b2954cec-9dc9-4082-8256-cb5d68e78167}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d4d61bd1-f1c1-4dd2-bb64-948eb7d74d0d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {73411552-8c27-4dd4-bb89-4bfdd17986d2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b2954cec-9dc9-4082-8256-cb5d68e78167}, !- Fixed Window Construction Name
  {b2954cec-9dc9-4082-8256-cb5d68e78167}, !- Operable Window Construction Name
  {5cfe8845-ee3d-4f9a-af44-d66844d687f1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5cfe8845-ee3d-4f9a-af44-d66844d687f1}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {46afe44d-50c5-4137-aedd-b3ef8b6b0a66}; !- Layer 1

OS:StandardsInformation:Construction,
  {48872536-068a-462a-ae1a-60cd77d674d5}, !- Handle
  {5cfe8845-ee3d-4f9a-af44-d66844d687f1}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {46afe44d-50c5-4137-aedd-b3ef8b6b0a66}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {208806f3-0617-4acc-820f-2d54d224a4f0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {46afe44d-50c5-4137-aedd-b3ef8b6b0a66}; !- Layer 1

OS:StandardsInformation:Construction,
  {ec304683-5ec5-4f9f-9b4b-dc4c62d069a8}, !- Handle
  {208806f3-0617-4acc-820f-2d54d224a4f0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {fa1bfa74-03b9-4b9f-b940-f9f3286cebf5}, !- Handle
  90.1-2007 -  - Attic - ASHRAE 169-2006-5B, !- Name
  {06455929-18f1-4285-a199-4b4d855aa819}, !- Default Exterior Surface Constructions Name
  {9b5507da-bbc2-47b7-8892-92be0b1526cc}, !- Default Interior Surface Constructions Name
  {20d579a8-5a02-4e30-b837-e6c4f3d095b1}, !- Default Ground Contact Surface Constructions Name
  {48fd9408-1763-4995-b238-02c8141206ed}, !- Default Exterior SubSurface Constructions Name
  {2301fcbb-da12-4d48-95af-6a105a7bd0a6}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {06455929-18f1-4285-a199-4b4d855aa819}, !- Handle
  Default Surface Constructions 4,        !- Name
  {0bf1ea7a-a28b-4c42-9857-5d2502f46f8a}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {961002d6-0858-4418-9c19-6fb14fd2afbc}; !- Roof Ceiling Construction Name

OS:Construction,
  {0bf1ea7a-a28b-4c42-9857-5d2502f46f8a}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {5f63fc3b-ecb2-49e4-a7ec-f0944968d6d4}; !- Layer 1

OS:StandardsInformation:Construction,
  {41df7098-4206-4cbb-8bde-9bcd37d3f705}, !- Handle
  {0bf1ea7a-a28b-4c42-9857-5d2502f46f8a}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5f63fc3b-ecb2-49e4-a7ec-f0944968d6d4}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {961002d6-0858-4418-9c19-6fb14fd2afbc}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {36980935-21d1-4c13-9e16-91e5683e3a5a}, !- Layer 1
  {5f63fc3b-ecb2-49e4-a7ec-f0944968d6d4}; !- Layer 2

OS:StandardsInformation:Construction,
  {e9994fd0-89d6-4cf1-bb38-f2c3ec43747c}, !- Handle
  {961002d6-0858-4418-9c19-6fb14fd2afbc}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {36980935-21d1-4c13-9e16-91e5683e3a5a}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {9b5507da-bbc2-47b7-8892-92be0b1526cc}, !- Handle
  Default Surface Constructions 5,        !- Name
  {c581e246-f05f-4a51-83f5-b4d2ab353dc7}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c581e246-f05f-4a51-83f5-b4d2ab353dc7}, !- Handle
  Typical Wood Joist Attic Floor R-37.04 1, !- Name
  ,                                       !- Surface Rendering Name
  {ceb7b6ac-7b6a-468a-9e68-a23efe7bf142}, !- Layer 1
  {a93bde54-1a51-475e-96f2-3e0b30d02e91}; !- Layer 2

OS:StandardsInformation:Construction,
  {d5714396-ba35-40c6-b448-2cf2c27c9d8c}, !- Handle
  {c581e246-f05f-4a51-83f5-b4d2ab353dc7}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a93bde54-1a51-475e-96f2-3e0b30d02e91}, !- Handle
  Typical Insulation R-35.4 1,            !- Name
  Smooth,                                 !- Roughness
  6.23478649910089,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {20d579a8-5a02-4e30-b837-e6c4f3d095b1}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {48fd9408-1763-4995-b238-02c8141206ed}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2301fcbb-da12-4d48-95af-6a105a7bd0a6}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {232ba1cc-5f86-4099-a348-c11cdd3f60c7}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2ecc9979-30fa-405d-87ff-8b1e29763926}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {232ba1cc-5f86-4099-a348-c11cdd3f60c7}; !- Layer 1

OS:InternalMass:Definition,
  {1cdb1b77-afdc-4296-a502-ab8dbb1a8f9b}, !- Handle
  Internal Mass Definition 1,             !- Name
  {2ecc9979-30fa-405d-87ff-8b1e29763926}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0d6c0624-dde7-4ff7-8049-a2c32b141ced}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {1cdb1b77-afdc-4296-a502-ab8dbb1a8f9b}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d964629-c961-43fb-bc94-46eb13824317}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {1cdb1b77-afdc-4296-a502-ab8dbb1a8f9b}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {836ff057-2692-456f-b1a9-6ec2f4968154}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {1cdb1b77-afdc-4296-a502-ab8dbb1a8f9b}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b629310c-139a-4ae2-9940-36c43f2d4640}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {1cdb1b77-afdc-4296-a502-ab8dbb1a8f9b}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4a5ae0a-d69e-49de-835a-902495afb337}, !- Handle
  Core_ZN Mass,                           !- Name
  {1cdb1b77-afdc-4296-a502-ab8dbb1a8f9b}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {bff45c65-60ff-4b11-a24f-56ed218a799f}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8116a4a-21fe-4ae5-8aaa-0bf97c8bbfd5}, !- Zone Air Inlet Port List
  {ce62ae2d-459e-4a38-bc05-dea499582f3a}, !- Zone Air Exhaust Port List
  {c8ccc692-55ff-4231-8def-cf2069e38246}, !- Zone Air Node Name
  {cae89b2e-31e6-4a85-8065-0c2a5776535a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f1f33b2-0c2e-4619-b88c-1498360d2425}, !- Group Rendering Name
  {804c9615-11f8-4a80-80e7-c14720718c24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c2e0e50-1bd0-451f-9004-de27b40a0f6c}, !- Handle
  Attic ZN Zone Air Node,                 !- Name
  {c8ccc692-55ff-4231-8def-cf2069e38246}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8ccc692-55ff-4231-8def-cf2069e38246}, !- Handle
  {b9b845e2-1ef7-4175-91b0-412697f0df14}, !- Name
  {bff45c65-60ff-4b11-a24f-56ed218a799f}, !- Source Object
  11,                                     !- Outlet Port
  {5c2e0e50-1bd0-451f-9004-de27b40a0f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8116a4a-21fe-4ae5-8aaa-0bf97c8bbfd5}, !- Handle
  {5e953510-8920-4949-93c1-d546e85214cf}, !- Name
  {bff45c65-60ff-4b11-a24f-56ed218a799f}; !- HVAC Component

OS:PortList,
  {ce62ae2d-459e-4a38-bc05-dea499582f3a}, !- Handle
  {5b9886a5-f220-4ca0-938a-634c40f8310c}, !- Name
  {bff45c65-60ff-4b11-a24f-56ed218a799f}; !- HVAC Component

OS:PortList,
  {cae89b2e-31e6-4a85-8065-0c2a5776535a}, !- Handle
  {af0605ce-9e3c-4fd8-a132-a1984c20e48b}, !- Name
  {bff45c65-60ff-4b11-a24f-56ed218a799f}; !- HVAC Component

OS:Sizing:Zone,
  {723c9974-05f8-4e89-90a0-b80ab479fec5}, !- Handle
  {bff45c65-60ff-4b11-a24f-56ed218a799f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08da99b0-1e3c-44d4-ab98-4c45a7e60892}, !- Handle
  Attic ZN Zone HVAC Equipment List,      !- Name
  {bff45c65-60ff-4b11-a24f-56ed218a799f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {804c9615-11f8-4a80-80e7-c14720718c24}, !- Handle
  Office Attic Thermostat 1;              !- Name

OS:ThermalZone,
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Handle
  Single ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {617f53ff-5e70-4bba-a108-d80b366ed3e4}, !- Zone Air Inlet Port List
  {02612fec-ef36-4e58-a90b-541ea1ca3017}, !- Zone Air Exhaust Port List
  {65eabe80-7c26-4c6b-b83f-eeed717f54f7}, !- Zone Air Node Name
  {d1e9e32f-8b8b-425b-a24a-ab5992235fe2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {88550568-bb55-45c2-9edd-1eb97d7aaebc}, !- Group Rendering Name
  {8914c1a9-34bf-4f50-8843-505f05a9a6bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d820b580-b719-43d0-b5b1-b0a69101eb1f}, !- Handle
  Core_ZN ZN Zone Air Node,               !- Name
  {65eabe80-7c26-4c6b-b83f-eeed717f54f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65eabe80-7c26-4c6b-b83f-eeed717f54f7}, !- Handle
  {99013258-03e3-40ee-b736-4926c2c1f5ef}, !- Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Source Object
  11,                                     !- Outlet Port
  {d820b580-b719-43d0-b5b1-b0a69101eb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {617f53ff-5e70-4bba-a108-d80b366ed3e4}, !- Handle
  {f92663ee-67ac-44e4-ae45-2a43ca11ca1e}, !- Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- HVAC Component
  {8de265de-5a23-490a-8d25-c81ed791aecb}; !- Port 1

OS:PortList,
  {02612fec-ef36-4e58-a90b-541ea1ca3017}, !- Handle
  {59ef077e-88d7-42aa-af2e-2f298e5defb7}, !- Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}; !- HVAC Component

OS:PortList,
  {d1e9e32f-8b8b-425b-a24a-ab5992235fe2}, !- Handle
  {a7dcafea-6d97-4e8d-a134-69fc8f73f652}, !- Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- HVAC Component
  {feb29d92-87ab-4c6e-b02c-206187b1576e}; !- Port 1

OS:Sizing:Zone,
  {1d1aa477-02bf-4966-88dd-4bf73228da66}, !- Handle
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33d13509-19b7-420d-8d75-067970c758bd}, !- Handle
  Core_ZN ZN Zone HVAC Equipment List,    !- Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc7ac974-2334-4445-9471-463b10269336}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  ,                                       !- Zone Equipment 2
  ,                                       !- Zone Equipment Cooling Sequence 2
  ,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  ,                                       !- Zone Equipment 3
  ,                                       !- Zone Equipment Cooling Sequence 3
  ,                                       !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ,                                       !- Zone Equipment Sequential Heating Fraction 3
  ,                                       !- Zone Equipment 4
  ,                                       !- Zone Equipment Cooling Sequence 4
  ,                                       !- Zone Equipment Heating or No-Load Sequence 4
  ;                                       !- Zone Equipment Sequential Cooling Fraction 4

OS:ThermostatSetpoint:DualSetpoint,
  {8914c1a9-34bf-4f50-8843-505f05a9a6bb}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Heating Setpoint Temperature Schedule Name
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a49f383e-c9f1-40b6-8e2b-ba13d59f2788}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Heating Setpoint Temperature Schedule Name
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dea9b3ef-4c86-4596-9311-94b907ee8b60}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Heating Setpoint Temperature Schedule Name
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c655195-a140-4c5d-97f4-ad9282a638d9}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Heating Setpoint Temperature Schedule Name
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {539a1ffa-1014-4a5b-ac93-f2d02c9d82d7}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  {a23984d7-fbf2-489c-9ebf-e0760e8b8596}, !- Heating Setpoint Temperature Schedule Name
  {f58b9038-f6ee-47e8-aa64-eac8711a1d63}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {671d1e1a-d8fa-435b-af5c-ee547d08e91d}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {3a3c1ae7-13c4-4112-9877-58fafe192212}, !- Schedule Type Limits Name
  {0f0986bc-db6f-4083-a8d9-60802fa87bfe}, !- Default Day Schedule Name
  {01447972-2166-4921-a2ba-054956d5ac7a}, !- Summer Design Day Schedule Name
  {9731caa1-3314-455a-9ec7-35d4f89147ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f0986bc-db6f-4083-a8d9-60802fa87bfe}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {3a3c1ae7-13c4-4112-9877-58fafe192212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9731caa1-3314-455a-9ec7-35d4f89147ef}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {3a3c1ae7-13c4-4112-9877-58fafe192212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01447972-2166-4921-a2ba-054956d5ac7a}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {3a3c1ae7-13c4-4112-9877-58fafe192212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {37d1c368-d952-4c49-92b4-238f33478d5b}, !- Handle
  Schedule Rule 13,                       !- Name
  {671d1e1a-d8fa-435b-af5c-ee547d08e91d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b93bed43-3643-4162-b830-c85fa6c66545}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b93bed43-3643-4162-b830-c85fa6c66545}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {3a3c1ae7-13c4-4112-9877-58fafe192212}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {98c438e2-a822-4342-bec1-3715a5a7c0c4}, !- Handle
  OfficeSmall MinOA_Sched Default,        !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de2e1767-f119-4fe5-873e-ae0cf70bb582}, !- Handle
  OfficeSmall MinOA_Sched Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9c17550-460b-47b2-a33a-802120e77164}, !- Handle
  OfficeSmall MinOA_Sched Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {67260744-6c38-4e0a-89be-36452da62a33}, !- Handle
  Always On Discrete,                     !- Name
  {3a3c1ae7-13c4-4112-9877-58fafe192212}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3a3c1ae7-13c4-4112-9877-58fafe192212}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {cd485d5c-d668-4802-a44d-f25007840fe3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6bbb98d-b3a5-4aaf-8b7c-3c62cecb0257}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {18814bb9-f3ea-49c6-a26a-241ca50e7209}, !- Handle
  Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {52389281-dafe-4fa9-bb29-49f7fd5933ea}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aaaa4cc6-dc0b-497a-bf20-ae15b8377bb4}, !- Control Zone or Zone List Name
  {3f892876-1d74-4c4c-963a-c67add8783cb}, !- Cooling Control Zone or Zone List Name
  {7e106473-9a21-489e-8f4b-366896083296}, !- Heating Control Zone or Zone List Name
  {3c4a7cfa-a87e-4eb6-bc6f-439c797b7303}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aaaa4cc6-dc0b-497a-bf20-ae15b8377bb4}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3f892876-1d74-4c4c-963a-c67add8783cb}, !- Handle
  {02a0fe89-f72f-4d78-b155-be7509154224}; !- Name

OS:ModelObjectList,
  {7e106473-9a21-489e-8f4b-366896083296}, !- Handle
  {1af1a05f-3e6c-4a41-8230-49bc860dc789}; !- Name

OS:ModelObjectList,
  {3c4a7cfa-a87e-4eb6-bc6f-439c797b7303}, !- Handle
  {549017c0-a094-4c35-a329-f2a5d56a3304}; !- Name

OS:Connection,
  {4fb1a4ed-32ec-4f46-9cf2-b94f0ce949a2}, !- Handle
  {cfbb91df-1dee-4e9a-b6af-88b0373c275d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dca7cda1-4c22-41f0-b0e7-5a2601bf8f54}, !- Handle
  {6a7e2cc3-b639-4b34-83ea-4c4d7163290f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {05e9b12c-7197-4386-b6c6-02b6329ff72c}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a68396b-ce62-41a6-b046-c74b4500e173}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5436e1d-4124-4cbb-9393-bb514a87efdd}, !- Handle
  Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {56087637-cf2b-4d33-a9e1-ec7d64f38923}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {44066b26-d456-4a55-9328-735ec1882052}, !- Control Zone or Zone List Name
  {deca3795-5dad-47c9-99b1-b9d2458afa47}, !- Cooling Control Zone or Zone List Name
  {8c7a0126-9cc8-41f1-a06f-d6313e89bf8f}, !- Heating Control Zone or Zone List Name
  {10e36228-a5c6-4070-88c9-19df4332ccfa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {44066b26-d456-4a55-9328-735ec1882052}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {deca3795-5dad-47c9-99b1-b9d2458afa47}, !- Handle
  {4fc6da61-769d-45c7-bcd0-7ed0024516d4}; !- Name

OS:ModelObjectList,
  {8c7a0126-9cc8-41f1-a06f-d6313e89bf8f}, !- Handle
  {97f78d3e-ea80-4acc-a654-4ad162f87416}; !- Name

OS:ModelObjectList,
  {10e36228-a5c6-4070-88c9-19df4332ccfa}, !- Handle
  {4300671c-82e4-4492-8c04-b675b22eba8f}; !- Name

OS:Connection,
  {d4f1a811-5330-4e52-a27e-246f907809cc}, !- Handle
  {fd693bfc-c884-464f-ab9d-367c4843af15}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7455d26-16bc-4e0e-87c8-6dba9b2a47a5}, !- Handle
  {8ebc532e-d20b-46db-aef4-0cdc4dbe985a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {21478b4d-f389-4f2e-beb2-5bd0fdcb1e0a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ad612d8-7259-4339-9360-00654ee9e88a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13b27c81-6ca9-44fd-8be6-2bf658b581e1}, !- Handle
  Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {4cebfdc7-ae96-4cfe-bfe7-254609ba4e1e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a62968fc-3cb0-43c0-ab53-7c635321986b}, !- Control Zone or Zone List Name
  {32c85c01-81cc-4eb7-a4cc-80496f30caf9}, !- Cooling Control Zone or Zone List Name
  {e5d7e724-e4b2-478d-9067-f2561cfafff2}, !- Heating Control Zone or Zone List Name
  {da18589a-1f84-4788-81a1-de4e0819676d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a62968fc-3cb0-43c0-ab53-7c635321986b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {32c85c01-81cc-4eb7-a4cc-80496f30caf9}, !- Handle
  {edcee135-4b91-4c10-b927-d98f6f24f297}; !- Name

OS:ModelObjectList,
  {e5d7e724-e4b2-478d-9067-f2561cfafff2}, !- Handle
  {296e20bf-1d78-46f0-951d-79301c1cbd7a}; !- Name

OS:ModelObjectList,
  {da18589a-1f84-4788-81a1-de4e0819676d}, !- Handle
  {6a67f8ac-0ab9-4d87-93c7-937b7743bca6}; !- Name

OS:Connection,
  {08f172c3-4242-4e1b-b9a1-33d87d4363e1}, !- Handle
  {f8dd8e53-532a-4c89-accf-1f2ac66e3c94}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f95f016f-1343-457d-b13b-36b3a1347631}, !- Handle
  {75dd5e3e-505b-4533-b7fa-ed77acde68f0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {bc1ba1be-17e9-4ce8-bf06-24cbd9be8bfd}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe5c92df-0221-4b20-a0e9-a5eba44284b0}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {306a8817-2afa-4862-9ef0-3c66b312b38b}, !- Handle
  Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {9ffad692-a02d-4499-aece-0ea7ac59026f}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a95e9101-e924-4f11-a189-0875dae6fd07}, !- Control Zone or Zone List Name
  {7f5d2cde-79ac-4796-bdd6-009826e5ff09}, !- Cooling Control Zone or Zone List Name
  {8585c7bb-7ef2-4d8c-8531-f03c4c1e436b}, !- Heating Control Zone or Zone List Name
  {9a6a4c4c-1e24-4271-9094-4d42df21a3c9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a95e9101-e924-4f11-a189-0875dae6fd07}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7f5d2cde-79ac-4796-bdd6-009826e5ff09}, !- Handle
  {7b580c5b-2250-4962-808a-8d5d29401fe1}; !- Name

OS:ModelObjectList,
  {8585c7bb-7ef2-4d8c-8531-f03c4c1e436b}, !- Handle
  {24ad9734-852e-4c7b-9cb2-617e1c08ed96}; !- Name

OS:ModelObjectList,
  {9a6a4c4c-1e24-4271-9094-4d42df21a3c9}, !- Handle
  {ffee4051-9816-4c39-8b16-82e238884c32}; !- Name

OS:Connection,
  {9e633c0d-118a-41c5-93a8-b01d8f3cff6d}, !- Handle
  {972f114b-0b98-4143-905e-20c842ba7e07}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f65f696f-d98f-4190-b19e-0be47107ad9d}, !- Handle
  {f4ca6d15-3377-44c3-9de7-6cde25ea0d17}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e504763d-e0ff-43cf-92c7-c18b7a7aa79b}, !- Handle
  RTU,                                    !- Name
  ,                                       !- Controller List Name
  {67260744-6c38-4e0a-89be-36452da62a33}, !- Availability Schedule
  {c30fb12f-9a95-48ed-b1ec-0b11eac38723}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {905d6ca6-a431-42df-a09b-ba631baacee5}, !- Supply Side Inlet Node Name
  {d5453339-9410-4b89-8182-90de6db41a9e}, !- Demand Side Outlet Node Name
  {c5b768f8-0e9b-41b8-a9cb-d2e4c556629f}, !- Demand Side Inlet Node A
  {ff7f8c12-cf2b-4e56-831f-f049e003431e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8b489de2-402e-467a-b3ae-c8a75076560b}, !- Demand Mixer Name
  {bfeac50c-cdeb-419c-aacc-38b864d9e285}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db8e7754-a193-4bd0-98f1-60f4838a289d}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Name
  {905d6ca6-a431-42df-a09b-ba631baacee5}, !- Inlet Port
  {8e300068-2c96-4307-84cf-e6b44be9ab28}; !- Outlet Port

OS:Node,
  {680e7ca3-54cf-4db7-85b7-cb34e2f6f599}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Outlet Node, !- Name
  {ba1762ba-564b-4717-beb0-67cd286dac18}, !- Inlet Port
  {ff7f8c12-cf2b-4e56-831f-f049e003431e}; !- Outlet Port

OS:Connection,
  {905d6ca6-a431-42df-a09b-ba631baacee5}, !- Handle
  {1134b615-f7db-4c56-a852-e343ef1c3994}, !- Name
  {e504763d-e0ff-43cf-92c7-c18b7a7aa79b}, !- Source Object
  8,                                      !- Outlet Port
  {db8e7754-a193-4bd0-98f1-60f4838a289d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7f8c12-cf2b-4e56-831f-f049e003431e}, !- Handle
  {463235ee-fcfe-40db-a39f-bc391469a872}, !- Name
  {680e7ca3-54cf-4db7-85b7-cb34e2f6f599}, !- Source Object
  3,                                      !- Outlet Port
  {e504763d-e0ff-43cf-92c7-c18b7a7aa79b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bed0540c-a848-4bc7-8900-93a704767c76}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Inlet Node,  !- Name
  {c5b768f8-0e9b-41b8-a9cb-d2e4c556629f}, !- Inlet Port
  {c0b7ed42-4509-4560-8479-b10cfd5b5a9f}; !- Outlet Port

OS:Node,
  {25c0509a-e5f8-4bbe-8eaf-dfca176ed8a8}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Outlet Node, !- Name
  {572f17d7-fe40-474c-9d7a-3e3532105bbf}, !- Inlet Port
  {d5453339-9410-4b89-8182-90de6db41a9e}; !- Outlet Port

OS:Node,
  {7689fdb7-3af9-45f3-9d44-f8aa1e997f4c}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node, !- Name
  {b78c9c43-ee67-4890-ab11-7e907677125f}, !- Inlet Port
  {8de265de-5a23-490a-8d25-c81ed791aecb}; !- Outlet Port

OS:Connection,
  {c5b768f8-0e9b-41b8-a9cb-d2e4c556629f}, !- Handle
  {fdbe56a5-f84b-483f-8cd0-f75bf81ad23d}, !- Name
  {e504763d-e0ff-43cf-92c7-c18b7a7aa79b}, !- Source Object
  10,                                     !- Outlet Port
  {bed0540c-a848-4bc7-8900-93a704767c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5453339-9410-4b89-8182-90de6db41a9e}, !- Handle
  {d826c963-17dc-4822-9683-3ce27a43ab28}, !- Name
  {25c0509a-e5f8-4bbe-8eaf-dfca176ed8a8}, !- Source Object
  3,                                      !- Outlet Port
  {e504763d-e0ff-43cf-92c7-c18b7a7aa79b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bfeac50c-cdeb-419c-aacc-38b864d9e285}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c0b7ed42-4509-4560-8479-b10cfd5b5a9f}, !- Inlet Node Name
  {632cbde9-f2fa-489a-b06c-d830461aefb9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8b489de2-402e-467a-b3ae-c8a75076560b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {572f17d7-fe40-474c-9d7a-3e3532105bbf}, !- Outlet Node Name
  {e6434e3f-dc86-4b57-b594-d86e796ded81}; !- Inlet Node Name 1

OS:Connection,
  {c0b7ed42-4509-4560-8479-b10cfd5b5a9f}, !- Handle
  {fcce8998-e408-4f95-adf8-452388227342}, !- Name
  {bed0540c-a848-4bc7-8900-93a704767c76}, !- Source Object
  3,                                      !- Outlet Port
  {bfeac50c-cdeb-419c-aacc-38b864d9e285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572f17d7-fe40-474c-9d7a-3e3532105bbf}, !- Handle
  {1e1b626d-068d-4d3e-b7d1-1884e2660c40}, !- Name
  {8b489de2-402e-467a-b3ae-c8a75076560b}, !- Source Object
  2,                                      !- Outlet Port
  {25c0509a-e5f8-4bbe-8eaf-dfca176ed8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a0b9870-091f-4b09-b7f5-f778dcae377e}, !- Handle
  {e504763d-e0ff-43cf-92c7-c18b7a7aa79b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c30fb12f-9a95-48ed-b1ec-0b11eac38723}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {6ae4c919-e3c0-47e3-9e10-cf2c28f97c76}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d2915d29-fc85-4ff6-bddc-78eb6b204440}, !- Handle
  Core_ZN ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Control Zone Name
  {680e7ca3-54cf-4db7-85b7-cb34e2f6f599}; !- Setpoint Node or NodeList Name

OS:Curve:Exponent,
  {8d020e8a-be3e-45d9-90d1-75b910dbd2d3}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {07ab53ca-df54-48fa-9761-c2cda190fa2b}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72443a82-8a86-48ab-a1e5-3512fdcd31d0}, !- Handle
  Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {2251c133-2cb9-4f13-ad7f-e842f546be11}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {67260744-6c38-4e0a-89be-36452da62a33}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a7b17f2-042f-4a7c-b1a3-6d81b905b777}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a7b17f2-042f-4a7c-b1a3-6d81b905b777}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {67260744-6c38-4e0a-89be-36452da62a33}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {648ba212-4e4f-4aa7-82d0-fef81b1d8890}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System,          !- Name
  {2251c133-2cb9-4f13-ad7f-e842f546be11}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e7f244c-f93f-4ca4-abb2-f60a523a0174}, !- Mixed Air Node Name
  {6520d853-cde4-4dc6-843b-19565dae86f8}, !- Outdoor Air Stream Node Name
  {835bd9ef-39ff-46b2-8cb3-10be0885e33d}, !- Relief Air Stream Node Name
  {8e300068-2c96-4307-84cf-e6b44be9ab28}; !- Return Air Stream Node Name

OS:Node,
  {9c81f8e3-444c-45a8-9d95-14b29e1a6a00}, !- Handle
  Core_ZN ZN PSZ-AC-1 Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {6520d853-cde4-4dc6-843b-19565dae86f8}; !- Outlet Port

OS:Connection,
  {6520d853-cde4-4dc6-843b-19565dae86f8}, !- Handle
  {f32dc1c2-3bb0-439e-8d89-c46896a1a3c3}, !- Name
  {9c81f8e3-444c-45a8-9d95-14b29e1a6a00}, !- Source Object
  3,                                      !- Outlet Port
  {648ba212-4e4f-4aa7-82d0-fef81b1d8890}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a6f4639-e6d5-4c91-8784-4acbb6a4f837}, !- Handle
  Core_ZN ZN PSZ-AC-1 Relief Air Node,    !- Name
  {835bd9ef-39ff-46b2-8cb3-10be0885e33d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {835bd9ef-39ff-46b2-8cb3-10be0885e33d}, !- Handle
  {7b0aa3fb-8dfe-4fe5-9277-f8e6cf29026d}, !- Name
  {648ba212-4e4f-4aa7-82d0-fef81b1d8890}, !- Source Object
  7,                                      !- Outlet Port
  {8a6f4639-e6d5-4c91-8784-4acbb6a4f837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e300068-2c96-4307-84cf-e6b44be9ab28}, !- Handle
  {6d257d65-3599-481a-b1fb-aeb85020c74c}, !- Name
  {db8e7754-a193-4bd0-98f1-60f4838a289d}, !- Source Object
  3,                                      !- Outlet Port
  {648ba212-4e4f-4aa7-82d0-fef81b1d8890}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6ae4c919-e3c0-47e3-9e10-cf2c28f97c76}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {177cedfe-f0fd-4e17-8b94-349052324c3f}, !- Control Zone or Zone List Name
  {c5f1929b-4902-4cf7-8034-9c4f77cb84bc}, !- Cooling Control Zone or Zone List Name
  {2ed91b46-f6a6-4bfd-b769-5a5d1ab2d864}, !- Heating Control Zone or Zone List Name
  {36f0c6d8-91b8-4270-9bc0-7cb406c9e8bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {177cedfe-f0fd-4e17-8b94-349052324c3f}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c5f1929b-4902-4cf7-8034-9c4f77cb84bc}, !- Handle
  {8f0ebfab-877d-4481-8795-27dbafd60a4b}; !- Name

OS:ModelObjectList,
  {2ed91b46-f6a6-4bfd-b769-5a5d1ab2d864}, !- Handle
  {f5a76113-86b9-4c9a-a695-6fc7bee9a1b4}; !- Name

OS:ModelObjectList,
  {36f0c6d8-91b8-4270-9bc0-7cb406c9e8bd}, !- Handle
  {3b89db97-9ed4-4465-99e4-97119d1505a9}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc7ac974-2334-4445-9471-463b10269336}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Name
  {67260744-6c38-4e0a-89be-36452da62a33}, !- Availability Schedule Name
  {bd9d3c33-748b-4404-9826-d5f4a4e7f7c5}, !- Air Inlet Node Name
  {b78c9c43-ee67-4890-ab11-7e907677125f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4f55c2a8-22fe-4c18-a648-d8a866db5dc4}, !- Handle
  Core_ZN ZN Return Air Node,             !- Name
  {feb29d92-87ab-4c6e-b02c-206187b1576e}, !- Inlet Port
  {e6434e3f-dc86-4b57-b594-d86e796ded81}; !- Outlet Port

OS:Connection,
  {8de265de-5a23-490a-8d25-c81ed791aecb}, !- Handle
  {4ea3639b-c659-4b8f-8f34-fbc226dce231}, !- Name
  {7689fdb7-3af9-45f3-9d44-f8aa1e997f4c}, !- Source Object
  3,                                      !- Outlet Port
  {617f53ff-5e70-4bba-a108-d80b366ed3e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feb29d92-87ab-4c6e-b02c-206187b1576e}, !- Handle
  {c75c5cbb-a6f5-438d-9918-e64ae46ce694}, !- Name
  {d1e9e32f-8b8b-425b-a24a-ab5992235fe2}, !- Source Object
  3,                                      !- Outlet Port
  {4f55c2a8-22fe-4c18-a648-d8a866db5dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6434e3f-dc86-4b57-b594-d86e796ded81}, !- Handle
  {bb0624c6-f34d-45d9-a654-e21f5cfffab2}, !- Name
  {4f55c2a8-22fe-4c18-a648-d8a866db5dc4}, !- Source Object
  3,                                      !- Outlet Port
  {8b489de2-402e-467a-b3ae-c8a75076560b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93ce3847-aa5f-4ce9-a117-019f312348d8}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node, !- Name
  {632cbde9-f2fa-489a-b06c-d830461aefb9}, !- Inlet Port
  {bd9d3c33-748b-4404-9826-d5f4a4e7f7c5}; !- Outlet Port

OS:Connection,
  {632cbde9-f2fa-489a-b06c-d830461aefb9}, !- Handle
  {b84113cf-4570-4667-bae7-949b5e612505}, !- Name
  {bfeac50c-cdeb-419c-aacc-38b864d9e285}, !- Source Object
  3,                                      !- Outlet Port
  {93ce3847-aa5f-4ce9-a117-019f312348d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9d3c33-748b-4404-9826-d5f4a4e7f7c5}, !- Handle
  {03b80963-e9ef-48f7-900e-567e75897c08}, !- Name
  {93ce3847-aa5f-4ce9-a117-019f312348d8}, !- Source Object
  3,                                      !- Outlet Port
  {bc7ac974-2334-4445-9471-463b10269336}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b78c9c43-ee67-4890-ab11-7e907677125f}, !- Handle
  {145390fc-4ab3-4436-9fc9-113300388269}, !- Name
  {bc7ac974-2334-4445-9471-463b10269336}, !- Source Object
  4,                                      !- Outlet Port
  {7689fdb7-3af9-45f3-9d44-f8aa1e997f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {a43762ec-70ca-4817-97d5-9f65bea526a8}, !- Handle
  entry door Infiltration,                !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {f8174c1e-5f2a-47b8-a788-bcd7615bfe39}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.076455414,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {f8174c1e-5f2a-47b8-a788-bcd7615bfe39}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {c82afd52-13c6-4887-bde5-7bb4185b15be}, !- Default Day Schedule Name
  {9763579e-f247-4f61-b5db-776200e3d7ed}, !- Summer Design Day Schedule Name
  {cc8d86de-44a8-45bf-a458-ff01d29f7732}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c82afd52-13c6-4887-bde5-7bb4185b15be}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc8d86de-44a8-45bf-a458-ff01d29f7732}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9763579e-f247-4f61-b5db-776200e3d7ed}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bec597a-99a5-4e9c-8724-6ec58082120c}, !- Handle
  Schedule Rule 14,                       !- Name
  {f8174c1e-5f2a-47b8-a788-bcd7615bfe39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3af4df7-b981-40a3-8859-77287c43b422}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3af4df7-b981-40a3-8859-77287c43b422}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.131,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {6b2c3aaf-4861-49d7-ab4e-e7c170937c2f}, !- Handle
  attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {ec4e543b-3b86-4aaf-be56-a388b473d025}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {ec4e543b-3b86-4aaf-be56-a388b473d025}, !- Handle
  Always On,                              !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {ca904495-fd4c-462c-96d6-c2a56c403f6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca904495-fd4c-462c-96d6-c2a56c403f6f}, !- Handle
  Always On Default,                      !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:PlantLoop,
  {1a859e98-73e8-48d6-81a8-6da3ff44e3a9}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ab30de10-9ff8-47fc-af6e-a41d06682198}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {41457e1d-4e8a-4d53-ab98-16a8f99eb8f8}, !- Plant Side Inlet Node Name
  {f6817598-c466-4b5e-828f-402fcc1fd719}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e7721566-3518-4b95-b18c-0f544a6e7f50}, !- Demand Side Inlet Node Name
  {c6e41917-b4b7-4ae2-83c9-dcb42987946b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {68ef0439-274a-4a08-8bcc-f61439281531}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a2d30162-ac58-4fd2-a387-2cf5eda6aadc}, !- Demand Mixer Name
  {4379846e-37d7-4f4a-9e40-5d95f3f7e682}, !- Demand Splitter Name
  {d0c63fab-dcdc-4624-ac72-3fbdd2086bcd}, !- Supply Mixer Name
  {0f8c5e99-4b45-4220-a885-4aa470201571}; !- Supply Splitter Name

OS:Node,
  {dc178dab-adec-47c7-9094-cad5a1dc1ca6}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {41457e1d-4e8a-4d53-ab98-16a8f99eb8f8}, !- Inlet Port
  {e9382d17-46ff-4dde-a98c-e6d9c0af879e}; !- Outlet Port

OS:Node,
  {ab30de10-9ff8-47fc-af6e-a41d06682198}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {79cf1906-8479-4504-9e5a-e1aa2e52fb69}, !- Inlet Port
  {f6817598-c466-4b5e-828f-402fcc1fd719}; !- Outlet Port

OS:Node,
  {12f61d13-08ff-419c-95b4-ae3db0276295}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {941b478a-166c-47a2-b9e1-281097f36133}, !- Inlet Port
  {22a5fdfd-69e3-40c2-ac1b-48194f4e3f5a}; !- Outlet Port

OS:Connector:Mixer,
  {d0c63fab-dcdc-4624-ac72-3fbdd2086bcd}, !- Handle
  Connector Mixer 1,                      !- Name
  {cfdaddb6-63c5-4977-9701-52e1d958a14d}, !- Outlet Branch Name
  {383de3a2-b18c-43b9-82ac-d2ce173b797b}, !- Inlet Branch Name 1
  {64c71d3c-7caa-4acc-bbe8-56b5c4d10cba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0f8c5e99-4b45-4220-a885-4aa470201571}, !- Handle
  Connector Splitter 1,                   !- Name
  {a21fbe2a-92d3-4699-aa97-a4a0decd4571}, !- Inlet Branch Name
  {941b478a-166c-47a2-b9e1-281097f36133}, !- Outlet Branch Name 1
  {f31c5e6a-e856-47c8-9560-bb451be93e32}; !- Outlet Branch Name 2

OS:Connection,
  {41457e1d-4e8a-4d53-ab98-16a8f99eb8f8}, !- Handle
  {76d96c00-40ad-4b34-86d8-3d202f1fe7fa}, !- Name
  {1a859e98-73e8-48d6-81a8-6da3ff44e3a9}, !- Source Object
  14,                                     !- Outlet Port
  {dc178dab-adec-47c7-9094-cad5a1dc1ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941b478a-166c-47a2-b9e1-281097f36133}, !- Handle
  {511caaec-6ee9-491f-99d5-b3db62c098f9}, !- Name
  {0f8c5e99-4b45-4220-a885-4aa470201571}, !- Source Object
  3,                                      !- Outlet Port
  {12f61d13-08ff-419c-95b4-ae3db0276295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6817598-c466-4b5e-828f-402fcc1fd719}, !- Handle
  {1945f53e-8f54-4fd9-8004-d64662bc8b00}, !- Name
  {ab30de10-9ff8-47fc-af6e-a41d06682198}, !- Source Object
  3,                                      !- Outlet Port
  {1a859e98-73e8-48d6-81a8-6da3ff44e3a9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {723d8a1a-d5d2-4320-861d-3f999ac34554}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {e7721566-3518-4b95-b18c-0f544a6e7f50}, !- Inlet Port
  {05922bce-55f0-482a-9578-202923a3274e}; !- Outlet Port

OS:Node,
  {e7b56b1c-b6b6-4c55-a059-48fc18afed62}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {e2255d6a-8a58-4447-bf73-6a48f84cc94b}, !- Inlet Port
  {c6e41917-b4b7-4ae2-83c9-dcb42987946b}; !- Outlet Port

OS:Node,
  {33a5a23f-7abb-485f-b6af-f97428532d4f}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {d7f0918b-d342-4701-b2b7-9689e22e8c29}, !- Inlet Port
  {35b798e4-9c6a-452d-ab04-32dabd816414}; !- Outlet Port

OS:Connector:Mixer,
  {a2d30162-ac58-4fd2-a387-2cf5eda6aadc}, !- Handle
  Connector Mixer 2,                      !- Name
  {69ad1b5c-bb1d-4491-acd5-1260f0318710}, !- Outlet Branch Name
  {af5d6611-b839-4ec1-964b-d43bfad88266}, !- Inlet Branch Name 1
  {77366142-7a46-43f2-97a3-1d977973c47e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4379846e-37d7-4f4a-9e40-5d95f3f7e682}, !- Handle
  Connector Splitter 2,                   !- Name
  {b213d4cb-39a8-4d4a-af5c-d7138b05530e}, !- Inlet Branch Name
  {d7f0918b-d342-4701-b2b7-9689e22e8c29}, !- Outlet Branch Name 1
  {8e8fb7c2-ffe9-4330-b4c8-4c57d537a258}; !- Outlet Branch Name 2

OS:Connection,
  {e7721566-3518-4b95-b18c-0f544a6e7f50}, !- Handle
  {57ed359b-53cb-4e20-8036-12215f6cb526}, !- Name
  {1a859e98-73e8-48d6-81a8-6da3ff44e3a9}, !- Source Object
  17,                                     !- Outlet Port
  {723d8a1a-d5d2-4320-861d-3f999ac34554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f0918b-d342-4701-b2b7-9689e22e8c29}, !- Handle
  {14ab184f-0063-4f3e-b489-ac21eddd0b05}, !- Name
  {4379846e-37d7-4f4a-9e40-5d95f3f7e682}, !- Source Object
  3,                                      !- Outlet Port
  {33a5a23f-7abb-485f-b6af-f97428532d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e41917-b4b7-4ae2-83c9-dcb42987946b}, !- Handle
  {26f948fd-9ed0-4c58-91fc-154910df2775}, !- Name
  {e7b56b1c-b6b6-4c55-a059-48fc18afed62}, !- Source Object
  3,                                      !- Outlet Port
  {1a859e98-73e8-48d6-81a8-6da3ff44e3a9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5e34b092-5a82-42a2-880a-55a21dc1c758}, !- Handle
  {1a859e98-73e8-48d6-81a8-6da3ff44e3a9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {68ef0439-274a-4a08-8bcc-f61439281531}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7c7caadc-3474-47bf-937b-271fba810477}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e73408da-dc9c-4f7f-93cb-886d74ee2e35}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7c7caadc-3474-47bf-937b-271fba810477}, !- Schedule Type Limits Name
  {93c72f65-c64e-4fdf-be97-26584d66a8c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93c72f65-c64e-4fdf-be97-26584d66a8c8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7c7caadc-3474-47bf-937b-271fba810477}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb79e7ac-fe47-429e-9a5a-0b5fe2e2a635}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e73408da-dc9c-4f7f-93cb-886d74ee2e35}, !- Schedule Name
  {ab30de10-9ff8-47fc-af6e-a41d06682198}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8ace9761-acb0-467f-8d2a-cd921876b92c}, !- Handle
  Service Water Loop Pump,                !- Name
  {e9382d17-46ff-4dde-a98c-e6d9c0af879e}, !- Inlet Node Name
  {47e617af-b1d9-4c79-b4c7-702287a5f586}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {8c6ac690-7600-4446-836a-58fc05c68dc8}, !- Handle
  Service Water Loop Pump Outlet Water Node, !- Name
  {47e617af-b1d9-4c79-b4c7-702287a5f586}, !- Inlet Port
  {a21fbe2a-92d3-4699-aa97-a4a0decd4571}; !- Outlet Port

OS:Connection,
  {e9382d17-46ff-4dde-a98c-e6d9c0af879e}, !- Handle
  {adf3892a-c43f-409e-b1f6-8efe3432cd99}, !- Name
  {dc178dab-adec-47c7-9094-cad5a1dc1ca6}, !- Source Object
  3,                                      !- Outlet Port
  {8ace9761-acb0-467f-8d2a-cd921876b92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e617af-b1d9-4c79-b4c7-702287a5f586}, !- Handle
  {a7058be7-2968-4cbe-b71c-935a7eb4d112}, !- Name
  {8ace9761-acb0-467f-8d2a-cd921876b92c}, !- Source Object
  3,                                      !- Outlet Port
  {8c6ac690-7600-4446-836a-58fc05c68dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21fbe2a-92d3-4699-aa97-a4a0decd4571}, !- Handle
  {09f24bb4-4ef2-411e-bd01-9f785334cf56}, !- Name
  {8c6ac690-7600-4446-836a-58fc05c68dc8}, !- Source Object
  3,                                      !- Outlet Port
  {0f8c5e99-4b45-4220-a885-4aa470201571}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9c252c39-f6ef-47ab-84a9-f0f2da9496fd}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e73408da-dc9c-4f7f-93cb-886d74ee2e35}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  570.999158148646,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  570.999158148646,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {cde923ab-c8d7-4cc2-a1bc-06e35f02e8b8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {22a5fdfd-69e3-40c2-ac1b-48194f4e3f5a}, !- Use Side Inlet Node Name
  {200cf542-3c3a-4780-8bf9-15ec59715fc1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {075c079b-5ae0-4750-9ecf-d965d93608f0}, !- Handle
  Schedule Day 23,                        !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {64627d9b-adcb-40ee-bcbe-eec51e693293}, !- Handle
  Schedule Day 24,                        !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {196855b0-8139-4e16-92a5-62b1d188a32b}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {200cf542-3c3a-4780-8bf9-15ec59715fc1}, !- Inlet Port
  {383de3a2-b18c-43b9-82ac-d2ce173b797b}; !- Outlet Port

OS:Connection,
  {22a5fdfd-69e3-40c2-ac1b-48194f4e3f5a}, !- Handle
  {48b6768d-994b-4f02-8ed2-0ee483a4e365}, !- Name
  {12f61d13-08ff-419c-95b4-ae3db0276295}, !- Source Object
  3,                                      !- Outlet Port
  {9c252c39-f6ef-47ab-84a9-f0f2da9496fd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {200cf542-3c3a-4780-8bf9-15ec59715fc1}, !- Handle
  {ec9c9690-c09e-489c-b10d-04cba45efb1e}, !- Name
  {9c252c39-f6ef-47ab-84a9-f0f2da9496fd}, !- Source Object
  32,                                     !- Outlet Port
  {196855b0-8139-4e16-92a5-62b1d188a32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383de3a2-b18c-43b9-82ac-d2ce173b797b}, !- Handle
  {9947a670-9773-4a7d-ae2f-be6476881b62}, !- Name
  {196855b0-8139-4e16-92a5-62b1d188a32b}, !- Source Object
  3,                                      !- Outlet Port
  {d0c63fab-dcdc-4624-ac72-3fbdd2086bcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c0221ce-d6cd-497f-98ff-784b04661cb7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c2e11303-29cf-4f8c-b6d5-70adc8749a1c}, !- Inlet Node Name
  {bfb2d9c9-1d2b-4d93-af05-e468ab64d8c7}; !- Outlet Node Name

OS:Node,
  {be586540-0dea-4bf5-a751-b219ad783015}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f31c5e6a-e856-47c8-9560-bb451be93e32}, !- Inlet Port
  {c2e11303-29cf-4f8c-b6d5-70adc8749a1c}; !- Outlet Port

OS:Connection,
  {f31c5e6a-e856-47c8-9560-bb451be93e32}, !- Handle
  {fe1fd65e-86c8-410b-b6ab-f25cbef3f497}, !- Name
  {0f8c5e99-4b45-4220-a885-4aa470201571}, !- Source Object
  4,                                      !- Outlet Port
  {be586540-0dea-4bf5-a751-b219ad783015}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6824c42-9abb-4c04-8f88-e7df9618b39e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {bfb2d9c9-1d2b-4d93-af05-e468ab64d8c7}, !- Inlet Port
  {64c71d3c-7caa-4acc-bbe8-56b5c4d10cba}; !- Outlet Port

OS:Connection,
  {c2e11303-29cf-4f8c-b6d5-70adc8749a1c}, !- Handle
  {4bf14c1b-79dd-4565-9dab-4ce0fc501105}, !- Name
  {be586540-0dea-4bf5-a751-b219ad783015}, !- Source Object
  3,                                      !- Outlet Port
  {9c0221ce-d6cd-497f-98ff-784b04661cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb2d9c9-1d2b-4d93-af05-e468ab64d8c7}, !- Handle
  {54c7de62-b938-48a0-a4b7-66524aeaa0fe}, !- Name
  {9c0221ce-d6cd-497f-98ff-784b04661cb7}, !- Source Object
  3,                                      !- Outlet Port
  {d6824c42-9abb-4c04-8f88-e7df9618b39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c71d3c-7caa-4acc-bbe8-56b5c4d10cba}, !- Handle
  {ab6f7dbb-ad37-44f8-a1a3-ce3ecc501d58}, !- Name
  {d6824c42-9abb-4c04-8f88-e7df9618b39e}, !- Source Object
  3,                                      !- Outlet Port
  {d0c63fab-dcdc-4624-ac72-3fbdd2086bcd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {352e284a-774e-460e-b852-f89a380b7e28}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {35b798e4-9c6a-452d-ab04-32dabd816414}, !- Inlet Node Name
  {1b8eec28-929b-48c7-bac3-0e89272f2b17}; !- Outlet Node Name

OS:Node,
  {b39c3d97-cfca-49dc-a832-c4335d077a1a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {1b8eec28-929b-48c7-bac3-0e89272f2b17}, !- Inlet Port
  {af5d6611-b839-4ec1-964b-d43bfad88266}; !- Outlet Port

OS:Connection,
  {35b798e4-9c6a-452d-ab04-32dabd816414}, !- Handle
  {b4611fa4-9bd4-4235-8d0a-f08c433d53c2}, !- Name
  {33a5a23f-7abb-485f-b6af-f97428532d4f}, !- Source Object
  3,                                      !- Outlet Port
  {352e284a-774e-460e-b852-f89a380b7e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8eec28-929b-48c7-bac3-0e89272f2b17}, !- Handle
  {e75e04db-7d1d-4b3b-bd2e-e68543e8866b}, !- Name
  {352e284a-774e-460e-b852-f89a380b7e28}, !- Source Object
  3,                                      !- Outlet Port
  {b39c3d97-cfca-49dc-a832-c4335d077a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5d6611-b839-4ec1-964b-d43bfad88266}, !- Handle
  {2229c873-c109-4a29-b773-0624ab9505ee}, !- Name
  {b39c3d97-cfca-49dc-a832-c4335d077a1a}, !- Source Object
  3,                                      !- Outlet Port
  {a2d30162-ac58-4fd2-a387-2cf5eda6aadc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09b843f3-714f-4b33-87ca-849915a85939}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {abdc897d-b618-4617-b212-4688f821baec}, !- Inlet Node Name
  {79cf1906-8479-4504-9e5a-e1aa2e52fb69}; !- Outlet Node Name

OS:Node,
  {26a4537c-189b-401f-bc15-7d4d25720b09}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {cfdaddb6-63c5-4977-9701-52e1d958a14d}, !- Inlet Port
  {abdc897d-b618-4617-b212-4688f821baec}; !- Outlet Port

OS:Connection,
  {cfdaddb6-63c5-4977-9701-52e1d958a14d}, !- Handle
  {6eb27baa-7528-43d4-9678-001e486b48e7}, !- Name
  {d0c63fab-dcdc-4624-ac72-3fbdd2086bcd}, !- Source Object
  2,                                      !- Outlet Port
  {26a4537c-189b-401f-bc15-7d4d25720b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdc897d-b618-4617-b212-4688f821baec}, !- Handle
  {3a1e6cb4-c4ed-4e65-aa7a-1129045be55c}, !- Name
  {26a4537c-189b-401f-bc15-7d4d25720b09}, !- Source Object
  3,                                      !- Outlet Port
  {09b843f3-714f-4b33-87ca-849915a85939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79cf1906-8479-4504-9e5a-e1aa2e52fb69}, !- Handle
  {104b00d7-de1d-43e5-b439-c7c70cabdf66}, !- Name
  {09b843f3-714f-4b33-87ca-849915a85939}, !- Source Object
  3,                                      !- Outlet Port
  {ab30de10-9ff8-47fc-af6e-a41d06682198}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8dfab5f9-5601-4214-808c-6ab1126a0fd1}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {05922bce-55f0-482a-9578-202923a3274e}, !- Inlet Node Name
  {4689e222-9789-4549-8d9c-c95834a7b823}; !- Outlet Node Name

OS:Node,
  {6deddf34-adc4-4aac-a68f-bc5b53381564}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {4689e222-9789-4549-8d9c-c95834a7b823}, !- Inlet Port
  {b213d4cb-39a8-4d4a-af5c-d7138b05530e}; !- Outlet Port

OS:Connection,
  {05922bce-55f0-482a-9578-202923a3274e}, !- Handle
  {d7fa2f51-02b1-40c9-b3ce-53d659c16cba}, !- Name
  {723d8a1a-d5d2-4320-861d-3f999ac34554}, !- Source Object
  3,                                      !- Outlet Port
  {8dfab5f9-5601-4214-808c-6ab1126a0fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4689e222-9789-4549-8d9c-c95834a7b823}, !- Handle
  {0729835b-8142-4f86-8dd3-cfc095e4bafa}, !- Name
  {8dfab5f9-5601-4214-808c-6ab1126a0fd1}, !- Source Object
  3,                                      !- Outlet Port
  {6deddf34-adc4-4aac-a68f-bc5b53381564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b213d4cb-39a8-4d4a-af5c-d7138b05530e}, !- Handle
  {51d71c00-a765-49ec-b685-084d9d8d633d}, !- Name
  {6deddf34-adc4-4aac-a68f-bc5b53381564}, !- Source Object
  3,                                      !- Outlet Port
  {4379846e-37d7-4f4a-9e40-5d95f3f7e682}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b3aea90-6e33-49c3-b5d4-b7eb6f0943b9}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f92c1a46-7869-4d1e-b2e2-67018bd9631a}, !- Inlet Node Name
  {e2255d6a-8a58-4447-bf73-6a48f84cc94b}; !- Outlet Node Name

OS:Node,
  {f29853d6-f29e-455d-b138-b8a0b42e520e}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {69ad1b5c-bb1d-4491-acd5-1260f0318710}, !- Inlet Port
  {f92c1a46-7869-4d1e-b2e2-67018bd9631a}; !- Outlet Port

OS:Connection,
  {69ad1b5c-bb1d-4491-acd5-1260f0318710}, !- Handle
  {c0bc66d1-19d6-4b66-baf6-242972ef64b9}, !- Name
  {a2d30162-ac58-4fd2-a387-2cf5eda6aadc}, !- Source Object
  2,                                      !- Outlet Port
  {f29853d6-f29e-455d-b138-b8a0b42e520e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92c1a46-7869-4d1e-b2e2-67018bd9631a}, !- Handle
  {4b0efa14-4f63-484e-848f-07486c879f80}, !- Name
  {f29853d6-f29e-455d-b138-b8a0b42e520e}, !- Source Object
  3,                                      !- Outlet Port
  {2b3aea90-6e33-49c3-b5d4-b7eb6f0943b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2255d6a-8a58-4447-bf73-6a48f84cc94b}, !- Handle
  {8cd09a4c-f213-4b32-a7de-fdb5fc6a824c}, !- Name
  {2b3aea90-6e33-49c3-b5d4-b7eb6f0943b9}, !- Source Object
  3,                                      !- Outlet Port
  {e7b56b1c-b6b6-4c55-a059-48fc18afed62}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {652c34ba-5916-4daf-8ee6-de429d894527}, !- Handle
  Water Use Connections 1,                !- Name
  {1eea67f8-b609-4bab-9482-dba575941a7c}, !- Inlet Node Name
  {bdb6e394-5b60-4310-b62f-4da04788d579}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c53b639-4e40-4ea9-b00d-44c73dfa7cc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6da09a71-d6a9-43ed-87d2-5877aaca0f85}, !- Handle
  Main Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {cac740f0-87d9-4114-9cb8-e2db78e90154}, !- Target Temperature Schedule Name
  {5af1d177-4921-4a0d-9c12-2ec37274c55a}, !- Sensible Fraction Schedule Name
  {802082eb-8b61-480a-8514-b809885d3011}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5af1d177-4921-4a0d-9c12-2ec37274c55a}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {bb2ec331-d33f-4592-9e11-da4ae7ebceed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb2ec331-d33f-4592-9e11-da4ae7ebceed}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {802082eb-8b61-480a-8514-b809885d3011}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {aa53348a-bff9-481c-94a2-ef1b5286706a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa53348a-bff9-481c-94a2-ef1b5286706a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cac740f0-87d9-4114-9cb8-e2db78e90154}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  {2b3552e5-e015-4b43-8ea1-290b35f6757d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b3552e5-e015-4b43-8ea1-290b35f6757d}, !- Handle
  Mixed Water At Faucet Temp - 120F Default, !- Name
  {6b02fcd9-3390-445b-b9c3-e1a14691ff9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c53b639-4e40-4ea9-b00d-44c73dfa7cc5}, !- Handle
  Main Service Water Use 0.06gal/min,     !- Name
  {6da09a71-d6a9-43ed-87d2-5877aaca0f85}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7155cbb7-8a4f-454f-bfd0-7ead160e0681}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7155cbb7-8a4f-454f-bfd0-7ead160e0681}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {f8106bf8-2906-482f-b302-3623c4d7a69c}, !- Default Day Schedule Name
  {7a6be445-3f07-47a4-9e1b-208acb688a3c}, !- Summer Design Day Schedule Name
  {244e508c-b443-454c-8f34-6e22a917cf1a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8106bf8-2906-482f-b302-3623c4d7a69c}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {244e508c-b443-454c-8f34-6e22a917cf1a}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {7a6be445-3f07-47a4-9e1b-208acb688a3c}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {5152f916-ee64-4cac-92be-addb80616bc5}, !- Handle
  Schedule Rule 15,                       !- Name
  {7155cbb7-8a4f-454f-bfd0-7ead160e0681}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7711401-754e-4080-b702-ae5109119478}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7711401-754e-4080-b702-ae5109119478}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {0b9c4b09-e952-4996-9804-621f9c1f81fe}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {8e8fb7c2-ffe9-4330-b4c8-4c57d537a258}, !- Inlet Port
  {1eea67f8-b609-4bab-9482-dba575941a7c}; !- Outlet Port

OS:Connection,
  {8e8fb7c2-ffe9-4330-b4c8-4c57d537a258}, !- Handle
  {3c07e1b5-118a-4d06-839b-8e4f6116f7cb}, !- Name
  {4379846e-37d7-4f4a-9e40-5d95f3f7e682}, !- Source Object
  4,                                      !- Outlet Port
  {0b9c4b09-e952-4996-9804-621f9c1f81fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7575eaf7-5e1c-4228-9ff8-e8ec82a659b0}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {bdb6e394-5b60-4310-b62f-4da04788d579}, !- Inlet Port
  {77366142-7a46-43f2-97a3-1d977973c47e}; !- Outlet Port

OS:Connection,
  {1eea67f8-b609-4bab-9482-dba575941a7c}, !- Handle
  {7414744b-16f5-4277-9a48-5f116e931117}, !- Name
  {0b9c4b09-e952-4996-9804-621f9c1f81fe}, !- Source Object
  3,                                      !- Outlet Port
  {652c34ba-5916-4daf-8ee6-de429d894527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb6e394-5b60-4310-b62f-4da04788d579}, !- Handle
  {59678a0a-ac41-4c9a-aedd-b06f38faa7a7}, !- Name
  {652c34ba-5916-4daf-8ee6-de429d894527}, !- Source Object
  3,                                      !- Outlet Port
  {7575eaf7-5e1c-4228-9ff8-e8ec82a659b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77366142-7a46-43f2-97a3-1d977973c47e}, !- Handle
  {5c8d946a-2f87-42f1-8534-9a5fe3803b81}, !- Name
  {7575eaf7-5e1c-4228-9ff8-e8ec82a659b0}, !- Source Object
  3,                                      !- Outlet Port
  {a2d30162-ac58-4fd2-a387-2cf5eda6aadc}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {80438342-a99d-47d9-8c6c-48a6b75da084}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  1634;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {4265e23f-2dd2-40ab-9863-922dcfe33848}, !- Handle
  OfficeSmall Exterior_Lgt_ALWAYS_ON,     !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  {8d378043-9588-4671-9b4d-f6749de4ed68}, !- Default Day Schedule Name
  {cb212599-8e58-417a-b088-99dd9a91cb3e}, !- Summer Design Day Schedule Name
  {3522606e-4d6d-4b61-b7db-1f373f2e56ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d378043-9588-4671-9b4d-f6749de4ed68}, !- Handle
  OfficeSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3522606e-4d6d-4b61-b7db-1f373f2e56ab}, !- Handle
  OfficeSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb212599-8e58-417a-b088-99dd9a91cb3e}, !- Handle
  OfficeSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {eb043c50-5491-47ab-a965-0086806fe3e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {eb5b2668-e12a-4a50-bc3c-3b36310a02b1}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {80438342-a99d-47d9-8c6c-48a6b75da084}, !- Exterior Lights Definition Name
  {4265e23f-2dd2-40ab-9863-922dcfe33848}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:WeatherFile,
  {114f8d15-d099-41e1-bfaf-21b3d622c4f4}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  file:///Users/rmeyer/Desktop/CBI Lab Design/Alfalfa Lag Reduction - OSW Test/CBI_AlfalfaLabReduction_OSW_SeedModel/files/USA_CO_Golden-NREL.724666_TMY3.epw, !- Url
  BDF687C1;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {f8451d80-9841-4a73-998b-bbe48f7208ad}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.15,                                  !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9cb41ba1-9a0c-434a-828a-a7e3ccacd093}, !- Handle
  Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB, !- Name
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.125;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {397c1811-6272-421b-bab0-a78e22f11c0d}, !- Handle
  Boise Air Terminal  Uo Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {3006b200-7cb3-4a9e-b201-61c1ffac8785}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {292ea84b-7021-4cbf-bbfc-7354595a4546}, !- Handle
  19.37,                                  !- January Ground Temperature {C}
  19.45,                                  !- February Ground Temperature {C}
  19.53,                                  !- March Ground Temperature {C}
  19.74,                                  !- April Ground Temperature {C}
  20.05,                                  !- May Ground Temperature {C}
  22.22,                                  !- June Ground Temperature {C}
  23,                                     !- July Ground Temperature {C}
  23.17,                                  !- August Ground Temperature {C}
  23.04,                                  !- September Ground Temperature {C}
  20.86,                                  !- October Ground Temperature {C}
  20.09,                                  !- November Ground Temperature {C}
  19.61;                                  !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {a117ff02-9d71-46c9-8929-80ced86352de}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {1322936c-c32b-4d4a-8e0a-a70b780fd196}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Day,
  {0fc1a44a-c002-4c54-966c-9d3a2c486c11}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {841d06d0-37b0-4852-9f34-9444ee32342c}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0b2a373b-80d0-45a1-9d64-e1fe020cd2c7}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9103a28e-13d4-4808-b41c-070a3cb1a485}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {94718034-c0e0-47de-a1c2-cc8b22da1907}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {26a4295c-707d-41d7-8959-7d2742f920ea}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88663d84-47b9-4f33-9669-432a7e18796c}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c221735c-0493-4dd4-835f-c1f547e28c32}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3317ab4-5877-4556-bd45-9afb2df399c4}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c13c5e7c-e155-4435-9ad4-0878e69bbe27}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9fabf7bc-5720-4e52-a963-9997d1c1e1d2}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost:Parameters,
  {563eaec5-42cb-4705-b107-94d8fb14ec1e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {b918bc57-da07-4d10-8950-7159412d6d85}, !- Handle
  {2ecc9979-30fa-405d-87ff-8b1e29763926}; !- Construction Name

OS:StandardsInformation:Material,
  {cecc7518-7844-425a-a5da-9a9a624b0724}, !- Handle
  {232ba1cc-5f86-4099-a348-c11cdd3f60c7}; !- Material Name

OS:StandardsInformation:Material,
  {de013a69-bc0c-4eb8-8420-0ab88cb3c61b}, !- Handle
  {a93bde54-1a51-475e-96f2-3e0b30d02e91}; !- Material Name

OS:StandardsInformation:Material,
  {8449d493-a5fb-49cf-9696-b456ee0457c8}, !- Handle
  {36980935-21d1-4c13-9e16-91e5683e3a5a}; !- Material Name

OS:StandardsInformation:Material,
  {9034f9c0-894b-4c13-b08f-1a899fca5eba}, !- Handle
  {5f63fc3b-ecb2-49e4-a7ec-f0944968d6d4}; !- Material Name

OS:StandardsInformation:Material,
  {9574f886-f301-4d73-b04f-818a3cb15bf2}, !- Handle
  {46afe44d-50c5-4137-aedd-b3ef8b6b0a66}; !- Material Name

OS:StandardsInformation:Material,
  {dcbd9847-c5dc-48dd-abc3-da9291296ace}, !- Handle
  {d4d61bd1-f1c1-4dd2-bb64-948eb7d74d0d}; !- Material Name

OS:StandardsInformation:Material,
  {3c8097c7-9143-4947-a98d-f577fdc0e3b6}, !- Handle
  {efc1c88c-40b7-4b39-88c4-55155e267001}; !- Material Name

OS:StandardsInformation:Material,
  {d4198a59-5d65-4a7a-a8b7-46840e795802}, !- Handle
  {6a72ec70-0878-4e73-aeca-6654c8b24cfc}; !- Material Name

OS:StandardsInformation:Material,
  {8dbdd9c3-5525-492b-86b4-49f9c5496bf8}, !- Handle
  {2be84ee2-9597-4bcc-ad45-b1648ef91bb6}; !- Material Name

OS:StandardsInformation:Material,
  {795e21ff-ae54-4727-99c2-3924683fee61}, !- Handle
  {f8ccd6b3-c81d-4bb6-b347-b876d81b9b70}; !- Material Name

OS:StandardsInformation:Material,
  {cc9c9588-1562-4bf1-918e-8af96a1a3bfc}, !- Handle
  {1299c079-0fd3-406d-a641-a201b6f84578}; !- Material Name

OS:StandardsInformation:Material,
  {c4aef530-55ea-4c47-8368-131687d930ca}, !- Handle
  {cb7aa3e0-a287-43fc-9070-9c2a84943be8}; !- Material Name

OS:StandardsInformation:Material,
  {09475948-261f-47e2-aad0-76ad95803654}, !- Handle
  {c61dbfdd-45df-4e65-9f3b-c7304fa1dcc1}; !- Material Name

OS:StandardsInformation:Material,
  {04e28287-cd80-42a3-96dc-7021aad69b62}, !- Handle
  {e53c48fd-1337-4143-91c8-ac0db80464db}; !- Material Name

OS:StandardsInformation:Material,
  {3e79b179-065a-4c4e-80cc-2e7a2276e6ca}, !- Handle
  {25a8df63-1eeb-4938-84e3-57d01c804779}; !- Material Name

OS:StandardsInformation:Material,
  {a303a98b-faff-46b7-bceb-cae0cdd412ea}, !- Handle
  {dcf2e3bf-977f-4343-a61c-e0dd4da6ebce}; !- Material Name

OS:StandardsInformation:Material,
  {49708c25-a7b6-405f-ba86-aebc58930e66}, !- Handle
  {f92d89d5-31a6-40f1-9b30-2929d3c5f8f6}; !- Material Name

OS:StandardsInformation:Material,
  {87a977d4-bcc2-4d84-af1e-98966814e185}, !- Handle
  {5c7701e2-da42-4494-b31a-d521ba39f2a9}; !- Material Name

OS:StandardsInformation:Material,
  {3d764e70-7f5a-4705-9aa0-224e2412b485}, !- Handle
  {ceb7b6ac-7b6a-468a-9e68-a23efe7bf142}; !- Material Name

OS:StandardsInformation:Material,
  {b67703c3-3180-4000-94ef-20b224432e50}, !- Handle
  {2038ee17-4f1e-484e-9049-d2462bfc59a0}; !- Material Name

OS:StandardsInformation:Material,
  {c3f610d9-98e0-470e-9cd4-856aa9db4328}, !- Handle
  {587344cb-0c49-407e-b9d2-4853e999b44e}; !- Material Name

OS:StandardsInformation:Material,
  {4c55192a-56d0-4675-b4c5-ce5934681955}, !- Handle
  {b78c94b6-d105-4c13-8bb6-c348b97830f8}; !- Material Name

OS:StandardsInformation:Material,
  {39b6241b-6eb9-43ac-86d8-2ce52ba550c7}, !- Handle
  {03a7f2de-55b5-4f1b-a974-d6d8b5bc3380}; !- Material Name

OS:StandardsInformation:Material,
  {df8c5f9a-17e4-4e82-9408-e2af7f7ebe37}, !- Handle
  {ba3cdd5b-77bb-4be3-8caa-09dc568435d2}; !- Material Name

OS:StandardsInformation:Material,
  {91ac5c14-abed-4f5b-be7a-aacb31386d8b}, !- Handle
  {25675757-a074-4d7f-bc85-7957c0949826}; !- Material Name

OS:StandardsInformation:Material,
  {5a02df8a-c6e9-422d-a7c2-590974c67542}, !- Handle
  {3df596f5-8ec1-4320-8b79-174ef742397a}; !- Material Name

OS:StandardsInformation:Material,
  {84f32f02-5bed-44ec-9d02-fef7e5596ef5}, !- Handle
  {a7ddc01a-13c8-42ed-ae4c-abe29e14d2d0}; !- Material Name

OS:StandardsInformation:Material,
  {165550ec-cc08-492b-b2ca-fd207410e76a}, !- Handle
  {35d1ec2d-9791-4a52-9b48-93e8ccd53a91}; !- Material Name

OS:Rendering:Color,
  {6f1f33b2-0c2e-4619-b88c-1498360d2425}, !- Handle
  Rendering Color 1,                      !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88550568-bb55-45c2-9edd-1eb97d7aaebc}, !- Handle
  Rendering Color 2,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f413d3b-ef51-45a5-93d8-d9c546306c17}, !- Handle
  Rendering Color 3,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4022a307-f0a7-43dc-a330-a20470471166}, !- Handle
  Rendering Color 4,                      !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f064e6c-ee8c-4dbd-979e-ca8ce81175b2}, !- Handle
  Rendering Color 5,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17353ff2-4d83-42fc-b0e7-709410f6790b}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Fan:VariableVolume,
  {50bab1b1-e113-4157-8832-57c97e04b977}, ! Handle
  Fan,                                    ! Name
  {0885f1df-57fe-454d-9889-1ea53d80a5af}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0,                                      ! Fan Power Coefficient 1
  0,                                      ! Fan Power Coefficient 2
  0,                                      ! Fan Power Coefficient 3
  0,                                      ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {042a1f47-ae21-4b38-ab32-cbcc0e576411}, ! Air Inlet Node Name
  {9b63207f-7cd0-49d4-8cc3-d7676010ac38}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

! Always On Discrete
OS:Schedule:Constant,
  {0885f1df-57fe-454d-9889-1ea53d80a5af}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {aefd0614-381f-40e6-af18-3ba399b065c3}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {aefd0614-381f-40e6-af18-3ba399b065c3}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {ac95a8fe-0c01-4b4f-9b07-90e6094a0c91}, !- Handle
  Node 1,                                 !- Name
  {8e7f244c-f93f-4ca4-abb2-f60a523a0174}, !- Inlet Port
  {042a1f47-ae21-4b38-ab32-cbcc0e576411}; !- Outlet Port

OS:Connection,
  {8e7f244c-f93f-4ca4-abb2-f60a523a0174}, !- Handle
  {51bdb463-2f8b-4f30-a75b-09c8b4257b64}, !- Name
  {648ba212-4e4f-4aa7-82d0-fef81b1d8890}, !- Source Object
  5,                                      !- Outlet Port
  {ac95a8fe-0c01-4b4f-9b07-90e6094a0c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042a1f47-ae21-4b38-ab32-cbcc0e576411}, !- Handle
  {de00e272-e7c2-4dc7-96c1-01da2e3cf96a}, !- Name
  {ac95a8fe-0c01-4b4f-9b07-90e6094a0c91}, !- Source Object
  3,                                      !- Outlet Port
  {50bab1b1-e113-4157-8832-57c97e04b977}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {96bc4702-7588-46fc-91db-5a93818450ff}, ! Handle
  Cooling Coil,                           ! Name
  {0885f1df-57fe-454d-9889-1ea53d80a5af}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4a307ee7-d679-4fb3-af83-3089661d84de}, ! Air Inlet Node Name
  {ba1762ba-564b-4717-beb0-67cd286dac18}, ! Air Outlet Node Name
  {af0a5424-2737-4ac1-a6fe-da9109d7250e}, ! Total Cooling Capacity Function of Temperature Curve Name
  {6cb3d802-54b3-466a-9dfd-2c2c23164440}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {66e4ddf1-6403-41f5-97b5-b7f8926b8974}, ! Energy Input Ratio Function of Temperature Curve Name
  {4b54fc59-1dca-4ea4-b080-6a49f14960ac}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {6a59b94a-2780-4186-ad3c-2483b61741a3}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {af0a5424-2737-4ac1-a6fe-da9109d7250e}, ! Handle
  OS:Curve:Biquadratic 1,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6cb3d802-54b3-466a-9dfd-2c2c23164440}, ! Handle
  OS:Curve:Quadratic 1,                   ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {66e4ddf1-6403-41f5-97b5-b7f8926b8974}, ! Handle
  OS:Curve:Biquadratic 2,                 ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4b54fc59-1dca-4ea4-b080-6a49f14960ac}, ! Handle
  OS:Curve:Quadratic 2,                   ! Name
  0,                                      ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {6a59b94a-2780-4186-ad3c-2483b61741a3}, ! Handle
  OS:Curve:Quadratic 3,                   ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {54e58071-5c5f-41cf-ad8e-e36e879cfd27}, !- Handle
  Node 2,                                 !- Name
  {9b63207f-7cd0-49d4-8cc3-d7676010ac38}, !- Inlet Port
  {4a307ee7-d679-4fb3-af83-3089661d84de}; !- Outlet Port

OS:Connection,
  {9b63207f-7cd0-49d4-8cc3-d7676010ac38}, !- Handle
  {fa7d8332-7c63-4b05-8900-4d7445f0ec90}, !- Name
  {50bab1b1-e113-4157-8832-57c97e04b977}, !- Source Object
  17,                                     !- Outlet Port
  {54e58071-5c5f-41cf-ad8e-e36e879cfd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a307ee7-d679-4fb3-af83-3089661d84de}, !- Handle
  {e80ab180-cd07-4639-91b9-c31c0c93618b}, !- Name
  {54e58071-5c5f-41cf-ad8e-e36e879cfd27}, !- Source Object
  3,                                      !- Outlet Port
  {96bc4702-7588-46fc-91db-5a93818450ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba1762ba-564b-4717-beb0-67cd286dac18}, !- Handle
  {151f34f5-6c49-4e0d-8a66-710426622ae5}, !- Name
  {96bc4702-7588-46fc-91db-5a93818450ff}, !- Source Object
  9,                                      !- Outlet Port
  {680e7ca3-54cf-4db7-85b7-cb34e2f6f599}, !- Target Object
  2;                                      !- Inlet Port

OS:RadianceParameters,
  {858811aa-8fef-411c-b4a0-cf6bfbfd464c}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5b0469cb-f5ea-4953-bf8e-205f315c03ec}; !- Handle

OS:OutputControl:ReportingTolerances,
  {dea2a123-2b04-4244-a677-f85f90712a0b}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {72205c5f-7dcb-414e-8b50-4bd5faf90594}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {90f4402b-f249-4205-a04a-455ade3df7d8}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2e4862e8-5b0b-491d-9a3f-e60c0638de87}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:OtherEquipment:Definition,
  {a2d6c15a-a689-45f4-969d-2349d67994fb}, !- Handle
  Other Equipment Definition RTU Power no Fan, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {9bad7337-5e6e-4318-aea3-a7da1a4a6265}, !- Handle
  Other Equipment RTU Power no Fan,       !- Name
  {a2d6c15a-a689-45f4-969d-2349d67994fb}, !- Other Equipment Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {348d1a85-2d7d-4331-b771-193e35672514}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  Real RTU Power;                         !- End-Use Subcategory

OS:Schedule:Constant,
  {348d1a85-2d7d-4331-b771-193e35672514}, !- Handle
  Real RTU OtherEquipment Schedule,       !- Name
  {fb3c12e2-f653-44fa-bd0c-f885353dcc82}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fb3c12e2-f653-44fa-bd0c-f885353dcc82}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:OtherEquipment:Definition,
  {00c59ec1-2928-41c7-8ca2-ee47a438e8f9}, !- Handle
  Other Equipment Definition Fan Power,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {5f8cb13c-6cd3-4367-be77-9b5dbd8f5426}, !- Handle
  Other Equipment Fan Power,              !- Name
  {00c59ec1-2928-41c7-8ca2-ee47a438e8f9}, !- Other Equipment Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {348d1a85-2d7d-4331-b771-193e35672514}, !- Schedule Name
  ,                                       !- Multiplier
  Electricity,                            !- Fuel Type
  Real Fan Power;                         !- End-Use Subcategory

OS:Output:EnergyManagementSystem,
  {ae55afb6-9e26-458f-8fe8-98edd6102163}, !- Handle
  Output Energy Management System 1,      !- Name
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OS:EnergyManagementSystem:Sensor,
  {1a123c4b-bd91-41ca-b046-0e12ed654494}, !- Handle
  Single_ZN_EMS_Temp_Sensor,              !- Name
  Single ZN,                              !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:Output:Variable,
  {398cc2df-a098-483e-a9c2-d22a2cc051ad}, !- Handle
  Single_ZN_Air_Temperature,              !- Name
  Single ZN,                              !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Program,
  {bb8cd9fa-aa68-445b-beb2-ae9a3f00985f}, !- Handle
  Set_Single_ZN_Temperature,              !- Name
  SET Single_ZN_Air_Temperature = Single_ZN_EMS_Temp_Sensor; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bc3b5192-d05a-4d0c-a052-b3de7a45bda8}, !- Handle
  Set_Single_ZN_Temperature_Calling_Manager, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {bb8cd9fa-aa68-445b-beb2-ae9a3f00985f}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {a33047de-47f2-45a2-bfbd-5a122a1b27d1}, !- Handle
  RTU_RA_Temp_Sensor,                     !- Name
  Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:Output:Variable,
  {2d82bc78-3de6-40b8-8c4a-f8c82b31c8c4}, !- Handle
  RTU_RA_Temperature,                     !- Name
  Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Key Value
  System Node Temperature,                !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Program,
  {82a0c147-b4c1-4642-861e-12b0ecc1ff54}, !- Handle
  Set_RTU_RA_Temperature,                 !- Name
  SET RTU_RA_Temperature = RTU_RA_Temp_Sensor; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {816b9633-5e69-4f98-8836-f131a152de56}, !- Handle
  Set_RTU_RA_Temperature_Calling_Manager, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {82a0c147-b4c1-4642-861e-12b0ecc1ff54}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {d6013600-a940-4197-aea8-520b608145f4}, !- Handle
  RTU_OA_Temp_Sensor,                     !- Name
  Core_ZN ZN PSZ-AC-1 Outdoor Air Node,   !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:Output:Variable,
  {21eb389d-923d-4fee-8541-559e111abf62}, !- Handle
  RTU_OA_Temperature,                     !- Name
  Core_ZN ZN PSZ-AC-1 Outdoor Air Node,   !- Key Value
  System Node Temperature,                !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Program,
  {28425513-a8bb-4876-9170-e6e2dd5038bc}, !- Handle
  Set_RTU_OA_Temperature,                 !- Name
  SET RTU_OA_Temperature = 18;            !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {bea7d63e-8660-4bd0-8e43-fdb16164ca7e}, !- Handle
  Set_RTU_OA_Temperature_Calling_Manager, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {28425513-a8bb-4876-9170-e6e2dd5038bc}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {31786c49-8b7a-4577-81f1-c5955cd2d136}, !- Handle
  Other_Equipment_Fan_Power_Fan_Power_Actuator, !- Name
  {5f8cb13c-6cd3-4367-be77-9b5dbd8f5426}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {ea80e6d5-6abd-4558-9ce0-930acfb6fdf0}, !- Handle
  Fan_Power,                              !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {fe00487d-effa-4f6d-891b-eb6dfc0d5c79}, !- Handle
  Fan_Power_Enable,                       !- Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {45979329-058c-454d-b7e0-9076a2485b61}, !- Handle
  Fan_Power_Output_Variable_For_Confirmation, !- Name
  Other Equipment Fan Power,              !- Key Value
  Other Equipment Electric Rate,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Program,
  {81f50495-5565-490b-a0dd-2b96962c4256}, !- Handle
  Write_real_Fan_power_to_OtherEquipment_Fan, !- Name
  IF Fan_Power_Enable == 1,               !- Program Line 1
  SET {31786c49-8b7a-4577-81f1-c5955cd2d136} = Fan_Power, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {31786c49-8b7a-4577-81f1-c5955cd2d136} = Null, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {bec78f6c-02ec-42db-838b-7603b5166bc2}, !- Handle
  Write_real_Fan_power_to_OtherEquipment_Fan_CallingMgr, !- Name
  BeginZoneTimestepBeforeInitHeatBalance, !- EnergyPlus Model Calling Point
  {81f50495-5565-490b-a0dd-2b96962c4256}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {5078a758-1b2b-42be-bd16-be723c06356e}, !- Handle
  Other_Equipment_RTU_Power_no_Fan_RTU_Power_Actuator, !- Name
  {9bad7337-5e6e-4318-aea3-a7da1a4a6265}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {d39ef0b9-d040-45d8-9afc-3ac8d7b9fc0f}, !- Handle
  RTU_Power,                              !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {b47a2cb5-f683-49fb-b49e-147fad1ba3d2}, !- Handle
  RTU_Power_Enable,                       !- Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {aa8d2fef-847a-418c-9f6e-55de7df24418}, !- Handle
  RTU_Power_Output_Variable_For_Confirmation, !- Name
  Other Equipment RTU Power no Fan,       !- Key Value
  Other Equipment Electric Rate,          !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Program,
  {2894f969-bc8f-4241-afd1-5f7b2bd25e86}, !- Handle
  Write_real_RTU_power_to_OtherEquipment_RTU, !- Name
  IF RTU_Power_Enable == 1,               !- Program Line 1
  SET {5078a758-1b2b-42be-bd16-be723c06356e} = RTU_Power, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {5078a758-1b2b-42be-bd16-be723c06356e} = Null, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {56e61f37-2e72-4103-81ce-5bedc287d24e}, !- Handle
  Write_real_RTU_power_to_OtherEquipment_RTU_CallingMgr, !- Name
  BeginZoneTimestepBeforeInitHeatBalance, !- EnergyPlus Model Calling Point
  {2894f969-bc8f-4241-afd1-5f7b2bd25e86}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {ef588ac5-9002-4b62-ac84-1758efd89038}, !- Handle
  Fan_Mass_Flow_Actuator,                 !- Name
  {50bab1b1-e113-4157-8832-57c97e04b977}, !- Actuated Component Name
  Fan,                                    !- Actuated Component Type
  Fan Air Mass Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {f8b47673-8ffe-4fbe-94d7-02f7a91eee1c}, !- Handle
  Fan_Mass_Flow,                          !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {975d03aa-e5a7-4a7f-9cb1-8a0acbfeb553}, !- Handle
  Fan_Mass_Flow_Enable,                   !- Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {ba36785d-92d8-4c7f-b703-6e4e7f982537}, !- Handle
  Fan_Flow_Rate_For_Confirmation,         !- Name
  Fan,                                    !- Key Value
  Fan Air Mass Flow Rate,                 !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Program,
  {3d02f402-a1ff-43e5-a1b5-db3706969293}, !- Handle
  Set_Fan_Mass_Flow_Rate,                 !- Name
  IF Fan_Mass_Flow_Enable == 1,           !- Program Line 1
  SET {ef588ac5-9002-4b62-ac84-1758efd89038} = Fan_Mass_Flow, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET {ef588ac5-9002-4b62-ac84-1758efd89038} = Null, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {88107406-76c5-4b8d-8b3f-00af5903c0b6}, !- Handle
  Set_Fan_Mass_Flow_Rate_CallingMgr,      !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3d02f402-a1ff-43e5-a1b5-db3706969293}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {2107164c-8440-44cf-b445-445966cfbaad}, !- Handle
  SA_Temp_Actuator,                       !- Name
  {680e7ca3-54cf-4db7-85b7-cb34e2f6f599}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2b4491c3-0e1b-4815-97dc-ee992ccefaa2}, !- Handle
  SA_HumidRatio_Actuator,                 !- Name
  {680e7ca3-54cf-4db7-85b7-cb34e2f6f599}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Humidity Ratio Setpoint;                !- Actuated Component Control Type

OS:EnergyManagementSystem:GlobalVariable,
  {14c6406d-2783-4fa0-97f3-56f37b124c08}, !- Handle
  SA_Temp,                                !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {f6fdf9d6-5e11-4d1c-9b6a-e78204c1e6fd}, !- Handle
  SA_Temp_Enable,                         !- Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {34dd8340-227d-4f51-bde8-19d81360a3c2}, !- Handle
  Supply_Air_Temp_For_Confirmation,       !- Name
  Core_ZN ZN PSZ-AC-1 Supply Outlet Node, !- Key Value
  System Node Temperature,                !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {316908fe-7b19-4bc5-b6e0-2ed2cf9ae646}, !- Handle
  SA_Humid,                               !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {2332e009-ed98-49d1-afb5-4e0fee41bddf}, !- Handle
  SA_Humid_Enable,                        !- Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0cf49794-ad49-45fd-bcdd-3e47daba91ad}, !- Handle
  Supply_Air_Humidity_Ratio_For_Confirmation, !- Name
  Core_ZN ZN PSZ-AC-1 Supply Outlet Node, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  timestep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Program,
  {77ad5697-be33-4b17-b15d-2320687ba70d}, !- Handle
  Set_SA_Conditions,                      !- Name
  IF SA_Temp_Enable == 1,                 !- Program Line 1
  SET {2107164c-8440-44cf-b445-445966cfbaad} = SA_Temp, !- Program Line 2
  ELSEIF SA_Humid_Enable == 1,            !- Program Line 3
  SET {2b4491c3-0e1b-4815-97dc-ee992ccefaa2} = Null, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET {2107164c-8440-44cf-b445-445966cfbaad} = Null, !- Program Line 6
  SET {2b4491c3-0e1b-4815-97dc-ee992ccefaa2} = Null, !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {faaf362b-2b98-4bd0-a551-ddff9da6db96}, !- Handle
  Set_SA_Conditions_CallingMgr,           !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {77ad5697-be33-4b17-b15d-2320687ba70d}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {ccf96a43-3ea3-412c-8fb4-82bf8cfee3ce}, !- Handle
  Initialization_Program,                 !- Name
  SET {ea80e6d5-6abd-4558-9ce0-930acfb6fdf0} = 0, !- Program Line 1
  SET {fe00487d-effa-4f6d-891b-eb6dfc0d5c79} = 0, !- Program Line 2
  SET {d39ef0b9-d040-45d8-9afc-3ac8d7b9fc0f} = 0, !- Program Line 3
  SET {b47a2cb5-f683-49fb-b49e-147fad1ba3d2} = 0, !- Program Line 4
  SET {f8b47673-8ffe-4fbe-94d7-02f7a91eee1c} = 0, !- Program Line 5
  SET {975d03aa-e5a7-4a7f-9cb1-8a0acbfeb553} = 0, !- Program Line 6
  SET {14c6406d-2783-4fa0-97f3-56f37b124c08} = 0, !- Program Line 7
  SET {f6fdf9d6-5e11-4d1c-9b6a-e78204c1e6fd} = 0, !- Program Line 8
  SET {316908fe-7b19-4bc5-b6e0-2ed2cf9ae646} = 0, !- Program Line 9
  SET {2332e009-ed98-49d1-afb5-4e0fee41bddf} = 0; !- Program Line 10

OS:EnergyManagementSystem:ProgramCallingManager,
  {a3fc6345-0b51-4029-a5e9-a95e72d205de}, !- Handle
  Initialization_Program_CallingMgr,      !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ccf96a43-3ea3-412c-8fb4-82bf8cfee3ce}; !- Program Name 1

