  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f1deb0ff-3b93-4bd9-ae76-d1c78f638997}, !- Handle
  Schedule Rule 103,                      !- Name
  {d4d15f59-8d74-4eaf-8329-fb5761ee7c0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {153fbbec-0948-4cc4-9ab2-a7221d73c9f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {153fbbec-0948-4cc4-9ab2-a7221d73c9f1}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7181cc5f-7772-426b-a240-f20c61d61895}, !- Handle
  Schedule Rule 104,                      !- Name
  {d4d15f59-8d74-4eaf-8329-fb5761ee7c0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91d5fa6f-91b9-4848-9c13-5c4e321a6049}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {91d5fa6f-91b9-4848-9c13-5c4e321a6049}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {20af70d0-9a56-4db7-9612-4a81f7eb1a48}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99c1823a-7262-46aa-a46c-6e9e0a24979e}, !- Handle
  door_wi_sched,                          !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {4ba7e401-4cc7-4ffc-89d3-d22e882c4ee0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ba7e401-4cc7-4ffc-89d3-d22e882c4ee0}, !- Handle
  door_wi_sched Default,                  !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {287ea914-26a6-4740-a755-75a4406f6294}, !- Handle
  {4ca7c8f6-3d66-49f0-b6b2-fe0ef817c931}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {c35ba215-7cf2-4c84-8f60-cc3fee0ca176}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {a9c8d51c-c1be-49f1-90ed-c5fa44bf0025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9c8d51c-c1be-49f1-90ed-c5fa44bf0025}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {b8e08362-d928-427a-856d-5e68671252a5}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {c37a3b5b-2426-4a59-8fc2-61076643c446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c37a3b5b-2426-4a59-8fc2-61076643c446}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {c35a5270-6a7d-46d3-8704-aa429969eb28}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {031267bb-e4ab-4404-9d71-ee7a313d7150}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {c35a5270-6a7d-46d3-8704-aa429969eb28}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {27c95fc3-5eae-4b5d-8d2d-1b059e3c36a4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f87fe7a4-ce52-4408-a36f-2e199eaa24ea}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {fdb38fef-0755-47e9-bcf7-51f07fa30730}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {23b8fa21-19c9-4212-aefd-aac1d9a3fbd4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af7e01ca-b448-4b87-ad4c-40c2eb0cf585}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c7f83191-74da-4c76-825c-953ec0a64c06}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {c70148a8-ede4-4592-9994-5e10dac5be52}, !- Handle
  Foundation F 126 Perim 420 Area 4410,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5b8b90fd-a32a-4b0f-be1f-cd534908c3fb}, !- Handle
  Foundation F 126 Perim 200 Area 990,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ceee666f-1db2-462f-a5ec-128ae684ad98}, !- Handle
  Foundation F 126 Perim 350 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {82294a25-38dd-4067-b98d-15d675a94fba}, !- Handle
  Foundation F 126 Perim 360 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {91b15434-d555-477a-afe2-f2a31de9941e}, !- Handle
  Foundation F 126 Perim 0 Area 2520,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dea22e3b-3772-497f-b3ba-04d505d5868e}, !- Handle
  Foundation F 126 Perim 530 Area 4770,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {28a55f14-d1d4-411d-be05-b76c010dee80}, !- Handle
  Foundation F 126 Perim 170 Area 3570,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ab0f3f5c-da65-4982-90b7-2f5a163b1006}, !- Handle
  Foundation F 126 Perim 30 Area 1920,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {432e5a9d-0059-4aa1-baeb-202d90ef686e}, !- Handle
  Foundation F 126 Perim 100 Area 1900,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8beab7ce-3eae-4f8d-ab14-b5d09399fdc2}, !- Handle
  Foundation F 126 Perim 80 Area 1680,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {18e9cd07-1d97-43ce-962f-c754beef3035}, !- Handle
  Foundation F 126 Perim 180 Area 1620,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8eb3fc36-d564-4870-8aeb-e39d1f60d8d0}, !- Handle
  Foundation F 126 Perim 190 Area 1710,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e2d4f569-0fa9-4085-b7b7-540380854338}, !- Handle
  Foundation F 126 Perim 400 Area 3990,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {433fae81-1eea-484d-a13d-504e2b0d1abc}, !- Handle
  Foundation F 126 Perim 90 Area 5460,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {7e56579c-013d-4490-8ee6-ebfeb3d92690}, !- Handle
  90.1-2016 - PriSchl - ASHRAE 169-2013-3A, !- Name
  {9055f349-02d3-4b77-a9d6-0f0e80b6670c}, !- Default Exterior Surface Constructions Name
  {a5d211ab-583c-4b3f-ad99-cd482ab3bd74}, !- Default Interior Surface Constructions Name
  {5ef37edb-504a-4ed4-882c-f55f370b3422}, !- Default Ground Contact Surface Constructions Name
  {4cd146da-d2e0-46fc-8025-fbdc8084fdfc}, !- Default Exterior SubSurface Constructions Name
  {530ef866-71c3-47c9-8c13-516a16c09fbc}, !- Default Interior SubSurface Constructions Name
  {99abc1db-fcd6-4408-9ffa-94d0f25a0b24}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9055f349-02d3-4b77-a9d6-0f0e80b6670c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {933c449a-a882-4de6-967d-17d0e576d1e3}, !- Floor Construction Name
  {d4d3a8a8-08a7-4c56-b291-b6c2489542ea}, !- Wall Construction Name
  {45de71c0-d0cf-45d4-8509-beafc0f98a51}; !- Roof Ceiling Construction Name

OS:Construction,
  {933c449a-a882-4de6-967d-17d0e576d1e3}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {def0f96b-2897-436d-806a-edfbe5376f87}, !- Layer 1
  {9418db3c-d0e5-485c-b095-ff962e342792}, !- Layer 2
  {1d4714a6-a26f-4b71-b3e8-712bc8de703d}; !- Layer 3

OS:StandardsInformation:Construction,
  {7d712136-ae94-4cc2-b032-090337736130}, !- Handle
  {933c449a-a882-4de6-967d-17d0e576d1e3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {def0f96b-2897-436d-806a-edfbe5376f87}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9418db3c-d0e5-485c-b095-ff962e342792}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1d4714a6-a26f-4b71-b3e8-712bc8de703d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d4d3a8a8-08a7-4c56-b291-b6c2489542ea}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {9614ff69-af90-4951-8df9-c6d90e7abed6}, !- Layer 1
  {55306685-4169-4cd5-9b01-bc2d32aba4bd}, !- Layer 2
  {bbe97bdb-7514-4d63-8ae5-efc358241cd6}, !- Layer 3
  {55306685-4169-4cd5-9b01-bc2d32aba4bd}; !- Layer 4

OS:StandardsInformation:Construction,
  {60e6f60a-c611-4010-b2ec-5b86926ad4ab}, !- Handle
  {d4d3a8a8-08a7-4c56-b291-b6c2489542ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {9614ff69-af90-4951-8df9-c6d90e7abed6}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {55306685-4169-4cd5-9b01-bc2d32aba4bd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bbe97bdb-7514-4d63-8ae5-efc358241cd6}, !- Handle
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {45de71c0-d0cf-45d4-8509-beafc0f98a51}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {83f63333-5c44-4d10-a4c6-aea2c3e54e3a}, !- Layer 1
  {e1574c1f-505f-4510-9985-7a408cd6e04e}, !- Layer 2
  {82818e37-06d8-4cc5-a532-5431dc983a89}; !- Layer 3

OS:StandardsInformation:Construction,
  {e512f05c-36c7-417a-a04c-0cd4e88c7fd4}, !- Handle
  {45de71c0-d0cf-45d4-8509-beafc0f98a51}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {83f63333-5c44-4d10-a4c6-aea2c3e54e3a}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e1574c1f-505f-4510-9985-7a408cd6e04e}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {82818e37-06d8-4cc5-a532-5431dc983a89}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a5d211ab-583c-4b3f-ad99-cd482ab3bd74}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d360cc80-15a0-4462-a67f-b0cce85b26bd}, !- Floor Construction Name
  {fc4790f8-a0e9-41ea-aab6-114edbf04319}, !- Wall Construction Name
  {f5bbedc7-2ffe-4144-a89a-b0c30fda51d4}; !- Roof Ceiling Construction Name

OS:Construction,
  {d360cc80-15a0-4462-a67f-b0cce85b26bd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f87fe7a4-ce52-4408-a36f-2e199eaa24ea}, !- Layer 1
  {27c95fc3-5eae-4b5d-8d2d-1b059e3c36a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {fef69d82-b1ad-4eda-ba4b-6639e21b9cda}, !- Handle
  {d360cc80-15a0-4462-a67f-b0cce85b26bd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc4790f8-a0e9-41ea-aab6-114edbf04319}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {23b8fa21-19c9-4212-aefd-aac1d9a3fbd4}, !- Layer 1
  {23b8fa21-19c9-4212-aefd-aac1d9a3fbd4}; !- Layer 2

OS:StandardsInformation:Construction,
  {cea798fa-902e-4b72-9306-8537d2f961a5}, !- Handle
  {fc4790f8-a0e9-41ea-aab6-114edbf04319}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f5bbedc7-2ffe-4144-a89a-b0c30fda51d4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {27c95fc3-5eae-4b5d-8d2d-1b059e3c36a4}, !- Layer 1
  {f87fe7a4-ce52-4408-a36f-2e199eaa24ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {184a1450-30bd-4e5c-b7d1-a70beaaa376a}, !- Handle
  {f5bbedc7-2ffe-4144-a89a-b0c30fda51d4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5ef37edb-504a-4ed4-882c-f55f370b3422}, !- Handle
  Default Surface Constructions 3,        !- Name
  {92031861-b96e-45a6-8100-447efbc5ffa2}, !- Floor Construction Name
  {29d12614-b8f1-420c-955c-417804553491}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {92031861-b96e-45a6-8100-447efbc5ffa2}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fc68c19c-1b67-4532-9014-df38c24d2ff3}, !- Layer 1
  {1d4714a6-a26f-4b71-b3e8-712bc8de703d}; !- Layer 2

OS:StandardsInformation:Construction,
  {aa2d0bac-338d-442e-a2c6-0045b7131e98}, !- Handle
  {92031861-b96e-45a6-8100-447efbc5ffa2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {34f66c9a-5025-4ae2-bc4c-d912d0f358b9}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fc68c19c-1b67-4532-9014-df38c24d2ff3}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {29d12614-b8f1-420c-955c-417804553491}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e6d3120f-d48e-4ab3-b4a3-f1d5aca516ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {606afdc4-ca86-4c0c-9955-299e0d93826a}, !- Handle
  {29d12614-b8f1-420c-955c-417804553491}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e6d3120f-d48e-4ab3-b4a3-f1d5aca516ee}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4cd146da-d2e0-46fc-8025-fbdc8084fdfc}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {87665084-aef2-44e6-9db0-74e911bd2ef5}, !- Fixed Window Construction Name
  {c4a7f0a1-7f6d-4ab6-b67c-3f2971df675b}, !- Operable Window Construction Name
  {de80abf1-6666-4657-b19e-a5f14f122621}, !- Door Construction Name
  {fdac720d-d6b5-4b53-97ca-21751367e843}, !- Glass Door Construction Name
  {7ab89c23-c7e7-4407-a80a-d3ada6e26556}, !- Overhead Door Construction Name
  {28992bb5-b5ec-4424-9e86-730e5012735a}, !- Skylight Construction Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Tubular Daylight Dome Construction Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {87665084-aef2-44e6-9db0-74e911bd2ef5}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing Window Weighted U-0.45 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {ce4394a9-7acd-40e0-adcc-962b22a32e7b}; !- Layer 1

OS:StandardsInformation:Construction,
  {3b8080b3-8754-4887-984c-09befb7bf2e4}, !- Handle
  {87665084-aef2-44e6-9db0-74e911bd2ef5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ce4394a9-7acd-40e0-adcc-962b22a32e7b}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing U-0.45 SHGC 0.25, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {c4a7f0a1-7f6d-4ab6-b67c-3f2971df675b}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing Window Weighted U-0.45 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {f269ed43-f8d3-4cd1-9e7a-4e0ea246f3c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {d92f23fb-b441-47d6-a4bd-f368c6906598}, !- Handle
  {c4a7f0a1-7f6d-4ab6-b67c-3f2971df675b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f269ed43-f8d3-4cd1-9e7a-4e0ea246f3c1}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing U-0.45 SHGC 0.25 1, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {de80abf1-6666-4657-b19e-a5f14f122621}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {7901b105-d39c-474e-99a9-4a329ffc65f4}, !- Layer 1
  {34f66c9a-5025-4ae2-bc4c-d912d0f358b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a0b6fa8-08f4-4209-9f7a-f844db731ba7}, !- Handle
  {de80abf1-6666-4657-b19e-a5f14f122621}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7901b105-d39c-474e-99a9-4a329ffc65f4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fdac720d-d6b5-4b53-97ca-21751367e843}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing Window Weighted U-0.45 SHGC 0.25 2, !- Name
  ,                                       !- Surface Rendering Name
  {940198c5-d41c-4b46-903b-79f87f6b535f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2062aeaa-3a8e-431f-9117-1693891cdc30}, !- Handle
  {fdac720d-d6b5-4b53-97ca-21751367e843}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {940198c5-d41c-4b46-903b-79f87f6b535f}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing U-0.45 SHGC 0.25 2, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {7ab89c23-c7e7-4407-a80a-d3ada6e26556}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {3ea754a4-7f09-448a-8cca-7f6f41afa24f}; !- Layer 1

OS:StandardsInformation:Construction,
  {397e013e-a9e3-4e81-8dc7-678797e8735d}, !- Handle
  {7ab89c23-c7e7-4407-a80a-d3ada6e26556}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {3ea754a4-7f09-448a-8cca-7f6f41afa24f}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {28992bb5-b5ec-4424-9e86-730e5012735a}, !- Handle
  U 0.55 SHGC 0.35 Simple Glazing Window U-0.55 SHGC 0.35, !- Name
  ,                                       !- Surface Rendering Name
  {54b093cd-fc97-4837-85d3-3bb159ceefef}; !- Layer 1

OS:StandardsInformation:Construction,
  {070b8b5b-08a5-4b14-86ba-d72e27b1a94a}, !- Handle
  {28992bb5-b5ec-4424-9e86-730e5012735a}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {54b093cd-fc97-4837-85d3-3bb159ceefef}, !- Handle
  U 0.55 SHGC 0.35 Simple Glazing U-0.55 SHGC 0.35, !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.35;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8790b828-b2bd-4257-a396-38c165d4aa0e}; !- Layer 1

OS:StandardsInformation:Construction,
  {8ec96b60-6a0d-42dc-88a6-0b35b86eae0d}, !- Handle
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8790b828-b2bd-4257-a396-38c165d4aa0e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {530ef866-71c3-47c9-8c13-516a16c09fbc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Fixed Window Construction Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Operable Window Construction Name
  {c36b066f-f5cf-4325-a97e-9d676b6266c2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c36b066f-f5cf-4325-a97e-9d676b6266c2}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {df50e61a-8c8e-4e59-9c75-03d0646274a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd6cc06a-66d8-47d0-bd1e-b744d8b924d6}, !- Handle
  {c36b066f-f5cf-4325-a97e-9d676b6266c2}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {df50e61a-8c8e-4e59-9c75-03d0646274a2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {99abc1db-fcd6-4408-9ffa-94d0f25a0b24}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {df50e61a-8c8e-4e59-9c75-03d0646274a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf679a81-dc9c-48d6-93b6-36abe82e944a}, !- Handle
  {99abc1db-fcd6-4408-9ffa-94d0f25a0b24}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:EnergyManagementSystem:Sensor,
  {43e94aee-769b-4f47-93de-8bc94118c275}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {877d7f18-5003-4260-aed9-7ac40e8f85b1}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {70adb43b-8e1e-4722-b1de-6c36b18509aa}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0119; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6e13feb9-56d2-42f5-8500-a83e7c6f2d78}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {70adb43b-8e1e-4722-b1de-6c36b18509aa}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {9393988b-ef9c-4a61-96c1-1895457ac2d3}, !- Handle
  Wired_LTG,                              !- Name
  {877d7f18-5003-4260-aed9-7ac40e8f85b1}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {40dc28a3-a993-43f2-9e9a-525106477258}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {959460cd-9f20-4987-984d-950c36d20b92}, !- Handle
  Transformer_1,                          !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  112500,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.987,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {9af91ee7-14e8-4d04-b055-02bf721240a0}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {33475add-807a-4236-945f-7c981783f0d9}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cd160a9f-b747-452e-bd33-28ff53014dd2}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {9af91ee7-14e8-4d04-b055-02bf721240a0}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {de43ff2f-2ca1-4219-bf56-30e83c1a06c0}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c7805f7a-ed2e-408c-b449-51c57069f2d3}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {33475add-807a-4236-945f-7c981783f0d9}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {de43ff2f-2ca1-4219-bf56-30e83c1a06c0}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {de43ff2f-2ca1-4219-bf56-30e83c1a06c0}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {ea2fe846-c853-4fd5-8935-f7fddb957e40}, !- Default Day Schedule Name
  {582c0654-994a-499f-8b9c-cfab1a67a625}, !- Summer Design Day Schedule Name
  {a19da05e-d451-4e42-b7a4-f2de3e083cce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea2fe846-c853-4fd5-8935-f7fddb957e40}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a19da05e-d451-4e42-b7a4-f2de3e083cce}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {582c0654-994a-499f-8b9c-cfab1a67a625}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {2392460b-2a39-401e-9821-079bafd8da3f}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan, !- Name
  {da1ee6ae-8da3-4fe1-839e-4d95476dfbba}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {7c496a71-31e0-40a7-b8cd-28193c8f7e97}, !- Air Inlet Node Name
  {0f754f33-2d32-402c-adba-8ea286aa4a4d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2a2c994a-2193-477f-9038-140c7d0ea93c}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {974bccb7-2c08-4abb-9772-968e49b6b356}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Inlet Air Node, !- Name
  {f16e4d17-c588-4cbd-9ad8-68a00be6e4f1}, !- Inlet Port
  {7c496a71-31e0-40a7-b8cd-28193c8f7e97}; !- Outlet Port

OS:Connection,
  {f16e4d17-c588-4cbd-9ad8-68a00be6e4f1}, !- Handle
  {c8a5babd-8f95-416d-84fe-2838d34f0305}, !- Source Object
  2,                                      !- Outlet Port
  {974bccb7-2c08-4abb-9772-968e49b6b356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c496a71-31e0-40a7-b8cd-28193c8f7e97}, !- Handle
  {974bccb7-2c08-4abb-9772-968e49b6b356}, !- Source Object
  3,                                      !- Outlet Port
  {2392460b-2a39-401e-9821-079bafd8da3f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6d24b4d-71c1-4ffe-85d8-6cc22d34e14a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Outlet Air Node, !- Name
  {0f754f33-2d32-402c-adba-8ea286aa4a4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f754f33-2d32-402c-adba-8ea286aa4a4d}, !- Handle
  {2392460b-2a39-401e-9821-079bafd8da3f}, !- Source Object
  7,                                      !- Outlet Port
  {d6d24b4d-71c1-4ffe-85d8-6cc22d34e14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2a2c994a-2193-477f-9038-140c7d0ea93c}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Balanced Air Flow Schedule, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  {252e3a93-7192-4854-9bd8-c1eede9dfd01}, !- Default Day Schedule Name
  {1a64a350-6c8b-43b3-afe3-bfad580e6bd5}, !- Summer Design Day Schedule Name
  {30365715-074b-4b79-8589-616abf10d473}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {252e3a93-7192-4854-9bd8-c1eede9dfd01}, !- Handle
  SchoolPrimary Hours_of_operation Default 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a64a350-6c8b-43b3-afe3-bfad580e6bd5}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {30365715-074b-4b79-8589-616abf10d473}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0e24685-61ad-4537-b8b5-78f2bed35381}, !- Handle
  Schedule Rule 105,                      !- Name
  {2a2c994a-2193-477f-9038-140c7d0ea93c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ad8f6f0-9eba-4d8b-a0fc-aa812f4d1235}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ad8f6f0-9eba-4d8b-a0fc-aa812f4d1235}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {98ca20d0-c246-4f4e-8db5-6826ee1bc2bd}, !- Handle
  DesignDaysOnly,                         !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {e778fded-0749-427e-82cb-bc57fdb565d7}, !- Default Day Schedule Name
  {7c5bd477-b396-46e5-8e52-e4a3d920d1a8}, !- Summer Design Day Schedule Name
  {22e78996-981a-43f5-832d-45144d41eac5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e778fded-0749-427e-82cb-bc57fdb565d7}, !- Handle
  DesignDaysOnly Default,                 !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22e78996-981a-43f5-832d-45144d41eac5}, !- Handle
  DesignDaysOnly Winter Design Day,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c5bd477-b396-46e5-8e52-e4a3d920d1a8}, !- Handle
  DesignDaysOnly Summer Design Day,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {a590a757-555f-4116-b350-e81f8e67c08b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9cedfbb1-324f-4028-988d-097fb6b3e6de}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a590a757-555f-4116-b350-e81f8e67c08b}; !- Layer 1

OS:InternalMass:Definition,
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Handle
  Internal Mass Definition 1,             !- Name
  {9cedfbb1-324f-4028-988d-097fb6b3e6de}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0d209011-69e5-4be0-9e12-1c8a29479256}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0b61b9d-0926-4aae-b4ec-5e668e7f9640}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe68547f-06ed-465d-93cd-4922ed90284b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6797507b-a6ef-428b-80af-87175ea086a8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0af73db-7a1a-4fc4-baa1-dc8768f83041}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a40223f-39b3-4a01-9501-751b51c5ddf1}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cdbef65-3c19-47cc-9656-4c179b94bdf3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bedc92f-c3dd-496b-982d-eda9e2e25ee6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0df2be6b-5599-4aba-bf2b-5798f8cebf93}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d87d9189-6b70-4da0-a8e1-e116652221a8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71302484-c14a-4e7c-bb27-8bb3e8cc40e4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {641b02fc-b445-4e26-95c1-2fac0082f301}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a696e0e6-1540-4014-952c-2a2631e24601}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c62afa9-cf9b-47bd-b48c-57b95239e3df}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d2b4e8e-b87c-4c08-bdd8-4c38efe10b3c}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b00014a2-dec8-4e61-a6c9-9d148846901d}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8396d41-ebae-4678-8c38-81bfa83b83c1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9d8cec3-77e0-4e3d-a6a7-15eac2e922f6}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ee4c248-25a3-4494-931a-3aaba5558bc1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69785f87-55b3-49a3-9a07-abda6ce1e2bf}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {759cec68-10ca-45f6-a59e-cf7a68750fcc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a1b02ce-f1ea-41d1-8d93-46dc6b417a8e}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dc14f6a-c156-4470-80b8-0b1c124fe376}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db50f7e0-90ed-4c8d-b349-89333fdaeec0}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa35fe85-f354-48c8-ac0c-a01c4d73bb4d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {377b6aac-4dd0-4750-8984-e55d55115a49}, !- Plant Side Inlet Node Name
  {d72ae0e9-8a7e-41c3-b9d8-dcba41178fb3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1105d58f-bea9-4f43-b6ec-a938931e19dd}, !- Demand Side Inlet Node Name
  {6edf156b-a9d1-4f79-b84d-367e427dbeef}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c9010f4d-c0ec-469b-8f07-0771d8c64f42}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Demand Mixer Name
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Demand Splitter Name
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Supply Mixer Name
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}; !- Supply Splitter Name

OS:Node,
  {0bae0a3b-bd93-4213-88af-954abee367e9}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {377b6aac-4dd0-4750-8984-e55d55115a49}, !- Inlet Port
  {8dd59ccb-ad6f-4097-bff6-825db453926c}; !- Outlet Port

OS:Node,
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {c00cfde3-18d6-4cce-8d65-67a48c05b4a8}, !- Inlet Port
  {d72ae0e9-8a7e-41c3-b9d8-dcba41178fb3}; !- Outlet Port

OS:Node,
  {33e641c1-6a72-491b-b514-63e954094d25}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {389359bd-82ce-4b71-a372-c3a55b284e9c}, !- Inlet Port
  {58f67711-e3b7-4979-b32a-dcea0346f767}; !- Outlet Port

OS:Connector:Mixer,
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Handle
  Connector Mixer 3,                      !- Name
  {5d6d87d0-4595-4274-bf1b-250323227825}, !- Outlet Branch Name
  {2848391b-6fd5-4352-abd7-b4355365a902}, !- Inlet Branch Name 1
  {60c404cc-6c41-478c-bea3-f17d6843de8d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Handle
  Connector Splitter 3,                   !- Name
  {160f0eaf-80ff-4958-8933-a316ac598eeb}, !- Inlet Branch Name
  {389359bd-82ce-4b71-a372-c3a55b284e9c}, !- Outlet Branch Name 1
  {04809ba4-7da2-4979-9742-1ba1265afb63}; !- Outlet Branch Name 2

OS:Connection,
  {377b6aac-4dd0-4750-8984-e55d55115a49}, !- Handle
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Source Object
  14,                                     !- Outlet Port
  {0bae0a3b-bd93-4213-88af-954abee367e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389359bd-82ce-4b71-a372-c3a55b284e9c}, !- Handle
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Source Object
  3,                                      !- Outlet Port
  {33e641c1-6a72-491b-b514-63e954094d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72ae0e9-8a7e-41c3-b9d8-dcba41178fb3}, !- Handle
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Source Object
  3,                                      !- Outlet Port
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fe57ba36-625f-4c57-a469-13f49628d134}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {1105d58f-bea9-4f43-b6ec-a938931e19dd}, !- Inlet Port
  {49916e77-d164-4b67-9e3b-1579bf938ea1}; !- Outlet Port

OS:Node,
  {a744bddd-3f54-4e24-82cb-cd249d99d844}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {edcbab94-ed80-40b7-b9c0-619892d44d69}, !- Inlet Port
  {6edf156b-a9d1-4f79-b84d-367e427dbeef}; !- Outlet Port

OS:Node,
  {2019aefa-a9ec-44cd-8735-fef8be0505ce}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {1226d07e-9fda-44a9-97ca-30ac921ab589}, !- Inlet Port
  {58f5326c-1486-48d2-813f-6fb77267f73a}; !- Outlet Port

OS:Connector:Mixer,
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Handle
  Connector Mixer 4,                      !- Name
  {685f0df5-28d9-4df7-9d0f-f5c58853337c}, !- Outlet Branch Name
  {2de31156-168d-463b-a1b9-1ebaf6cb9ade}, !- Inlet Branch Name 1
  {4d7e57fa-44eb-444b-bc4f-b41384d84fe8}, !- Inlet Branch Name 2
  {cb50968e-f670-4d32-99dd-a9ecfd979588}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Handle
  Connector Splitter 4,                   !- Name
  {49916e77-d164-4b67-9e3b-1579bf938ea1}, !- Inlet Branch Name
  {1226d07e-9fda-44a9-97ca-30ac921ab589}, !- Outlet Branch Name 1
  {a1b9fae2-4eff-4e3b-83ab-5dccb23cd91b}, !- Outlet Branch Name 2
  {ea7b2926-042c-4f29-99b4-d90866405819}; !- Outlet Branch Name 3

OS:Connection,
  {1105d58f-bea9-4f43-b6ec-a938931e19dd}, !- Handle
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Source Object
  17,                                     !- Outlet Port
  {fe57ba36-625f-4c57-a469-13f49628d134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49916e77-d164-4b67-9e3b-1579bf938ea1}, !- Handle
  {fe57ba36-625f-4c57-a469-13f49628d134}, !- Source Object
  3,                                      !- Outlet Port
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1226d07e-9fda-44a9-97ca-30ac921ab589}, !- Handle
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Source Object
  3,                                      !- Outlet Port
  {2019aefa-a9ec-44cd-8735-fef8be0505ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6edf156b-a9d1-4f79-b84d-367e427dbeef}, !- Handle
  {a744bddd-3f54-4e24-82cb-cd249d99d844}, !- Source Object
  3,                                      !- Outlet Port
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {daf82dad-6888-45d0-a8b0-7fb67e4db823}, !- Handle
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c9010f4d-c0ec-469b-8f07-0771d8c64f42}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {eb65ffd5-9a7f-4c25-a248-40c4a537af38}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2013da7b-b8f0-4662-a9a0-2413a227fb17}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {eb65ffd5-9a7f-4c25-a248-40c4a537af38}, !- Schedule Type Limits Name
  {a256ad3e-eb1f-4712-af76-b77ab7ec7f85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a256ad3e-eb1f-4712-af76-b77ab7ec7f85}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {eb65ffd5-9a7f-4c25-a248-40c4a537af38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {019d9ee0-0a5f-48e2-9a08-692704a6079d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2013da7b-b8f0-4662-a9a0-2413a227fb17}, !- Schedule Name
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {390a226d-1fb8-469c-b077-7ee028dad64d}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {8dd59ccb-ad6f-4097-bff6-825db453926c}, !- Inlet Node Name
  {c0b886ed-20ef-425f-bbd1-c6ead88787c6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {35183c0c-8599-4643-b3ba-d37417e89edf}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {c0b886ed-20ef-425f-bbd1-c6ead88787c6}, !- Inlet Port
  {160f0eaf-80ff-4958-8933-a316ac598eeb}; !- Outlet Port

OS:Connection,
  {8dd59ccb-ad6f-4097-bff6-825db453926c}, !- Handle
  {0bae0a3b-bd93-4213-88af-954abee367e9}, !- Source Object
  3,                                      !- Outlet Port
  {390a226d-1fb8-469c-b077-7ee028dad64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b886ed-20ef-425f-bbd1-c6ead88787c6}, !- Handle
  {390a226d-1fb8-469c-b077-7ee028dad64d}, !- Source Object
  3,                                      !- Outlet Port
  {35183c0c-8599-4643-b3ba-d37417e89edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160f0eaf-80ff-4958-8933-a316ac598eeb}, !- Handle
  {35183c0c-8599-4643-b3ba-d37417e89edf}, !- Source Object
  3,                                      !- Outlet Port
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {2013da7b-b8f0-4662-a9a0-2413a227fb17}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  970.33010437051,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  970.33010437051,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {39c2c8e7-1201-4316-8a46-01712d15b65e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {58f67711-e3b7-4979-b32a-dcea0346f767}, !- Use Side Inlet Node Name
  {e4ceed47-55ad-40e3-bcb7-1ce31c29a526}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {09060cdf-10e1-4986-8d4b-40bb42f1248e}, !- Handle
  Schedule Day 85,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {df6dc67c-d419-479c-9910-15b9cfa72096}, !- Handle
  Schedule Day 86,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {1676a301-2378-41e3-8a36-5ed9c5c805ed}, !- Handle
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {77dc0185-9abe-46ff-9be4-4e741f9c1b4b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {e4ceed47-55ad-40e3-bcb7-1ce31c29a526}, !- Inlet Port
  {2848391b-6fd5-4352-abd7-b4355365a902}; !- Outlet Port

OS:Connection,
  {58f67711-e3b7-4979-b32a-dcea0346f767}, !- Handle
  {33e641c1-6a72-491b-b514-63e954094d25}, !- Source Object
  3,                                      !- Outlet Port
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e4ceed47-55ad-40e3-bcb7-1ce31c29a526}, !- Handle
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- Source Object
  32,                                     !- Outlet Port
  {77dc0185-9abe-46ff-9be4-4e741f9c1b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2848391b-6fd5-4352-abd7-b4355365a902}, !- Handle
  {77dc0185-9abe-46ff-9be4-4e741f9c1b4b}, !- Source Object
  3,                                      !- Outlet Port
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {280ee8c2-446d-41b8-aa77-271f4282cd0b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2a19f2f3-7647-44b7-a55d-17668f6dd231}, !- Inlet Node Name
  {695da7ac-d20f-40c7-9b51-850891b60035}; !- Outlet Node Name

OS:Node,
  {f6aae6d3-1dd8-423f-9b18-285950c5c58f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {04809ba4-7da2-4979-9742-1ba1265afb63}, !- Inlet Port
  {2a19f2f3-7647-44b7-a55d-17668f6dd231}; !- Outlet Port

OS:Connection,
  {04809ba4-7da2-4979-9742-1ba1265afb63}, !- Handle
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Source Object
  4,                                      !- Outlet Port
  {f6aae6d3-1dd8-423f-9b18-285950c5c58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08ba06c9-9fd6-48c0-a1ab-6fd9dc357edb}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {695da7ac-d20f-40c7-9b51-850891b60035}, !- Inlet Port
  {60c404cc-6c41-478c-bea3-f17d6843de8d}; !- Outlet Port

OS:Connection,
  {2a19f2f3-7647-44b7-a55d-17668f6dd231}, !- Handle
  {f6aae6d3-1dd8-423f-9b18-285950c5c58f}, !- Source Object
  3,                                      !- Outlet Port
  {280ee8c2-446d-41b8-aa77-271f4282cd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695da7ac-d20f-40c7-9b51-850891b60035}, !- Handle
  {280ee8c2-446d-41b8-aa77-271f4282cd0b}, !- Source Object
  3,                                      !- Outlet Port
  {08ba06c9-9fd6-48c0-a1ab-6fd9dc357edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c404cc-6c41-478c-bea3-f17d6843de8d}, !- Handle
  {08ba06c9-9fd6-48c0-a1ab-6fd9dc357edb}, !- Source Object
  3,                                      !- Outlet Port
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d75c95e-d203-4351-9d8a-fd2ad749706d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {58f5326c-1486-48d2-813f-6fb77267f73a}, !- Inlet Node Name
  {67841bf7-40f9-4288-8c38-6ab0813d47b8}; !- Outlet Node Name

OS:Node,
  {cb47fdff-1ddb-4ef5-8dee-9e2f9e420b21}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {67841bf7-40f9-4288-8c38-6ab0813d47b8}, !- Inlet Port
  {2de31156-168d-463b-a1b9-1ebaf6cb9ade}; !- Outlet Port

OS:Connection,
  {58f5326c-1486-48d2-813f-6fb77267f73a}, !- Handle
  {2019aefa-a9ec-44cd-8735-fef8be0505ce}, !- Source Object
  3,                                      !- Outlet Port
  {1d75c95e-d203-4351-9d8a-fd2ad749706d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67841bf7-40f9-4288-8c38-6ab0813d47b8}, !- Handle
  {1d75c95e-d203-4351-9d8a-fd2ad749706d}, !- Source Object
  3,                                      !- Outlet Port
  {cb47fdff-1ddb-4ef5-8dee-9e2f9e420b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de31156-168d-463b-a1b9-1ebaf6cb9ade}, !- Handle
  {cb47fdff-1ddb-4ef5-8dee-9e2f9e420b21}, !- Source Object
  3,                                      !- Outlet Port
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {900d6442-9ca8-48ca-a1c1-9378f124e7b7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0a3e6d08-9f54-4d2b-aefa-9cb2978f5c8a}, !- Inlet Node Name
  {c00cfde3-18d6-4cce-8d65-67a48c05b4a8}; !- Outlet Node Name

OS:Node,
  {4c42b3cb-a8fd-411d-8056-b108a762b2a3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5d6d87d0-4595-4274-bf1b-250323227825}, !- Inlet Port
  {0a3e6d08-9f54-4d2b-aefa-9cb2978f5c8a}; !- Outlet Port

OS:Connection,
  {5d6d87d0-4595-4274-bf1b-250323227825}, !- Handle
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Source Object
  2,                                      !- Outlet Port
  {4c42b3cb-a8fd-411d-8056-b108a762b2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3e6d08-9f54-4d2b-aefa-9cb2978f5c8a}, !- Handle
  {4c42b3cb-a8fd-411d-8056-b108a762b2a3}, !- Source Object
  3,                                      !- Outlet Port
  {900d6442-9ca8-48ca-a1c1-9378f124e7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00cfde3-18d6-4cce-8d65-67a48c05b4a8}, !- Handle
  {900d6442-9ca8-48ca-a1c1-9378f124e7b7}, !- Source Object
  3,                                      !- Outlet Port
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5742d0cb-426b-48f9-b585-322606f93e53}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {54642c0a-69ab-4f2f-aa9d-b6f2149fe803}, !- Inlet Node Name
  {edcbab94-ed80-40b7-b9c0-619892d44d69}; !- Outlet Node Name

OS:Node,
  {5cc69c78-896b-476b-83eb-9d96d21c5d06}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {685f0df5-28d9-4df7-9d0f-f5c58853337c}, !- Inlet Port
  {54642c0a-69ab-4f2f-aa9d-b6f2149fe803}; !- Outlet Port

OS:Connection,
  {685f0df5-28d9-4df7-9d0f-f5c58853337c}, !- Handle
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Source Object
  2,                                      !- Outlet Port
  {5cc69c78-896b-476b-83eb-9d96d21c5d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54642c0a-69ab-4f2f-aa9d-b6f2149fe803}, !- Handle
  {5cc69c78-896b-476b-83eb-9d96d21c5d06}, !- Source Object
  3,                                      !- Outlet Port
  {5742d0cb-426b-48f9-b585-322606f93e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcbab94-ed80-40b7-b9c0-619892d44d69}, !- Handle
  {5742d0cb-426b-48f9-b585-322606f93e53}, !- Source Object
  3,                                      !- Outlet Port
  {a744bddd-3f54-4e24-82cb-cd249d99d844}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {87157965-854c-46b6-8e5d-a88ff64a8f2a}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {720c3c3c-6ac8-4caf-8b3b-4d0fe20cdd43}, !- Inlet Node Name
  {e5b1bf13-8bb6-452b-ade3-43390211185b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c26fcfeb-062e-46c5-81b6-4a36d6947e3f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {283ed11c-65f2-4da0-805c-dc015eecff60}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {e42d70d2-a7f7-46ac-ae9d-14bf764920fd}, !- Target Temperature Schedule Name
  {abb5cd1e-9461-4031-9c4e-b53c8136c889}, !- Sensible Fraction Schedule Name
  {fe025ad2-ec6d-4ef6-82df-155728c35f51}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abb5cd1e-9461-4031-9c4e-b53c8136c889}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {73a30b0c-f119-43bf-ba39-181f157fb3cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73a30b0c-f119-43bf-ba39-181f157fb3cb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe025ad2-ec6d-4ef6-82df-155728c35f51}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {12a5016a-7f22-4c38-8900-a4fadcabc362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12a5016a-7f22-4c38-8900-a4fadcabc362}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e42d70d2-a7f7-46ac-ae9d-14bf764920fd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  {e04b90c0-92aa-4e5d-8cc8-28caed2c9163}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e04b90c0-92aa-4e5d-8cc8-28caed2c9163}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c26fcfeb-062e-46c5-81b6-4a36d6947e3f}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {283ed11c-65f2-4da0-805c-dc015eecff60}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {6313fdbe-75f8-4ee8-8e07-e6781fbf98a7}, !- Default Day Schedule Name
  {b7a70191-00fa-4ccf-818b-425842f0c146}, !- Summer Design Day Schedule Name
  {9c8cec3c-0f49-4454-9f6c-55b934ab66ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6313fdbe-75f8-4ee8-8e07-e6781fbf98a7}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab1ad28b-5e54-4005-84f3-3b0ca9026894}, !- Handle
  Schedule Rule 106,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {01c3f961-cdc3-4329-bb98-0cd93a7c6cf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01c3f961-cdc3-4329-bb98-0cd93a7c6cf8}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7a70191-00fa-4ccf-818b-425842f0c146}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {f946edff-4c2e-4e7b-a91c-dc3428b0bf9a}, !- Handle
  Schedule Rule 107,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {381eacf7-0590-407b-9f0f-5d977e3ee705}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {381eacf7-0590-407b-9f0f-5d977e3ee705}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eca4a2e3-ddd5-4fbd-8452-a756ee57f281}, !- Handle
  Schedule Rule 108,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0327f3c8-0432-4f42-b304-048744bade6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {0327f3c8-0432-4f42-b304-048744bade6a}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {814ce932-9635-4176-84c4-7bbd048d08f3}, !- Handle
  Schedule Rule 109,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97ea8e20-5fb4-48b5-97fc-293a823911cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {97ea8e20-5fb4-48b5-97fc-293a823911cf}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {bd05458c-491b-4706-bae7-c8d9966d2d5b}, !- Handle
  Schedule Rule 110,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4f9aec8-6d60-4165-a577-64aa7fd2d9bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c4f9aec8-6d60-4165-a577-64aa7fd2d9bf}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0d10ce43-2ef6-4b88-b524-810dd1024dfe}, !- Handle
  Schedule Rule 111,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b23436c3-cb8e-4012-9408-2cc53e68921c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b23436c3-cb8e-4012-9408-2cc53e68921c}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {9c8cec3c-0f49-4454-9f6c-55b934ab66ed}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {37d3d439-ca7f-42df-b2d3-78e82d7f45b1}, !- Handle
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Name
  {a1b9fae2-4eff-4e3b-83ab-5dccb23cd91b}, !- Inlet Port
  {720c3c3c-6ac8-4caf-8b3b-4d0fe20cdd43}; !- Outlet Port

OS:Connection,
  {a1b9fae2-4eff-4e3b-83ab-5dccb23cd91b}, !- Handle
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Source Object
  4,                                      !- Outlet Port
  {37d3d439-ca7f-42df-b2d3-78e82d7f45b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc6db75d-bf32-4bd1-a898-828e887a0059}, !- Handle
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Name
  {e5b1bf13-8bb6-452b-ade3-43390211185b}, !- Inlet Port
  {4d7e57fa-44eb-444b-bc4f-b41384d84fe8}; !- Outlet Port

OS:Connection,
  {720c3c3c-6ac8-4caf-8b3b-4d0fe20cdd43}, !- Handle
  {37d3d439-ca7f-42df-b2d3-78e82d7f45b1}, !- Source Object
  3,                                      !- Outlet Port
  {87157965-854c-46b6-8e5d-a88ff64a8f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b1bf13-8bb6-452b-ade3-43390211185b}, !- Handle
  {87157965-854c-46b6-8e5d-a88ff64a8f2a}, !- Source Object
  3,                                      !- Outlet Port
  {fc6db75d-bf32-4bd1-a898-828e887a0059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7e57fa-44eb-444b-bc4f-b41384d84fe8}, !- Handle
  {fc6db75d-bf32-4bd1-a898-828e887a0059}, !- Source Object
  3,                                      !- Outlet Port
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {581019e1-9c87-433d-b248-f42d7fda565b}, !- Plant Side Inlet Node Name
  {342669f2-d675-40c9-88ef-fe8080595cb7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dc92e099-3947-4866-b447-f2638d6c0c85}, !- Demand Side Inlet Node Name
  {a4af6efc-c8dc-48f5-959d-e6af3b726ca2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cbefa105-2013-48cb-a73d-331aa73836e1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Demand Mixer Name
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Demand Splitter Name
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Supply Mixer Name
  {35276355-674e-42d0-9685-71b1959c7507}; !- Supply Splitter Name

OS:Node,
  {e13bf4b5-ed95-4cdc-9451-1cb49fcf4543}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {581019e1-9c87-433d-b248-f42d7fda565b}, !- Inlet Port
  {54fe3c6c-bcd3-49dd-b117-91c3c14706ad}; !- Outlet Port

OS:Node,
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {24364401-42b4-4a37-b37f-417bd24dd77d}, !- Inlet Port
  {342669f2-d675-40c9-88ef-fe8080595cb7}; !- Outlet Port

OS:Node,
  {777cb294-6f26-4353-a0a0-274e739be963}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {77821715-3799-41d4-a4af-fcc9f6366884}, !- Inlet Port
  {ebacce93-a1fd-4089-afdc-ab694745424a}; !- Outlet Port

OS:Connector:Mixer,
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Handle
  Connector Mixer 5,                      !- Name
  {b1a94b1d-ab2c-43d6-9035-3d35c243369d}, !- Outlet Branch Name
  {2770b6b0-d1dd-425e-8c50-625e5be3af91}, !- Inlet Branch Name 1
  {5bf4f71d-af0b-4d1f-8bca-f179c7c4fd54}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {35276355-674e-42d0-9685-71b1959c7507}, !- Handle
  Connector Splitter 5,                   !- Name
  {b8d02d35-71a6-4544-a521-ccb27ef23824}, !- Inlet Branch Name
  {77821715-3799-41d4-a4af-fcc9f6366884}, !- Outlet Branch Name 1
  {61c49575-298a-4a99-90f2-d540661b6bb5}; !- Outlet Branch Name 2

OS:Connection,
  {581019e1-9c87-433d-b248-f42d7fda565b}, !- Handle
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Source Object
  14,                                     !- Outlet Port
  {e13bf4b5-ed95-4cdc-9451-1cb49fcf4543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77821715-3799-41d4-a4af-fcc9f6366884}, !- Handle
  {35276355-674e-42d0-9685-71b1959c7507}, !- Source Object
  3,                                      !- Outlet Port
  {777cb294-6f26-4353-a0a0-274e739be963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342669f2-d675-40c9-88ef-fe8080595cb7}, !- Handle
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Source Object
  3,                                      !- Outlet Port
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ba8908eb-d2ce-4da3-bfb5-6a2dd2f0f69e}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {dc92e099-3947-4866-b447-f2638d6c0c85}, !- Inlet Port
  {8b92a61e-ce41-4d08-a1bb-3ab11f149e8a}; !- Outlet Port

OS:Node,
  {ff299752-0134-439b-bc48-e0db32574ebc}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {0080d7f0-0e3c-4e7a-ba19-408c95ff887d}, !- Inlet Port
  {a4af6efc-c8dc-48f5-959d-e6af3b726ca2}; !- Outlet Port

OS:Node,
  {dc08ca3b-5fa5-49f4-af76-e08abb71dcd7}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {28968087-fd8b-4113-9d2e-e802e5d0e6d7}, !- Inlet Port
  {7f6eb1c8-da65-4866-8c47-253cda4a3a6d}; !- Outlet Port

OS:Connector:Mixer,
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Handle
  Connector Mixer 6,                      !- Name
  {c217ee0b-5868-423f-ab07-f7d3cc82e295}, !- Outlet Branch Name
  {403f5f39-b90e-4329-a25a-a105745134f8}, !- Inlet Branch Name 1
  {8ddb5300-e6e0-4f1a-a867-75bb4fff67f9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Handle
  Connector Splitter 6,                   !- Name
  {aed0c8c7-8b00-4ae5-99a2-9cca4608f96a}, !- Inlet Branch Name
  {28968087-fd8b-4113-9d2e-e802e5d0e6d7}, !- Outlet Branch Name 1
  {dc16636b-fac4-484b-806c-4b267d4c3b63}; !- Outlet Branch Name 2

OS:Connection,
  {dc92e099-3947-4866-b447-f2638d6c0c85}, !- Handle
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Source Object
  17,                                     !- Outlet Port
  {ba8908eb-d2ce-4da3-bfb5-6a2dd2f0f69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28968087-fd8b-4113-9d2e-e802e5d0e6d7}, !- Handle
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Source Object
  3,                                      !- Outlet Port
  {dc08ca3b-5fa5-49f4-af76-e08abb71dcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4af6efc-c8dc-48f5-959d-e6af3b726ca2}, !- Handle
  {ff299752-0134-439b-bc48-e0db32574ebc}, !- Source Object
  3,                                      !- Outlet Port
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b68f112d-1809-4d15-861b-112b4a2e89cd}, !- Handle
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cbefa105-2013-48cb-a73d-331aa73836e1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {770a238d-e2e2-42a0-8a3e-57eb07d0e28f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Schedule Type Limits Name
  {cbd1af60-8ceb-4e63-b21a-97dff3de0aa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbd1af60-8ceb-4e63-b21a-97dff3de0aa7}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f9b2e852-4bf2-4299-a426-1e21491d811a}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {770a238d-e2e2-42a0-8a3e-57eb07d0e28f}, !- Schedule Name
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6108b9b5-2e85-4a03-ae47-cc75892fe39d}, !- Handle
  Booster Water Loop Pump,                !- Name
  {959d0045-9f07-4393-b4b2-68254573b70a}, !- Inlet Node Name
  {42d78307-bf4b-4f76-9cb7-b7f289c3b5b5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {83140c09-9ee3-4bb6-aefc-802dbdc87b58}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {42d78307-bf4b-4f76-9cb7-b7f289c3b5b5}, !- Inlet Port
  {b8d02d35-71a6-4544-a521-ccb27ef23824}; !- Outlet Port

OS:Connection,
  {42d78307-bf4b-4f76-9cb7-b7f289c3b5b5}, !- Handle
  {6108b9b5-2e85-4a03-ae47-cc75892fe39d}, !- Source Object
  3,                                      !- Outlet Port
  {83140c09-9ee3-4bb6-aefc-802dbdc87b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d02d35-71a6-4544-a521-ccb27ef23824}, !- Handle
  {83140c09-9ee3-4bb6-aefc-802dbdc87b58}, !- Source Object
  3,                                      !- Outlet Port
  {35276355-674e-42d0-9685-71b1959c7507}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {770a238d-e2e2-42a0-8a3e-57eb07d0e28f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ba5df8b2-f567-479a-8959-7206a49c6c4b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16750558897487,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.16750558897487,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ebacce93-a1fd-4089-afdc-ab694745424a}, !- Use Side Inlet Node Name
  {e5599ef2-a1b6-4080-8a61-05b21a5cba76}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {2f5d2dbf-f7b0-4b76-96ea-39d88c47288d}, !- Handle
  Schedule Day 89,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {39cc9667-2a21-4deb-b9f1-57b04761c8e2}, !- Handle
  Schedule Day 90,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {75995a75-83a3-41c0-a571-35c5c5561d8d}, !- Handle
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {73c9d56e-66ce-47e8-8476-302762f56fa7}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {59018f5c-59e1-485d-aa43-89f6365d8831}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {e5599ef2-a1b6-4080-8a61-05b21a5cba76}, !- Inlet Port
  {2770b6b0-d1dd-425e-8c50-625e5be3af91}; !- Outlet Port

OS:Connection,
  {ebacce93-a1fd-4089-afdc-ab694745424a}, !- Handle
  {777cb294-6f26-4353-a0a0-274e739be963}, !- Source Object
  3,                                      !- Outlet Port
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e5599ef2-a1b6-4080-8a61-05b21a5cba76}, !- Handle
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- Source Object
  32,                                     !- Outlet Port
  {59018f5c-59e1-485d-aa43-89f6365d8831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2770b6b0-d1dd-425e-8c50-625e5be3af91}, !- Handle
  {59018f5c-59e1-485d-aa43-89f6365d8831}, !- Source Object
  3,                                      !- Outlet Port
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf711a36-3249-4e46-9673-304e1be6ad20}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {bc423a82-ce2c-4dbd-b482-2956fd63cdcc}, !- Inlet Node Name
  {989e216b-20bb-4cd4-9578-2b17a252993f}; !- Outlet Node Name

OS:Node,
  {a1bd6b79-4315-4c15-b95d-22b2dad72bc9}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {61c49575-298a-4a99-90f2-d540661b6bb5}, !- Inlet Port
  {bc423a82-ce2c-4dbd-b482-2956fd63cdcc}; !- Outlet Port

OS:Connection,
  {61c49575-298a-4a99-90f2-d540661b6bb5}, !- Handle
  {35276355-674e-42d0-9685-71b1959c7507}, !- Source Object
  4,                                      !- Outlet Port
  {a1bd6b79-4315-4c15-b95d-22b2dad72bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48e57471-e44f-4d9d-a798-6224ee092d22}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {989e216b-20bb-4cd4-9578-2b17a252993f}, !- Inlet Port
  {5bf4f71d-af0b-4d1f-8bca-f179c7c4fd54}; !- Outlet Port

OS:Connection,
  {bc423a82-ce2c-4dbd-b482-2956fd63cdcc}, !- Handle
  {a1bd6b79-4315-4c15-b95d-22b2dad72bc9}, !- Source Object
  3,                                      !- Outlet Port
  {bf711a36-3249-4e46-9673-304e1be6ad20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989e216b-20bb-4cd4-9578-2b17a252993f}, !- Handle
  {bf711a36-3249-4e46-9673-304e1be6ad20}, !- Source Object
  3,                                      !- Outlet Port
  {48e57471-e44f-4d9d-a798-6224ee092d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf4f71d-af0b-4d1f-8bca-f179c7c4fd54}, !- Handle
  {48e57471-e44f-4d9d-a798-6224ee092d22}, !- Source Object
  3,                                      !- Outlet Port
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00584733-1762-41fb-8708-1a3b0ada86dd}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {7f6eb1c8-da65-4866-8c47-253cda4a3a6d}, !- Inlet Node Name
  {55d71537-9b3d-4160-b574-e036080b159b}; !- Outlet Node Name

OS:Node,
  {e7c6fcab-cad2-4a0e-b1b6-24639c75a5c4}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {55d71537-9b3d-4160-b574-e036080b159b}, !- Inlet Port
  {403f5f39-b90e-4329-a25a-a105745134f8}; !- Outlet Port

OS:Connection,
  {7f6eb1c8-da65-4866-8c47-253cda4a3a6d}, !- Handle
  {dc08ca3b-5fa5-49f4-af76-e08abb71dcd7}, !- Source Object
  3,                                      !- Outlet Port
  {00584733-1762-41fb-8708-1a3b0ada86dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d71537-9b3d-4160-b574-e036080b159b}, !- Handle
  {00584733-1762-41fb-8708-1a3b0ada86dd}, !- Source Object
  3,                                      !- Outlet Port
  {e7c6fcab-cad2-4a0e-b1b6-24639c75a5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403f5f39-b90e-4329-a25a-a105745134f8}, !- Handle
  {e7c6fcab-cad2-4a0e-b1b6-24639c75a5c4}, !- Source Object
  3,                                      !- Outlet Port
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c80641cc-4e49-4769-b20a-1911708aaae8}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {db7fdfec-59a2-4138-9cf2-f3e416e46cfb}, !- Inlet Node Name
  {24364401-42b4-4a37-b37f-417bd24dd77d}; !- Outlet Node Name

OS:Node,
  {68037f7a-01bf-48a3-b901-8f7899df208e}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b1a94b1d-ab2c-43d6-9035-3d35c243369d}, !- Inlet Port
  {db7fdfec-59a2-4138-9cf2-f3e416e46cfb}; !- Outlet Port

OS:Connection,
  {b1a94b1d-ab2c-43d6-9035-3d35c243369d}, !- Handle
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Source Object
  2,                                      !- Outlet Port
  {68037f7a-01bf-48a3-b901-8f7899df208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7fdfec-59a2-4138-9cf2-f3e416e46cfb}, !- Handle
  {68037f7a-01bf-48a3-b901-8f7899df208e}, !- Source Object
  3,                                      !- Outlet Port
  {c80641cc-4e49-4769-b20a-1911708aaae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24364401-42b4-4a37-b37f-417bd24dd77d}, !- Handle
  {c80641cc-4e49-4769-b20a-1911708aaae8}, !- Source Object
  3,                                      !- Outlet Port
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1101b28a-1281-4d79-af52-adab06fbede7}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8b92a61e-ce41-4d08-a1bb-3ab11f149e8a}, !- Inlet Node Name
  {b82af2fb-35cf-4951-99e1-26cbfe52545a}; !- Outlet Node Name

OS:Node,
  {400ea55d-2e61-4eb9-8e15-0161087d0901}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {b82af2fb-35cf-4951-99e1-26cbfe52545a}, !- Inlet Port
  {aed0c8c7-8b00-4ae5-99a2-9cca4608f96a}; !- Outlet Port

OS:Connection,
  {8b92a61e-ce41-4d08-a1bb-3ab11f149e8a}, !- Handle
  {ba8908eb-d2ce-4da3-bfb5-6a2dd2f0f69e}, !- Source Object
  3,                                      !- Outlet Port
  {1101b28a-1281-4d79-af52-adab06fbede7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82af2fb-35cf-4951-99e1-26cbfe52545a}, !- Handle
  {1101b28a-1281-4d79-af52-adab06fbede7}, !- Source Object
  3,                                      !- Outlet Port
  {400ea55d-2e61-4eb9-8e15-0161087d0901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed0c8c7-8b00-4ae5-99a2-9cca4608f96a}, !- Handle
  {400ea55d-2e61-4eb9-8e15-0161087d0901}, !- Source Object
  3,                                      !- Outlet Port
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b433df27-91fe-4bf9-a514-3197f1944e76}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f9b6d4ec-d2e3-4f34-9147-701ff0bcccf4}, !- Inlet Node Name
  {0080d7f0-0e3c-4e7a-ba19-408c95ff887d}; !- Outlet Node Name

OS:Node,
  {d9b0c6e4-4778-4e48-91ed-146071384ab8}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {c217ee0b-5868-423f-ab07-f7d3cc82e295}, !- Inlet Port
  {f9b6d4ec-d2e3-4f34-9147-701ff0bcccf4}; !- Outlet Port

OS:Connection,
  {c217ee0b-5868-423f-ab07-f7d3cc82e295}, !- Handle
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Source Object
  2,                                      !- Outlet Port
  {d9b0c6e4-4778-4e48-91ed-146071384ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b6d4ec-d2e3-4f34-9147-701ff0bcccf4}, !- Handle
  {d9b0c6e4-4778-4e48-91ed-146071384ab8}, !- Source Object
  3,                                      !- Outlet Port
  {b433df27-91fe-4bf9-a514-3197f1944e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0080d7f0-0e3c-4e7a-ba19-408c95ff887d}, !- Handle
  {b433df27-91fe-4bf9-a514-3197f1944e76}, !- Source Object
  3,                                      !- Outlet Port
  {ff299752-0134-439b-bc48-e0db32574ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {3218b791-020b-4c09-afdf-032881ddb9bf}, !- Loop Demand Side Inlet Node
  {a93d3c97-115b-446c-b21f-0e846ebf49df}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {54fe3c6c-bcd3-49dd-b117-91c3c14706ad}, !- Loop Supply Side Inlet Node
  {2c070d94-232a-43b7-a428-6b9754b41265}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {f57170ee-bf7a-44a8-bc18-76d58cd1ca75}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {2c070d94-232a-43b7-a428-6b9754b41265}, !- Inlet Port
  {959d0045-9f07-4393-b4b2-68254573b70a}; !- Outlet Port

OS:Connection,
  {54fe3c6c-bcd3-49dd-b117-91c3c14706ad}, !- Handle
  {e13bf4b5-ed95-4cdc-9451-1cb49fcf4543}, !- Source Object
  3,                                      !- Outlet Port
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2c070d94-232a-43b7-a428-6b9754b41265}, !- Handle
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Source Object
  7,                                      !- Outlet Port
  {f57170ee-bf7a-44a8-bc18-76d58cd1ca75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959d0045-9f07-4393-b4b2-68254573b70a}, !- Handle
  {f57170ee-bf7a-44a8-bc18-76d58cd1ca75}, !- Source Object
  3,                                      !- Outlet Port
  {6108b9b5-2e85-4a03-ae47-cc75892fe39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {968004a7-b121-40a1-9bcb-a4926d07b781}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {ea7b2926-042c-4f29-99b4-d90866405819}, !- Inlet Port
  {3218b791-020b-4c09-afdf-032881ddb9bf}; !- Outlet Port

OS:Connection,
  {ea7b2926-042c-4f29-99b4-d90866405819}, !- Handle
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Source Object
  5,                                      !- Outlet Port
  {968004a7-b121-40a1-9bcb-a4926d07b781}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cb469c0-a011-4210-aea8-8393bc536ef1}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a93d3c97-115b-446c-b21f-0e846ebf49df}, !- Inlet Port
  {3f7c2c02-40ed-48a8-8def-7687a0b948c4}; !- Outlet Port

OS:Connection,
  {3218b791-020b-4c09-afdf-032881ddb9bf}, !- Handle
  {968004a7-b121-40a1-9bcb-a4926d07b781}, !- Source Object
  3,                                      !- Outlet Port
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a93d3c97-115b-446c-b21f-0e846ebf49df}, !- Handle
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Source Object
  4,                                      !- Outlet Port
  {3cb469c0-a011-4210-aea8-8393bc536ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {0ec88317-372c-4409-87c2-d30c9e9eba61}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {3f7c2c02-40ed-48a8-8def-7687a0b948c4}, !- Inlet Node
  {ea3d0616-2c71-4f79-8757-9ebb6ab0177d}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {4988d4cb-f23d-4596-b313-116927a0dfdb}; !- Source Temperature Schedule Name {C}

OS:Node,
  {702a11b3-0c13-4e36-add3-40f9c762aaf4}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {ea3d0616-2c71-4f79-8757-9ebb6ab0177d}, !- Inlet Port
  {cb50968e-f670-4d32-99dd-a9ecfd979588}; !- Outlet Port

OS:Connection,
  {3f7c2c02-40ed-48a8-8def-7687a0b948c4}, !- Handle
  {3cb469c0-a011-4210-aea8-8393bc536ef1}, !- Source Object
  3,                                      !- Outlet Port
  {0ec88317-372c-4409-87c2-d30c9e9eba61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3d0616-2c71-4f79-8757-9ebb6ab0177d}, !- Handle
  {0ec88317-372c-4409-87c2-d30c9e9eba61}, !- Source Object
  3,                                      !- Outlet Port
  {702a11b3-0c13-4e36-add3-40f9c762aaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb50968e-f670-4d32-99dd-a9ecfd979588}, !- Handle
  {702a11b3-0c13-4e36-add3-40f9c762aaf4}, !- Source Object
  3,                                      !- Outlet Port
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {2402c0f6-9fbe-43e1-806b-8c7b481b164b}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {4988d4cb-f23d-4596-b313-116927a0dfdb}, !- Handle
  Mains Water Temperature,                !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {4619021f-db31-47a9-b8aa-0524043d38e9}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {4988d4cb-f23d-4596-b313-116927a0dfdb}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {71d9729a-87d6-4f1a-98c1-7c8678f14a3d}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {4619021f-db31-47a9-b8aa-0524043d38e9} = {2402c0f6-9fbe-43e1-806b-8c7b481b164b}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4fc5325d-1fde-46bf-b1e5-3d7233dde07b}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {71d9729a-87d6-4f1a-98c1-7c8678f14a3d}; !- Program Name 1

OS:WaterUse:Connections,
  {da4066df-f246-41ac-88d3-adbaa9555f35}, !- Handle
  Water Use Connections 1,                !- Name
  {b750d2cd-19cb-48d1-80ef-daed5caf56ae}, !- Inlet Node Name
  {fbc11260-4f0d-40d7-a669-7a1265ed0405}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {513d7299-df41-4b58-b447-815ebe9424bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09c6be9b-a7f9-4002-8c78-1221c1c073b2}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {0c0bd679-d1bf-41c2-b628-94a1e0da6d3b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {0c0bd679-d1bf-41c2-b628-94a1e0da6d3b}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  {a1f407fe-1c62-48d3-948a-fec804b28625}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1f407fe-1c62-48d3-948a-fec804b28625}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {513d7299-df41-4b58-b447-815ebe9424bf}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {09c6be9b-a7f9-4002-8c78-1221c1c073b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2bf064b5-eba2-42bd-b991-f0dc6deeeaa5}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {dc16636b-fac4-484b-806c-4b267d4c3b63}, !- Inlet Port
  {b750d2cd-19cb-48d1-80ef-daed5caf56ae}; !- Outlet Port

OS:Connection,
  {dc16636b-fac4-484b-806c-4b267d4c3b63}, !- Handle
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Source Object
  4,                                      !- Outlet Port
  {2bf064b5-eba2-42bd-b991-f0dc6deeeaa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e8a6bb5-07cc-4997-8716-04b5f454e526}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {fbc11260-4f0d-40d7-a669-7a1265ed0405}, !- Inlet Port
  {8ddb5300-e6e0-4f1a-a867-75bb4fff67f9}; !- Outlet Port

OS:Connection,
  {b750d2cd-19cb-48d1-80ef-daed5caf56ae}, !- Handle
  {2bf064b5-eba2-42bd-b991-f0dc6deeeaa5}, !- Source Object
  3,                                      !- Outlet Port
  {da4066df-f246-41ac-88d3-adbaa9555f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc11260-4f0d-40d7-a669-7a1265ed0405}, !- Handle
  {da4066df-f246-41ac-88d3-adbaa9555f35}, !- Source Object
  3,                                      !- Outlet Port
  {2e8a6bb5-07cc-4997-8716-04b5f454e526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ddb5300-e6e0-4f1a-a867-75bb4fff67f9}, !- Handle
  {2e8a6bb5-07cc-4997-8716-04b5f454e526}, !- Source Object
  3,                                      !- Outlet Port
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {909e8004-9ef9-4606-af47-eb317dc62c24}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  2233.154;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {40bd1af3-7cf0-4334-8a52-7f89b40a07ae}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {1027684b-e38a-4666-b0a4-80c99f338964}, !- Default Day Schedule Name
  {779e92cc-9454-47f9-b5a2-e153b3654b86}, !- Summer Design Day Schedule Name
  {2d47fa71-5896-4f55-af5a-69d4a939c307}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1027684b-e38a-4666-b0a4-80c99f338964}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2d47fa71-5896-4f55-af5a-69d4a939c307}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {779e92cc-9454-47f9-b5a2-e153b3654b86}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {5babb4e6-c8b7-418e-b7a3-9c2b6e850e46}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {909e8004-9ef9-4606-af47-eb317dc62c24}, !- Exterior Lights Definition Name
  {40bd1af3-7cf0-4334-8a52-7f89b40a07ae}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {22e12582-8745-4751-bbd1-d52297f13221}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {179ac9e7-7a39-411e-a895-f4d9ab94c683}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {915455ac-4f35-42ef-a6a6-50ba22a387ac}, !- Default Day Schedule Name
  {6a8b7850-49f6-4f80-b822-35a4556cda9e}, !- Summer Design Day Schedule Name
  {58da0d2c-f285-4752-92af-a53f44827a31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {915455ac-4f35-42ef-a6a6-50ba22a387ac}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {58da0d2c-f285-4752-92af-a53f44827a31}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6a8b7850-49f6-4f80-b822-35a4556cda9e}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {4fbb56f0-a250-44c3-a211-c734b4717e7f}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {22e12582-8745-4751-bbd1-d52297f13221}, !- Exterior Lights Definition Name
  {179ac9e7-7a39-411e-a895-f4d9ab94c683}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {ee7ba309-1f25-49fd-8bdf-3aa4ee63dbf9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {af6a4fde-691a-4871-ad59-8c911a892a83}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {eaa551ef-19bc-4bf4-bbab-41e8bd0648bd}, !- Handle
  SchoolPrimary_BUSINESS_SCH,             !- Name
  ,                                       !- Schedule Type Limits Name
  {4b7e7457-690d-4e6e-a5dc-8f72990abad3}, !- Default Day Schedule Name
  {84abd33a-a756-4497-b7eb-014ba78b7967}, !- Summer Design Day Schedule Name
  {d09b3db8-8414-4905-abfb-3dd4ddb4d7ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b7e7457-690d-4e6e-a5dc-8f72990abad3}, !- Handle
  SchoolPrimary_BUSINESS_SCH Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84abd33a-a756-4497-b7eb-014ba78b7967}, !- Handle
  SchoolPrimary_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6714a6ad-fce2-4337-82eb-20c763ebb30d}, !- Handle
  Schedule Rule 112,                      !- Name
  {eaa551ef-19bc-4bf4-bbab-41e8bd0648bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3ef7535-9ce4-4ae2-a566-fd6dd864ef75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3ef7535-9ce4-4ae2-a566-fd6dd864ef75}, !- Handle
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d09b3db8-8414-4905-abfb-3dd4ddb4d7ab}, !- Handle
  SchoolPrimary_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ac7c3dab-6414-4c4a-8c52-1a0e807931fc}, !- Handle
  Business_Sensor,                        !- Name
  SchoolPrimary_BUSINESS_SCH,             !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68669a8a-a930-4d35-ac3e-5f40f2ae01bb}, !- Handle
  Bath_ZN_1_FLR_1ZN_LSr,                  !- Name
  Bath_ZN_1_FLR_1 ZN,                     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {5ab41f23-367f-42ca-9575-06dd2c6cf38c}, !- Handle
  Bath_ZN_1_FLR_1ZN_Area,                 !- Name
  Bath_ZN_1_FLR_1 ZN,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {49845f4d-76c8-4e8f-a94f-e01edb9b2f13}, !- Handle
  Bath_ZN_1_FLR_1ZN_Light1_Actuator,      !- Name
  {46ec87ad-b166-4733-af0e-50c4f8e20aab}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a0fd0e41-50ac-4d54-88df-035f12fe8f69}, !- Handle
  SET_Bath_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Bath_ZN_1_FLR_1ZN_LSr_IP=0.093*Bath_ZN_1_FLR_1ZN_LSr/Bath_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Bath_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Bath_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Bath_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Bath_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c70a3972-b906-4041-a0be-b1d5049f73e2}, !- Handle
  SET_Bath_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a0fd0e41-50ac-4d54-88df-035f12fe8f69}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {12e08afe-f4dc-4517-9b9e-73092ef8ff74}, !- Handle
  Cafeteria_ZN_1_FLR_1ZN_LSr,             !- Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {241cb75b-7289-484d-8cf0-f40b60683e38}, !- Handle
  Cafeteria_ZN_1_FLR_1ZN_Area,            !- Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3f5c3a95-f885-4482-a994-47258edd46c4}, !- Handle
  Cafeteria_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {dbe3fdf5-1fa1-4b37-bc5b-1f55ff6101c1}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {18c72a6f-bfe6-4ba6-a6d0-9d15827df203}, !- Handle
  SET_Cafeteria_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Cafeteria_ZN_1_FLR_1ZN_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1ZN_LSr/Cafeteria_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Cafeteria_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Cafeteria_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Cafeteria_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Cafeteria_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {5e2ec1fb-3b30-4f68-9fdf-fee9f3522ced}, !- Handle
  SET_Cafeteria_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {18c72a6f-bfe6-4ba6-a6d0-9d15827df203}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {1b1ff2f2-09c8-44d7-9087-885dc7b73db5}, !- Handle
  Computer_Class_ZN_1_FLR_1ZN_LSr,        !- Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c6221b4b-8adb-4be1-84a5-02388d143b00}, !- Handle
  Computer_Class_ZN_1_FLR_1ZN_Area,       !- Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {a33fc018-3020-47f0-8b94-1c5ee9fa5d41}, !- Handle
  Computer_Class_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {b7cfef86-ebcd-472b-841d-a824ebd8375a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4c263420-fd56-4538-b2c8-71e1dfd83b66}, !- Handle
  SET_Computer_Class_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Computer_Class_ZN_1_FLR_1ZN_LSr_IP=0.093*Computer_Class_ZN_1_FLR_1ZN_LSr/Computer_Class_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Computer_Class_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Computer_Class_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Computer_Class_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Computer_Class_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {dfacf5e4-ebb6-4e6b-b7f3-7503461670d9}, !- Handle
  SET_Computer_Class_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4c263420-fd56-4538-b2c8-71e1dfd83b66}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {4161a9f7-51c2-4e73-9e5f-972f8f651f87}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {56b84e4d-371e-40b8-952b-78a3aa4fd8d2}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {6b26db87-b035-494b-b87e-c9cc695ab8b0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {73bf9aa5-4ff2-42ee-acd6-435e526183b8}, !- Handle
  SET_Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr/Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e10e30d2-9588-4450-9421-f023de638cad}, !- Handle
  SET_Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {73bf9aa5-4ff2-42ee-acd6-435e526183b8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {ea5b6053-0d45-458f-bff8-827a823f9ce2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {06155399-df41-4cf9-ac43-20d1611e607c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {af70caff-bd15-4854-8239-4df9d1247cb6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8fc8c1ac-4c76-447c-997e-ff8c4c100e60}, !- Handle
  SET_Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr/Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b3fc2f97-7fb0-40af-8310-68ac1016e355}, !- Handle
  SET_Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8fc8c1ac-4c76-447c-997e-ff8c4c100e60}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {0cb65c9a-d76b-4590-abb9-55f7f6b2647e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {51ca8ba6-9f01-4251-aaa5-c06a14155d6c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {f8c2d7ed-2ac2-4b87-b978-79a8eee4ee7c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b18bc13a-6ab2-4735-815e-415431e6892c}, !- Handle
  SET_Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr/Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {4f24f271-0806-4236-b005-aedbe5553888}, !- Handle
  SET_Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b18bc13a-6ab2-4735-815e-415431e6892c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {fa01222e-0aa2-40f4-b9bd-8b52081c1e97}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4cc39be7-0fe2-4c82-8948-ddfc01070d0b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {385e19c6-13e5-4800-8ec7-8dd8a1e58e47}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bc721650-f56a-4069-a009-13f9f9ce4cb3}, !- Handle
  SET_Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr/Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {56c87136-21be-4d95-ba8f-a67721738b9f}, !- Handle
  SET_Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {bc721650-f56a-4069-a009-13f9f9ce4cb3}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {722b2672-bf1b-4181-95fc-669271de1819}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dbfd9370-d6df-4b0a-9e9d-dfd25ca014bf}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {561a2d5e-5b41-4486-bccc-350cb43a07f8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c78b3a70-b401-4464-a0b5-aeed14641546}, !- Handle
  SET_Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr/Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1307ddd6-0b80-4eec-a007-3a8294f0c2f0}, !- Handle
  SET_Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {c78b3a70-b401-4464-a0b5-aeed14641546}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2e896ae4-3f0b-4825-9952-1f943e5fa82f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e1c6acf9-c36c-4514-80ec-8fc189594545}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {c2ea9d21-c6e1-4052-8693-e46647972471}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4762d281-1187-471a-b503-a25aa2c16608}, !- Handle
  SET_Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr/Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {50296895-ccec-4daf-b8b2-086c0e33af93}, !- Handle
  SET_Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4762d281-1187-471a-b503-a25aa2c16608}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b1ca25db-ee15-4b22-b49d-da652b9a6a6d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1ZN_LSr,        !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e6c82705-a2b6-4684-adfc-57ccbe60178c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1ZN_Area,       !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {a8c918e4-b5b0-4d32-be61-a7a0a52b31d8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {925e2bf0-be6c-4a97-8d50-88936da5626e}, !- Handle
  SET_Corridor_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corridor_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Corridor_Pod_1_ZN_1_FLR_1ZN_LSr/Corridor_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corridor_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {93ce4cf7-36c2-452c-a7e8-76b02aa1de35}, !- Handle
  SET_Corridor_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {925e2bf0-be6c-4a97-8d50-88936da5626e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {e3d6c4b1-4285-4f22-b586-acf7be441166}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1ZN_LSr,        !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8f9456cc-56c2-44bd-a14c-d1c05fd66aaf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1ZN_Area,       !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {c9720fd3-1265-457d-92c4-5b485d277344}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0f3e27bb-cf2f-439a-b25a-0839302ea653}, !- Handle
  SET_Corridor_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corridor_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Corridor_Pod_2_ZN_1_FLR_1ZN_LSr/Corridor_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corridor_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {5f9a3bae-fa52-478d-8cc6-ee006ab1ff15}, !- Handle
  SET_Corridor_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0f3e27bb-cf2f-439a-b25a-0839302ea653}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b19c357d-6303-4620-8df4-9a01f168f386}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1ZN_LSr,        !- Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e5be2be0-f208-45f4-bc35-ed0cfa757597}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1ZN_Area,       !- Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {b43b9f0a-a0ea-432e-a954-1751c6f40680}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ad2824ce-728f-4fe5-bc0c-681eb101eed7}, !- Handle
  SET_Corridor_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corridor_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Corridor_Pod_3_ZN_1_FLR_1ZN_LSr/Corridor_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corridor_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {041e6a11-9d67-445f-894c-317ded1f513c}, !- Handle
  SET_Corridor_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ad2824ce-728f-4fe5-bc0c-681eb101eed7}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c1b37db3-67f5-41cd-b1cf-060db1df61b0}, !- Handle
  Gym_ZN_1_FLR_1ZN_LSr,                   !- Name
  Gym_ZN_1_FLR_1 ZN,                      !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {a3a91db0-6dc8-4b9c-bc40-860f34941007}, !- Handle
  Gym_ZN_1_FLR_1ZN_Area,                  !- Name
  Gym_ZN_1_FLR_1 ZN,                      !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {cc35c0a8-35d9-431a-aaa8-5e5a023d1e06}, !- Handle
  Gym_ZN_1_FLR_1ZN_Light1_Actuator,       !- Name
  {f04b4f1c-6208-49b5-81f7-e138af081a0f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f2ecdf33-9635-4651-be6e-902f4add0fe6}, !- Handle
  SET_Gym_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Gym_ZN_1_FLR_1ZN_LSr_IP=0.093*Gym_ZN_1_FLR_1ZN_LSr/Gym_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Gym_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Gym_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Gym_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Gym_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {f501de59-9d2c-4fb0-bc8c-02586555fbc6}, !- Handle
  SET_Gym_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f2ecdf33-9635-4651-be6e-902f4add0fe6}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {810df334-4857-47d8-b9a4-c4c731fc0ded}, !- Handle
  Kitchen_ZN_1_FLR_1ZN_LSr,               !- Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3e3a4d95-ae62-4e54-b3df-04e6dc7deab0}, !- Handle
  Kitchen_ZN_1_FLR_1ZN_Area,              !- Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {1e960633-a705-4dee-9b19-fdbfad33e045}, !- Handle
  Kitchen_ZN_1_FLR_1ZN_Light1_Actuator,   !- Name
  {fa297beb-dfde-4dc1-a562-6e48323759b0}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3fda3996-192d-4824-aaa2-e13c5eb81af8}, !- Handle
  SET_Kitchen_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Kitchen_ZN_1_FLR_1ZN_LSr_IP=0.093*Kitchen_ZN_1_FLR_1ZN_LSr/Kitchen_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Kitchen_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Kitchen_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Kitchen_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Kitchen_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {51de3927-ac49-4ab6-aab6-9aa3ee74ecd2}, !- Handle
  SET_Kitchen_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3fda3996-192d-4824-aaa2-e13c5eb81af8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {678c4de3-6fcf-4eb4-831d-b30d7ee2cb3a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1ZN_LSr,  !- Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {523f85e6-bbf2-436e-a518-17c090820b9e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1ZN_Area, !- Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3535c9da-269e-40da-94b2-75887e6475bf}, !- Handle
  Library_Media_Center_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {8ca39c4f-dd21-46e8-b8ae-e4459ea8ed53}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b2d1d912-ff27-4f65-8e66-41b87bd4ace8}, !- Handle
  SET_Library_Media_Center_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Library_Media_Center_ZN_1_FLR_1ZN_LSr_IP=0.093*Library_Media_Center_ZN_1_FLR_1ZN_LSr/Library_Media_Center_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Library_Media_Center_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Library_Media_Center_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Library_Media_Center_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Library_Media_Center_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {90ae82ac-d522-4bd3-bd56-e51e2fdf43c9}, !- Handle
  SET_Library_Media_Center_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b2d1d912-ff27-4f65-8e66-41b87bd4ace8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {73fe7ffe-a076-4bbb-b371-fea6464ad622}, !- Handle
  Lobby_ZN_1_FLR_1ZN_LSr,                 !- Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dce0e6c5-b2eb-4b17-92cf-09b1768f4dc8}, !- Handle
  Lobby_ZN_1_FLR_1ZN_Area,                !- Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {6bec10a7-e28c-47b7-89a2-20c9561c74d7}, !- Handle
  Lobby_ZN_1_FLR_1ZN_Light1_Actuator,     !- Name
  {43828cdb-3d5a-4754-bac3-4f27e186e323}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {51d5afa4-aaf8-41c3-8b4a-ebf3b5de0089}, !- Handle
  SET_Lobby_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Lobby_ZN_1_FLR_1ZN_LSr_IP=0.093*Lobby_ZN_1_FLR_1ZN_LSr/Lobby_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Lobby_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Lobby_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Lobby_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Lobby_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {3d6e3abe-ba4c-42b4-9591-d979b225d0a6}, !- Handle
  SET_Lobby_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {51d5afa4-aaf8-41c3-8b4a-ebf3b5de0089}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {58a88c3c-1494-4932-a94a-8b22e98989e6}, !- Handle
  Main_Corridor_ZN_1_FLR_1ZN_LSr,         !- Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {626326d3-9355-4821-8962-9fd21acc5685}, !- Handle
  Main_Corridor_ZN_1_FLR_1ZN_Area,        !- Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {636a3f51-6e99-4e81-b129-6beb1cd780e8}, !- Handle
  Main_Corridor_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {568034d6-534d-41b7-8537-404c0cc9b85c}, !- Handle
  SET_Main_Corridor_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Main_Corridor_ZN_1_FLR_1ZN_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1ZN_LSr/Main_Corridor_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Main_Corridor_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Main_Corridor_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Main_Corridor_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Main_Corridor_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {38a42bca-fd09-4fb4-9e93-be2941fd3a84}, !- Handle
  SET_Main_Corridor_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {568034d6-534d-41b7-8537-404c0cc9b85c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {cbabc81d-6b35-48a6-a24f-3b6c17150bbc}, !- Handle
  Mech_ZN_1_FLR_1ZN_LSr,                  !- Name
  Mech_ZN_1_FLR_1 ZN,                     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f812cb2d-2ed8-43a5-8a31-55498639c293}, !- Handle
  Mech_ZN_1_FLR_1ZN_Area,                 !- Name
  Mech_ZN_1_FLR_1 ZN,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3525c3e9-3411-440a-ba39-b937d8ca3824}, !- Handle
  Mech_ZN_1_FLR_1ZN_Light1_Actuator,      !- Name
  {026e8ce7-03d9-4f60-87e7-e5c3ad16352b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {61652f24-ce4f-45aa-a931-24f96ad0f4c0}, !- Handle
  SET_Mech_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mech_ZN_1_FLR_1ZN_LSr_IP=0.093*Mech_ZN_1_FLR_1ZN_LSr/Mech_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mech_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mech_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mech_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mech_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a8c93660-bc06-41eb-bbc2-e5b76401be93}, !- Handle
  SET_Mech_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {61652f24-ce4f-45aa-a931-24f96ad0f4c0}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {5b8b423e-ad1f-4357-a818-e5675ee46896}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {01a83e01-015d-4c1d-81f2-27ffa7fc2ce8}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {85373026-67b0-45fc-8ce6-4974ae81be7a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6fb1be95-6608-4811-82a4-22980b659520}, !- Handle
  SET_Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr/Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8acf851c-223f-47a6-82c4-8cdefb85a077}, !- Handle
  SET_Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {6fb1be95-6608-4811-82a4-22980b659520}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {14a1df60-b36d-4dfc-994f-995dcde89887}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4c653533-65d5-44fd-9512-bbd1c25890ad}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {4dd567d4-361d-4aff-89f2-a854c695b509}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3361799e-b3fb-4c1a-917d-16df658ce5c1}, !- Handle
  SET_Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr/Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8bd8a2d1-7e92-493e-849c-d00899e3c5ce}, !- Handle
  SET_Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3361799e-b3fb-4c1a-917d-16df658ce5c1}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {934e9bc1-0a91-4f34-b75e-4ddcacc67a3b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {1731662a-c3ff-4834-b8ef-f8b56568b9a3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {b401bada-3e8d-4c9e-9940-3ba4a223e4fc}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0e9c35a1-d035-4882-b3f9-db4fd17d0c72}, !- Handle
  SET_Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr/Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {27e208a5-4dca-4c85-9d6b-b31fb2e99295}, !- Handle
  SET_Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0e9c35a1-d035-4882-b3f9-db4fd17d0c72}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {491484eb-a4e8-4330-8955-6ec3dc9d4b8e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8aa279bf-3536-42c8-879d-44868df37b27}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {90b7e854-3b31-42ea-8dfe-dca72e69d122}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cd36e429-9d9d-4fc8-a09d-bb7f86f56444}, !- Handle
  SET_Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr/Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e2b17fd1-1a3a-415a-a554-82d8deafe169}, !- Handle
  SET_Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {cd36e429-9d9d-4fc8-a09d-bb7f86f56444}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {7d8073a7-6483-4435-98dd-177772afc32b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {73aac552-3eab-425a-adf3-81252535dd18}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3132d805-6b3e-4e01-89d5-2522c3ea2dea}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4ba10711-bcca-4e63-9587-0617ac97816a}, !- Handle
  SET_Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr/Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {edbae90e-a1be-45b6-b0df-13d4eaa53786}, !- Handle
  SET_Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4ba10711-bcca-4e63-9587-0617ac97816a}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {7b32339a-25e5-404b-9cad-ae89b2d382cb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3192c777-7cb4-4057-93a2-2040239e2610}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {f346e173-3f8f-4234-821e-a428c68985b0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {778867e8-ae8a-4c56-bcc4-4f055dfb5e7c}, !- Handle
  SET_Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr/Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ded2c023-90f4-4623-999c-a7c276b949d2}, !- Handle
  SET_Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {778867e8-ae8a-4c56-bcc4-4f055dfb5e7c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b3d1ee74-4811-4849-a7ac-4f58ae2be7df}, !- Handle
  Offices_ZN_1_FLR_1ZN_LSr,               !- Name
  Offices_ZN_1_FLR_1 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6e55ab0e-abc7-43e2-8c56-2e95abfc2bab}, !- Handle
  Offices_ZN_1_FLR_1ZN_Area,              !- Name
  Offices_ZN_1_FLR_1 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {68deb39c-59a6-4037-8e62-71f18d3311b0}, !- Handle
  Offices_ZN_1_FLR_1ZN_Light1_Actuator,   !- Name
  {711658fc-4b7d-4774-a93b-3c66c4a03a13}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b1d6b540-633b-45a2-a43c-65a175df7fa5}, !- Handle
  SET_Offices_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Offices_ZN_1_FLR_1ZN_LSr_IP=0.093*Offices_ZN_1_FLR_1ZN_LSr/Offices_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Offices_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Offices_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Offices_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Offices_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a5db8b04-4e2c-40f0-a038-3d644acd9dc4}, !- Handle
  SET_Offices_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b1d6b540-633b-45a2-a43c-65a175df7fa5}; !- Program Name 1

OS:Schedule:Day,
  {1a7fdd61-8e12-4c9b-8c0b-93f92edeb036}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {42250b18-1333-429c-abbc-66eeb1ae3942}, !- Supply Air Inlet Node
  {b6ddc41b-f5c7-4495-9137-b199b7996a4b}, !- Supply Air Outlet Node
  {4bc53d44-76ba-420b-bd49-5f8f21cc1179}, !- Exhaust Air Inlet Node
  {be5d4390-4f30-4099-9db3-636d05a96e1f}, !- Exhaust Air Outlet Node
  1117.773455,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {92ce16fa-4e9a-4449-b693-073015e9685c}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Primary Outlet Air Node, !- Name
  {b6ddc41b-f5c7-4495-9137-b199b7996a4b}, !- Inlet Port
  {68cb6ae4-d7d1-41bb-b683-05d86fadfb42}; !- Outlet Port

OS:Connection,
  {42250b18-1333-429c-abbc-66eeb1ae3942}, !- Handle
  {bb1133a2-99a6-4fbb-a30f-f046ac75d874}, !- Source Object
  3,                                      !- Outlet Port
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b6ddc41b-f5c7-4495-9137-b199b7996a4b}, !- Handle
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Source Object
  13,                                     !- Outlet Port
  {92ce16fa-4e9a-4449-b693-073015e9685c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cb6ae4-d7d1-41bb-b683-05d86fadfb42}, !- Handle
  {92ce16fa-4e9a-4449-b693-073015e9685c}, !- Source Object
  3,                                      !- Outlet Port
  {be575e27-802b-467d-8d2d-ea04a5869973}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6f523b2-f126-49f0-8b29-c16be8a03984}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Secondary Inlet Air Node, !- Name
  {8b10c906-df22-4d4f-af36-7aa1f75ae07d}, !- Inlet Port
  {4bc53d44-76ba-420b-bd49-5f8f21cc1179}; !- Outlet Port

OS:Connection,
  {8b10c906-df22-4d4f-af36-7aa1f75ae07d}, !- Handle
  {be575e27-802b-467d-8d2d-ea04a5869973}, !- Source Object
  7,                                      !- Outlet Port
  {d6f523b2-f126-49f0-8b29-c16be8a03984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc53d44-76ba-420b-bd49-5f8f21cc1179}, !- Handle
  {d6f523b2-f126-49f0-8b29-c16be8a03984}, !- Source Object
  3,                                      !- Outlet Port
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {be5d4390-4f30-4099-9db3-636d05a96e1f}, !- Handle
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Source Object
  15,                                     !- Outlet Port
  {e80b24dd-90c7-43a5-95da-51c258021e55}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {11c7d54c-b9e0-41fb-8698-f16defe4ef33}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {64d3fa3b-4ce3-4be5-8b48-3bec2b73df6e}, !- Reference Setpoint Node Name
  {64d3fa3b-4ce3-4be5-8b48-3bec2b73df6e}, !- Mixed Air Stream Node Name
  {bb1133a2-99a6-4fbb-a30f-f046ac75d874}, !- Outdoor Air Stream Node Name
  {909d4ad6-c481-4671-b4e2-ad0e218d83f3}, !- Return Air Stream Node Name
  {92ce16fa-4e9a-4449-b693-073015e9685c}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {73660d87-4f7f-46f9-afaa-ac14e901949f}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASch,      !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {13910847-3b35-4d17-b49f-c944460af969}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13910847-3b35-4d17-b49f-c944460af969}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASchDefault, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de06aac5-5a56-4430-8ed2-b628f4cd659f}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASch,            !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {72446a2b-1286-4c70-ad1a-404b0cd587b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72446a2b-1286-4c70-ad1a-404b0cd587b6}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASchDefault,     !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {260ab711-aa70-452a-b374-9324d27d8afb}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f635c849-e223-4596-ad18-01fd9d29e3f1}, !- Handle
  PVAVOTHERHtgSch0,                       !- Name
  {78f3ffdb-8adf-48cc-8184-aeb915155ae3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f01bca5d-5252-4ba5-82b6-4ba47f669f0d}, !- Handle
  PVAVOTHERClgSch0,                       !- Name
  {9ac3f13b-de01-4579-a10b-97e926f9381e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {963bfc4a-6bae-4a18-924e-99da4bd3d72d}, !- Handle
  PVAVOTHEROptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 1
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 2
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 4
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 5
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 7
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 8
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 10
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 11
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = NULL, !- Program Line 14
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {950c5702-de5b-4056-9566-8efa66264589}, !- Handle
  PVAVOTHEROptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {963bfc4a-6bae-4a18-924e-99da4bd3d72d}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Handle
  PVAV_POD_1 ERV,                         !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3e0dcca9-3944-4f0e-84a8-751ab83cf39e}, !- Supply Air Inlet Node
  {026dd68f-48ee-4dbc-8fc4-c5fccac0b97e}, !- Supply Air Outlet Node
  {a866f681-06f8-4dcb-8765-a55679d68e66}, !- Exhaust Air Inlet Node
  {72c6b3f7-88ce-42f3-9d18-60459fbeb2ab}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}, !- Handle
  PVAV_POD_1 ERV Primary Outlet Air Node, !- Name
  {026dd68f-48ee-4dbc-8fc4-c5fccac0b97e}, !- Inlet Port
  {30f213d4-11d3-4a9e-8676-2642c1ba247a}; !- Outlet Port

OS:Connection,
  {3e0dcca9-3944-4f0e-84a8-751ab83cf39e}, !- Handle
  {ce4084d4-4914-4e72-aec0-af806cf3212d}, !- Source Object
  3,                                      !- Outlet Port
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {026dd68f-48ee-4dbc-8fc4-c5fccac0b97e}, !- Handle
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Source Object
  13,                                     !- Outlet Port
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f213d4-11d3-4a9e-8676-2642c1ba247a}, !- Handle
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}, !- Source Object
  3,                                      !- Outlet Port
  {4a39874e-49a5-4f04-a0ca-aa7ce8d6318a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0621534-bca5-442c-bfdb-a7824e7e87bb}, !- Handle
  PVAV_POD_1 ERV Secondary Inlet Air Node, !- Name
  {534ab81f-c209-42e5-a198-d0c281f616e1}, !- Inlet Port
  {a866f681-06f8-4dcb-8765-a55679d68e66}; !- Outlet Port

OS:Connection,
  {534ab81f-c209-42e5-a198-d0c281f616e1}, !- Handle
  {4a39874e-49a5-4f04-a0ca-aa7ce8d6318a}, !- Source Object
  7,                                      !- Outlet Port
  {f0621534-bca5-442c-bfdb-a7824e7e87bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a866f681-06f8-4dcb-8765-a55679d68e66}, !- Handle
  {f0621534-bca5-442c-bfdb-a7824e7e87bb}, !- Source Object
  3,                                      !- Outlet Port
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {72c6b3f7-88ce-42f3-9d18-60459fbeb2ab}, !- Handle
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Source Object
  15,                                     !- Outlet Port
  {7934b00e-8e17-4ec2-b5d6-136115c0e40d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4bda5233-116a-4b58-ad4b-6db3994dc4b1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8d635e70-3afe-4014-9562-42994fd057ed}, !- Reference Setpoint Node Name
  {8d635e70-3afe-4014-9562-42994fd057ed}, !- Mixed Air Stream Node Name
  {ce4084d4-4914-4e72-aec0-af806cf3212d}, !- Outdoor Air Stream Node Name
  {02fd9ffa-458f-4ba0-a1d4-2bb4f030fb77}, !- Return Air Stream Node Name
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {b044a2da-50af-4def-b302-d49bb85b5129}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {571878fc-3d38-4b85-b57d-034a32b356ef}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {78f3ffdb-8adf-48cc-8184-aeb915155ae3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8b3e36e2-93df-4b27-8942-bafaa25c1675}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {9ac3f13b-de01-4579-a10b-97e926f9381e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e9aa2408-8480-4b09-b157-e525ab1ae346}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 1
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 2
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 4
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 5
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 7
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 8
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 10
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 11
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = NULL, !- Program Line 14
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {309b2892-ad49-45c4-aad1-e0c82b585832}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e9aa2408-8480-4b09-b157-e525ab1ae346}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Handle
  PVAV_POD_2 ERV,                         !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {69324c77-301e-4212-b7c7-9b423f0de19f}, !- Supply Air Inlet Node
  {99512eca-4be0-4e35-a700-98c5a92e3a6a}, !- Supply Air Outlet Node
  {06881782-668f-4b06-b4fa-ce61da6043ce}, !- Exhaust Air Inlet Node
  {1336a5ee-fc08-4fae-b414-e44b83d5b6d3}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}, !- Handle
  PVAV_POD_2 ERV Primary Outlet Air Node, !- Name
  {99512eca-4be0-4e35-a700-98c5a92e3a6a}, !- Inlet Port
  {13afc266-2a08-4259-925c-78c8815613de}; !- Outlet Port

OS:Connection,
  {69324c77-301e-4212-b7c7-9b423f0de19f}, !- Handle
  {0fd16cc7-7ec4-4e90-ba95-83abca165edb}, !- Source Object
  3,                                      !- Outlet Port
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {99512eca-4be0-4e35-a700-98c5a92e3a6a}, !- Handle
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Source Object
  13,                                     !- Outlet Port
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13afc266-2a08-4259-925c-78c8815613de}, !- Handle
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}, !- Source Object
  3,                                      !- Outlet Port
  {d55717ba-818f-4182-8e3d-70ba987b407c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {857a7b0d-171e-4b1d-8930-7aa2099b6fa3}, !- Handle
  PVAV_POD_2 ERV Secondary Inlet Air Node, !- Name
  {bea73e71-2b6b-40c4-a012-e5a19be1f9c2}, !- Inlet Port
  {06881782-668f-4b06-b4fa-ce61da6043ce}; !- Outlet Port

OS:Connection,
  {bea73e71-2b6b-40c4-a012-e5a19be1f9c2}, !- Handle
  {d55717ba-818f-4182-8e3d-70ba987b407c}, !- Source Object
  7,                                      !- Outlet Port
  {857a7b0d-171e-4b1d-8930-7aa2099b6fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06881782-668f-4b06-b4fa-ce61da6043ce}, !- Handle
  {857a7b0d-171e-4b1d-8930-7aa2099b6fa3}, !- Source Object
  3,                                      !- Outlet Port
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1336a5ee-fc08-4fae-b414-e44b83d5b6d3}, !- Handle
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Source Object
  15,                                     !- Outlet Port
  {8bdbdd16-87d1-4b07-939c-adf76ac78175}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bcca43a3-b607-4bab-adfb-4b5c574cd138}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1650cfb7-4909-4bc5-a017-e7fa84c6919e}, !- Reference Setpoint Node Name
  {1650cfb7-4909-4bc5-a017-e7fa84c6919e}, !- Mixed Air Stream Node Name
  {0fd16cc7-7ec4-4e90-ba95-83abca165edb}, !- Outdoor Air Stream Node Name
  {bd83d3bb-3235-42e8-b8e2-b9874a128be5}, !- Return Air Stream Node Name
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {62219d22-c4c0-413b-8fdb-453bdb28b4b7}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {78f3ffdb-8adf-48cc-8184-aeb915155ae3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5bfe9651-7317-4e48-8248-491f2b1819ca}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {9ac3f13b-de01-4579-a10b-97e926f9381e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a347b96d-4964-4f33-b7e7-cef45cd700c4}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 1
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 2
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 4
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 5
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 7
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 8
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 10
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 11
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = NULL, !- Program Line 14
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d2669aa3-80c9-473c-a770-6ee2551889ae}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a347b96d-4964-4f33-b7e7-cef45cd700c4}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Handle
  PVAV_POD_3 ERV,                         !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7da43534-289d-4cbb-baaa-4693c7613c16}, !- Supply Air Inlet Node
  {28e08ee1-b019-408c-978f-5f8cbab9eca2}, !- Supply Air Outlet Node
  {fa38f51c-d6cd-41cd-9a28-00808f254741}, !- Exhaust Air Inlet Node
  {72047d79-ee18-4b12-8b37-6c9788b2e381}, !- Exhaust Air Outlet Node
  1427.116118,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4561f8db-79fb-41bd-809e-1420c815b0a4}, !- Handle
  PVAV_POD_3 ERV Primary Outlet Air Node, !- Name
  {28e08ee1-b019-408c-978f-5f8cbab9eca2}, !- Inlet Port
  {b47d1701-6055-4fff-b488-a5019ceb0f20}; !- Outlet Port

OS:Connection,
  {7da43534-289d-4cbb-baaa-4693c7613c16}, !- Handle
  {03dcef2c-4233-4f3e-889d-3cf24aa7098d}, !- Source Object
  3,                                      !- Outlet Port
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {28e08ee1-b019-408c-978f-5f8cbab9eca2}, !- Handle
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Source Object
  13,                                     !- Outlet Port
  {4561f8db-79fb-41bd-809e-1420c815b0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47d1701-6055-4fff-b488-a5019ceb0f20}, !- Handle
  {4561f8db-79fb-41bd-809e-1420c815b0a4}, !- Source Object
  3,                                      !- Outlet Port
  {ab2fb191-e63a-46fc-b49b-e4186d809669}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22845412-7c9c-4f63-9c1a-37eead9cb886}, !- Handle
  PVAV_POD_3 ERV Secondary Inlet Air Node, !- Name
  {9ebac256-674e-4301-934a-32ff6ccbac83}, !- Inlet Port
  {fa38f51c-d6cd-41cd-9a28-00808f254741}; !- Outlet Port

OS:Connection,
  {9ebac256-674e-4301-934a-32ff6ccbac83}, !- Handle
  {ab2fb191-e63a-46fc-b49b-e4186d809669}, !- Source Object
  7,                                      !- Outlet Port
  {22845412-7c9c-4f63-9c1a-37eead9cb886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa38f51c-d6cd-41cd-9a28-00808f254741}, !- Handle
  {22845412-7c9c-4f63-9c1a-37eead9cb886}, !- Source Object
  3,                                      !- Outlet Port
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {72047d79-ee18-4b12-8b37-6c9788b2e381}, !- Handle
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Source Object
  15,                                     !- Outlet Port
  {6c121862-fff2-44b2-b6ee-3ae18ffb1c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1d78b7ce-a25c-479a-b522-cce8b5ca77fe}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6005ff05-4701-4a6e-95f4-6092418fa7bf}, !- Reference Setpoint Node Name
  {6005ff05-4701-4a6e-95f4-6092418fa7bf}, !- Mixed Air Stream Node Name
  {03dcef2c-4233-4f3e-889d-3cf24aa7098d}, !- Outdoor Air Stream Node Name
  {0d1b4c72-558f-4c3a-91e7-e3c27a5435a2}, !- Return Air Stream Node Name
  {4561f8db-79fb-41bd-809e-1420c815b0a4}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {28fdcdeb-9ef7-42c8-aedf-3b887962fef2}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {60f42241-405e-44a8-b885-fc88601819dd}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d670498a-91b6-4c52-a06f-8078d59db943}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {904cb021-920a-4eb3-9f54-aba7f4d537e4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {12283a94-37a2-4278-a233-41daaf6bf0f0}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {946f30ff-7830-43eb-a4f0-6b44611af0f3}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {ef4ee3ed-9761-442b-a292-58a9101d17c3}, !- Handle
  {c7a07746-9202-4370-bdfc-e3aa236ba619}; !- Object Name

OS:AdditionalProperties,
  {6df03d8b-0960-48ca-adba-3e92be1fbd99}, !- Handle
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}; !- Object Name

OS:Daylighting:Control,
  {57ae1fac-04b6-4071-9ac8-9736b1d9151e}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 1,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  1.6593324,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ca79735e-8997-475c-b031-2e188d0033d1}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 2,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  3.3438062,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1fefc1b-7bf2-4c4b-987f-f9c5c29469c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  19.3438092,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {163bc9af-6489-4300-a890-f67fbb06eac4}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  17.6625246,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c541c0bb-7b1c-4c69-9d0e-ecc45cb71485}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  7.3448487,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f3dfbb4f-5133-473b-9293-8a95170e6aec}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  5.66461935,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63309cfa-1f0c-46b9-a5c9-ae6f6878a9f7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {76cf11bd-23d7-44b3-81bc-f3722edef923}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80c083d0-6008-4d5f-afa6-32104d61cbd3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {827429f3-85de-4700-b6ec-0c6db8a58dfc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {652f1879-31da-449b-91bc-94de4516d28f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {719ecadd-f2a7-4408-8a60-6cf934f37187}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {22e507f7-cca0-4c04-a54b-be47837fa030}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {41c31544-2cec-4619-b184-e60576128e06}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a11f0a28-a8fe-4b9f-a04f-11f000db5acc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0e05cb66-9849-4dda-b9ea-101e0513abc2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c659ed60-5582-4264-86b8-1b8799fc0968}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {49b7a5e5-7cae-41aa-9e65-64ee90ef87bf}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bc567a83-9df0-4df2-8133-57858675b08f}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e2a6650e-8933-4a11-864a-0cf63ad5ddc0}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a0dc9122-ab93-47fc-8de7-d263e4755951}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  19.3383114,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4100c22f-7f7f-4d77-966f-363cad8f384a}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  17.6514457,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {434019c6-dc77-4737-9c7d-137098cddb82}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  17.3455879,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1ae78f64-ee32-48fe-862a-964574c32a51}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  15.66610895,                            !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4d2b4c91-5a7c-4aaa-9b2c-2dc7e2bcf2b2}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6548972,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a811faa8-c50b-4067-b44c-a2574e6e1c18}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.3348686,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6d27fa8f-6213-441f-b69e-09d70fa9cb13}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {10c74947-e66f-4caf-b688-f932ee5f73bf}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b23ac998-f909-46d9-ba95-e77a25563805}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5577612e-49e8-4703-ae82-ad1c0e73f614}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e0e9f59e-e166-4f70-a101-12518017dc0f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2a4aeea5-ac65-43b2-8835-152c29760f80}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {649ba7e8-6025-4c20-b5b6-791c42ca5ecf}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {83b42cd9-ed29-4f57-b613-335064f8d336}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e2ffbd0e-270d-4649-b3df-344c4902815b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4a425252-b19f-4234-81cc-2f9488ab18e7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b5bc7c59-3762-4b3b-b986-967f39992c35}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b76a0252-1156-44e6-b32b-d2cef434ee66}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e01e599b-7523-4224-9cee-c73de34b64ac}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  7.3473435,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {31b7f40e-8d43-4379-962c-e97a6a71b892}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  5.66964675,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4b76d0b2-1005-4cfd-8ce9-96e339e0ace3}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6544121,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9afb089d-02e4-44c4-8b5a-3784efc2dc42}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.33389105,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

