  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 2, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 3, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Sunday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Monday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Tuesday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Wednesday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Thursday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Friday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Saturday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary ACTIVITY_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary ACTIVITY_SCH,             !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SchoolPrimary ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary ALWAYS_ON Default,        !- Sunday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- Monday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- Tuesday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- Wednesday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- Thursday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- Friday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- Saturday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- Holiday Schedule:Day Name
  SchoolPrimary ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default,        !- CustomDay1 Schedule:Day Name
  SchoolPrimary ALWAYS_ON Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary ALWAYS_ON,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_EQUIP_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_LIGHT_BATH_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_LIGHT_SCH_2013,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_LIGHT_SCH_2013 Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH Week Rule - Jan1-Jun10, !- Name
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH Week Rule - Jun11-Jun17, !- Name
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH Week Rule - Jun18-Sep9, !- Name
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH Week Rule - Sep10-Sep16, !- Name
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH Week Rule - Sep17-Dec31, !- Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_OCC_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_OCC_SCH Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  SchoolPrimary BLDG_OCC_SCH Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  SchoolPrimary BLDG_OCC_SCH Week Rule - Jun18-Sep9, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  9,                                      !- End Month 3
  9,                                      !- End Day 3
  SchoolPrimary BLDG_OCC_SCH Week Rule - Sep10-Sep16, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  10,                                     !- Start Day 4
  9,                                      !- End Month 4
  16,                                     !- End Day 4
  SchoolPrimary BLDG_OCC_SCH Week Rule - Sep17-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  17,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_OCC_SCH_Cafeteria,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Extend Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_OCC_SCH_Extend,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_OCC_SCH_Extend Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Gym Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_OCC_SCH_Gym Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_OCC_SCH_Offices Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_OCC_SCH_Offices,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary BLDG_OCC_SCH_Offices Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary BLDG_SWH_SCH Week Rule - Jan1-Jun10, !- Name
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Monday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Friday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_SWH_SCH Week Rule - Jun11-Jun17, !- Name
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Monday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_SWH_SCH Week Rule - Jun18-Sep9, !- Name
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_SWH_SCH Week Rule - Sep10-Sep16, !- Name
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Monday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Friday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary BLDG_SWH_SCH Week Rule - Sep17-Dec31, !- Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- Sunday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Monday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Tuesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Wednesday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Thursday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Friday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Saturday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary BLDG_SWH_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary BLDG_SWH_SCH Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  SchoolPrimary BLDG_SWH_SCH Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  SchoolPrimary BLDG_SWH_SCH Week Rule - Jun18-Sep9, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  9,                                      !- End Month 3
  9,                                      !- End Day 3
  SchoolPrimary BLDG_SWH_SCH Week Rule - Sep10-Sep16, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  10,                                     !- Start Day 4
  9,                                      !- End Month 4
  16,                                     !- End Day 4
  SchoolPrimary BLDG_SWH_SCH Week Rule - Sep17-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  17,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary Exterior_lighting_schedule_b_2016 Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Sunday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Monday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Tuesday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Wednesday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Thursday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Friday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Saturday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Holiday Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary Exterior_lighting_schedule_b_2016, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary Exterior_lighting_schedule_b_2016 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary HVACOperationSchd Default, !- Sunday Schedule:Day Name
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary HVACOperationSchd Default, !- Saturday Schedule:Day Name
  SchoolPrimary HVACOperationSchd Default, !- Holiday Schedule:Day Name
  SchoolPrimary HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary HVACOperationSchd Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary HVACOperationSchd Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary HVACOperationSchd,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  SchoolPrimary HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary INFIL_SCH_PNNL Default,   !- Sunday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL Default,   !- Saturday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL Default,   !- Holiday Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL Default,   !- CustomDay1 Schedule:Day Name
  SchoolPrimary INFIL_SCH_PNNL Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary INFIL_SCH_PNNL,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary KITCHEN_GAS_EQUIP_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Sunday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Monday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Tuesday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Wednesday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Thursday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Friday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Saturday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Holiday Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  Any Number,                             !- Schedule Type Limits Name
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Jan1-Jun24, !- Name
  SchoolPrimary walkin_occ_lght_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Jun25-Jul1, !- Name
  SchoolPrimary walkin_occ_lght_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Jul2-Aug26, !- Name
  SchoolPrimary walkin_occ_lght_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Aug27-Sep2, !- Name
  SchoolPrimary walkin_occ_lght_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Sep3-Dec31, !- Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Sunday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Saturday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- Holiday Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolPrimary walkin_occ_lght_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary walkin_occ_lght_SCH,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolPrimary walkin_occ_lght_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolPrimary_BUSINESS_SCH Week Rule - Jan1-Dec31, !- Name
  SchoolPrimary_BUSINESS_SCH Default,     !- Sunday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Monday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Friday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Default,     !- Saturday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Default,     !- Holiday Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Default,     !- CustomDay1 Schedule:Day Name
  SchoolPrimary_BUSINESS_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolPrimary_BUSINESS_SCH,             !- Name
  ,                                       !- Schedule Type Limits Name
  SchoolPrimary_BUSINESS_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jan1-Jun24, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jun25-Jul1, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jul2-Aug26, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Aug27-Sep2, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Sep3-Dec31, !- Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Sunday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Monday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Tuesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Wednesday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Thursday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Friday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Saturday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  SchoolSecondary BLDG_LIGHT_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Week Rule - Jan1-Dec31, !- Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Sunday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Monday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Tuesday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Wednesday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Thursday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Friday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Saturday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Holiday Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- CustomDay1 Schedule:Day Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  Capacity,                               !- Schedule Type Limits Name
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Sunday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Monday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Tuesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Wednesday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Thursday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Friday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Saturday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- Holiday Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default, !- CustomDay1 Schedule:Day Name
  Service Water Booster Temp - 180.00000000000006F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Booster Temp - 180.00000000000006F, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Booster Temp - 180.00000000000006F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Supply Side Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Demand Side Outlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Nodes, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node; !- Node Name 1

NodeList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Nodes, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolPrimary HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Branches, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Main Branch; !- Branch Name 1

Branch,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Component Name 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Component Inlet Node Name 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC, !- Component Name 2
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Component Inlet Node Name 2
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller List, !- Controller List Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Controller, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Relief Air Node, !- Relief Air Outlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node, !- Return Air Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Mixed Air Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  CafeteriaZN1FLR1ZNPSZAC27maxOASch,      !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA System Outdoor Air Mixer, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Mixed Air Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Outdoor Air Node, !- Outdoor Air Stream Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Relief Air Node, !- Relief Air Stream Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node, !- Reference Setpoint Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC, !- Name
  Load,                                   !- Control Type
  Cafeteria_ZN_1_FLR_1 ZN,                !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SchoolPrimary HVACOperationSchd,        !- Availability Schedule Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Air Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SchoolPrimary HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil 335kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 146kBtu/hr 10.8EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil 335kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 146kBtu/hr 10.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.73224036438218,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Mixed Air Node, !- Air Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.73224036438218,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Cafeteria_ZN_1_FLR_1 ZN,                !- Control Zone Name
  Cafeteria_ZN_1_FLR_1 ZN Zone Air Node,  !- Zone Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node Supply Path, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Inlet Node, !- Inlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Return Path, !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Demand Outlet Node, !- Outlet Node Name
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Supply Side Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Demand Side Outlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Nodes, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node; !- Node Name 1

NodeList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Nodes, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolPrimary HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Branches, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Main Branch; !- Branch Name 1

Branch,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Component Name 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Component Inlet Node Name 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC, !- Component Name 2
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Component Inlet Node Name 2
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller List, !- Controller List Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Controller, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Relief Air Node, !- Relief Air Outlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node, !- Return Air Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Mixed Air Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node, !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  GymZN1FLR1ZNPSZAC25maxOASch,            !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA System Outdoor Air Mixer, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Mixed Air Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Outdoor Air Node, !- Outdoor Air Stream Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Relief Air Node, !- Relief Air Stream Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node, !- Reference Setpoint Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC, !- Name
  Load,                                   !- Control Type
  Gym_ZN_1_FLR_1 ZN,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SchoolPrimary HVACOperationSchd,        !- Availability Schedule Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Air Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SchoolPrimary HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil 158kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 69kBtu/hr 11.0EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil 158kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 69kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.7988306741603,                        !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Mixed Air Node, !- Air Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.7988306741603,                        !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 No Heat,   !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Gym_ZN_1_FLR_1 ZN,                      !- Control Zone Name
  Gym_ZN_1_FLR_1 ZN Zone Air Node,        !- Zone Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node Supply Path, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Inlet Node, !- Inlet Node Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Return Path, !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Demand Outlet Node, !- Outlet Node Name
  Gym_ZN_1_FLR_1 ZN Return Air Node;      !- Inlet Node Name 1

AirLoopHVAC,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Supply Side Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Demand Side Outlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Nodes, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node; !- Node Name 1

NodeList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Nodes, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolPrimary HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Branches, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Main Branch; !- Branch Name 1

Branch,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Component Name 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Component Inlet Node Name 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC, !- Component Name 2
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Component Inlet Node Name 2
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller List, !- Controller List Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Controller, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Relief Air Node, !- Relief Air Outlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node, !- Return Air Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Mixed Air Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA System Outdoor Air Mixer, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Mixed Air Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Outdoor Air Node, !- Outdoor Air Stream Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Relief Air Node, !- Relief Air Stream Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node, !- Reference Setpoint Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC, !- Name
  Load,                                   !- Control Type
  Kitchen_ZN_1_FLR_1 ZN,                  !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SchoolPrimary HVACOperationSchd,        !- Availability Schedule Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Air Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SchoolPrimary HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil 199kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 74kBtu/hr 11.0EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil 199kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 74kBtu/hr 11.0EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.7988306741603,                        !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Mixed Air Node, !- Air Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.7988306741603,                        !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Kitchen_ZN_1_FLR_1 ZN,                  !- Control Zone Name
  Kitchen_ZN_1_FLR_1 ZN Zone Air Node,    !- Zone Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node Supply Path, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Inlet Node, !- Inlet Node Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Return Path, !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Demand Outlet Node, !- Outlet Node Name
  Kitchen_ZN_1_FLR_1 ZN Return Air Node;  !- Inlet Node Name 1

AirLoopHVAC,
  PVAV_OTHER,                             !- Name
  PVAV_OTHER Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  PVAV_OTHER Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PVAV_OTHER Supply Inlet Node,           !- Supply Side Inlet Node Name
  PVAV_OTHER Demand Outlet Node,          !- Demand Side Outlet Node Name
  PVAV_OTHER Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  PVAV_OTHER Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  PVAV_OTHER Supply Outlet Nodes,         !- Name
  PVAV_OTHER Supply Outlet Node;          !- Node Name 1

NodeList,
  PVAV_OTHER Demand Inlet Nodes,          !- Name
  PVAV_OTHER Demand Inlet Node;           !- Node Name 1

Sizing:System,
  PVAV_OTHER,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.188337,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  PVAV_OTHER Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  PVAV_OTHER Main Htg Coil Controller;    !- Controller Name 1

Controller:WaterCoil,
  PVAV_OTHER Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Sensor Node Name
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolPrimary HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  PVAV_OTHER Supply Branches,             !- Name
  PVAV_OTHER Main Branch;                 !- Branch Name 1

Branch,
  PVAV_OTHER Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PVAV_OTHER OA System,                   !- Component Name 1
  PVAV_OTHER Supply Inlet Node,           !- Component Inlet Node Name 1
  PVAV_OTHER Mixed Air Node,              !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  PVAV_OTHER Mixed Air Node,              !- Component Inlet Node Name 2
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  PVAV_OTHER Main Htg Coil,               !- Component Name 3
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node, !- Component Inlet Node Name 3
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  PVAV_OTHER Fan,                         !- Component Name 4
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  PVAV_OTHER Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  PVAV_OTHER OA System,                   !- Name
  PVAV_OTHER OA System Controller List,   !- Controller List Name
  PVAV_OTHER OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  PVAV_OTHER OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  PVAV_OTHER Relief Air Node,             !- Relief Air Outlet Node Name
  PVAV_OTHER Supply Inlet Node,           !- Return Air Node Name
  PVAV_OTHER Mixed Air Node,              !- Mixed Air Node Name
  PVAV_OTHER Outdoor Air Node,            !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  PVAV_OTHER Ventilation Controller,      !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  PVAV_OTHER OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  PVAV_OTHER OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  PVAV_OTHER OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  PVAV_OTHER Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PVAV_OTHER OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PVAV_OTHER OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  PVAV_OTHER OA System Outdoor Air Mixer, !- Name
  PVAV_OTHER Mixed Air Node,              !- Mixed Air Node Name
  PVAV_OTHER Outdoor Air Node,            !- Outdoor Air Stream Node Name
  PVAV_OTHER Relief Air Node,             !- Relief Air Stream Node Name
  PVAV_OTHER Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PVAV_OTHER Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_OTHER Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_OTHER Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_OTHER Mixed Air Node;              !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  PVAV_OTHER Mixed Air Node,              !- DX Cooling Coil System Inlet Node Name
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  PVAV_OTHER Mixed Air Node,              !- Air Inlet Node Name
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_OTHER Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_OTHER Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  PVAV_OTHER Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  PVAV_OTHER Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  PVAV_OTHER 2spd DX Clg Coil 281kBtu/hr 9.8EER Outlet Air Node, !- Air Inlet Node Name
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  PVAV_OTHER Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_OTHER Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_OTHER Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_OTHER Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  PVAV_OTHER Fan,                         !- Name
  SchoolPrimary HVACOperationSchd,        !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  PVAV_OTHER Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  PVAV_OTHER Supply Outlet Node,          !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  PVAV_OTHER SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  PVAV_OTHER Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PVAV_OTHER PVAV_OTHER Demand Inlet Node Supply Path, !- Name
  PVAV_OTHER Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  PVAV_OTHER Demand Inlet Node,           !- Inlet Node Name
  Computer_Class_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Bath_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 7

AirLoopHVAC:ReturnPath,
  PVAV_OTHER Return Path,                 !- Name
  PVAV_OTHER Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  PVAV_OTHER Demand Outlet Node,          !- Outlet Node Name
  Computer_Class_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 1
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 2
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Inlet Node Name 3
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Inlet Node Name 4
  Bath_ZN_1_FLR_1 ZN Return Air Node,     !- Inlet Node Name 5
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Inlet Node Name 6
  Library_Media_Center_ZN_1_FLR_1 ZN Return Air Node; !- Inlet Node Name 7

AirLoopHVAC,
  PVAV_POD_1,                             !- Name
  PVAV_POD_1 Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  PVAV_POD_1 Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PVAV_POD_1 Supply Inlet Node,           !- Supply Side Inlet Node Name
  PVAV_POD_1 Demand Outlet Node,          !- Demand Side Outlet Node Name
  PVAV_POD_1 Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  PVAV_POD_1 Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  PVAV_POD_1 Supply Outlet Nodes,         !- Name
  PVAV_POD_1 Supply Outlet Node;          !- Node Name 1

NodeList,
  PVAV_POD_1 Demand Inlet Nodes,          !- Name
  PVAV_POD_1 Demand Inlet Node;           !- Node Name 1

Sizing:System,
  PVAV_POD_1,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.706368,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  PVAV_POD_1 Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  PVAV_POD_1 Main Htg Coil Controller;    !- Controller Name 1

Controller:WaterCoil,
  PVAV_POD_1 Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  PVAV_POD_1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolPrimary HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  PVAV_POD_1 Supply Branches,             !- Name
  PVAV_POD_1 Main Branch;                 !- Branch Name 1

Branch,
  PVAV_POD_1 Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PVAV_POD_1 OA System,                   !- Component Name 1
  PVAV_POD_1 Supply Inlet Node,           !- Component Inlet Node Name 1
  PVAV_POD_1 Mixed Air Node,              !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  PVAV_POD_1 Mixed Air Node,              !- Component Inlet Node Name 2
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  PVAV_POD_1 Main Htg Coil,               !- Component Name 3
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node, !- Component Inlet Node Name 3
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  PVAV_POD_1 Fan,                         !- Component Name 4
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  PVAV_POD_1 Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  PVAV_POD_1 OA System,                   !- Name
  PVAV_POD_1 OA System Controller List,   !- Controller List Name
  PVAV_POD_1 OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  PVAV_POD_1 OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  PVAV_POD_1 Relief Air Node,             !- Relief Air Outlet Node Name
  PVAV_POD_1 Supply Inlet Node,           !- Return Air Node Name
  PVAV_POD_1 Mixed Air Node,              !- Mixed Air Node Name
  PVAV_POD_1 Outdoor Air Node,            !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  PVAV_POD_1 Ventilation Controller,      !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  PVAV_POD_1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  PVAV_POD_1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  PVAV_POD_1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  PVAV_POD_1 Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PVAV_POD_1 OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PVAV_POD_1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  PVAV_POD_1 OA System Outdoor Air Mixer, !- Name
  PVAV_POD_1 Mixed Air Node,              !- Mixed Air Node Name
  PVAV_POD_1 Outdoor Air Node,            !- Outdoor Air Stream Node Name
  PVAV_POD_1 Relief Air Node,             !- Relief Air Stream Node Name
  PVAV_POD_1 Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PVAV_POD_1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_1 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_1 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_1 Mixed Air Node;              !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  PVAV_POD_1 Mixed Air Node,              !- DX Cooling Coil System Inlet Node Name
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  PVAV_POD_1 Mixed Air Node,              !- Air Inlet Node Name
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_1 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_1 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  PVAV_POD_1 Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  PVAV_POD_1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  PVAV_POD_1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  PVAV_POD_1 2spd DX Clg Coil 314kBtu/hr 9.8EER Outlet Air Node, !- Air Inlet Node Name
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  PVAV_POD_1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_1 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_1 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  PVAV_POD_1 Fan,                         !- Name
  SchoolPrimary HVACOperationSchd,        !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  PVAV_POD_1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  PVAV_POD_1 Supply Outlet Node,          !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  PVAV_POD_1 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  PVAV_POD_1 Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PVAV_POD_1 PVAV_POD_1 Demand Inlet Node Supply Path, !- Name
  PVAV_POD_1 Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  PVAV_POD_1 Demand Inlet Node,           !- Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  PVAV_POD_1 Return Path,                 !- Name
  PVAV_POD_1 Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  PVAV_POD_1 Demand Outlet Node,          !- Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 1
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 2
  Corridor_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 3
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 4
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  PVAV_POD_2,                             !- Name
  PVAV_POD_2 Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  PVAV_POD_2 Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PVAV_POD_2 Supply Inlet Node,           !- Supply Side Inlet Node Name
  PVAV_POD_2 Demand Outlet Node,          !- Demand Side Outlet Node Name
  PVAV_POD_2 Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  PVAV_POD_2 Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  PVAV_POD_2 Supply Outlet Nodes,         !- Name
  PVAV_POD_2 Supply Outlet Node;          !- Node Name 1

NodeList,
  PVAV_POD_2 Demand Inlet Nodes,          !- Name
  PVAV_POD_2 Demand Inlet Node;           !- Node Name 1

Sizing:System,
  PVAV_POD_2,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.706368,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  PVAV_POD_2 Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  PVAV_POD_2 Main Htg Coil Controller;    !- Controller Name 1

Controller:WaterCoil,
  PVAV_POD_2 Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolPrimary HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  PVAV_POD_2 Supply Branches,             !- Name
  PVAV_POD_2 Main Branch;                 !- Branch Name 1

Branch,
  PVAV_POD_2 Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PVAV_POD_2 OA System,                   !- Component Name 1
  PVAV_POD_2 Supply Inlet Node,           !- Component Inlet Node Name 1
  PVAV_POD_2 Mixed Air Node,              !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  PVAV_POD_2 Mixed Air Node,              !- Component Inlet Node Name 2
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  PVAV_POD_2 Main Htg Coil,               !- Component Name 3
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node, !- Component Inlet Node Name 3
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  PVAV_POD_2 Fan,                         !- Component Name 4
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  PVAV_POD_2 Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  PVAV_POD_2 OA System,                   !- Name
  PVAV_POD_2 OA System Controller List,   !- Controller List Name
  PVAV_POD_2 OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  PVAV_POD_2 OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  PVAV_POD_2 Relief Air Node,             !- Relief Air Outlet Node Name
  PVAV_POD_2 Supply Inlet Node,           !- Return Air Node Name
  PVAV_POD_2 Mixed Air Node,              !- Mixed Air Node Name
  PVAV_POD_2 Outdoor Air Node,            !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  PVAV_POD_2 Ventilation Controller,      !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  PVAV_POD_2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  PVAV_POD_2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  PVAV_POD_2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  PVAV_POD_2 Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PVAV_POD_2 OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PVAV_POD_2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  PVAV_POD_2 OA System Outdoor Air Mixer, !- Name
  PVAV_POD_2 Mixed Air Node,              !- Mixed Air Node Name
  PVAV_POD_2 Outdoor Air Node,            !- Outdoor Air Stream Node Name
  PVAV_POD_2 Relief Air Node,             !- Relief Air Stream Node Name
  PVAV_POD_2 Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PVAV_POD_2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_2 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_2 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_2 Mixed Air Node;              !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  PVAV_POD_2 Mixed Air Node,              !- DX Cooling Coil System Inlet Node Name
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  PVAV_POD_2 Mixed Air Node,              !- Air Inlet Node Name
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_2 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_2 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  PVAV_POD_2 Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  PVAV_POD_2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  PVAV_POD_2 2spd DX Clg Coil 313kBtu/hr 9.8EER Outlet Air Node, !- Air Inlet Node Name
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  PVAV_POD_2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_2 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_2 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  PVAV_POD_2 Fan,                         !- Name
  SchoolPrimary HVACOperationSchd,        !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  PVAV_POD_2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  PVAV_POD_2 Supply Outlet Node,          !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  PVAV_POD_2 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  PVAV_POD_2 Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PVAV_POD_2 PVAV_POD_2 Demand Inlet Node Supply Path, !- Name
  PVAV_POD_2 Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  PVAV_POD_2 Demand Inlet Node,           !- Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  PVAV_POD_2 Return Path,                 !- Name
  PVAV_POD_2 Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  PVAV_POD_2 Demand Outlet Node,          !- Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 1
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 2
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 3
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 4
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  PVAV_POD_3,                             !- Name
  PVAV_POD_3 Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  PVAV_POD_3 Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PVAV_POD_3 Supply Inlet Node,           !- Supply Side Inlet Node Name
  PVAV_POD_3 Demand Outlet Node,          !- Demand Side Outlet Node Name
  PVAV_POD_3 Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  PVAV_POD_3 Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  PVAV_POD_3 Supply Outlet Nodes,         !- Name
  PVAV_POD_3 Supply Outlet Node;          !- Node Name 1

NodeList,
  PVAV_POD_3 Demand Inlet Nodes,          !- Name
  PVAV_POD_3 Demand Inlet Node;           !- Node Name 1

Sizing:System,
  PVAV_POD_3,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.198876,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  PVAV_POD_3 Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  PVAV_POD_3 Main Htg Coil Controller;    !- Controller Name 1

Controller:WaterCoil,
  PVAV_POD_3 Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SchoolPrimary HVACOperationSchd,        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  PVAV_POD_3 Supply Branches,             !- Name
  PVAV_POD_3 Main Branch;                 !- Branch Name 1

Branch,
  PVAV_POD_3 Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PVAV_POD_3 OA System,                   !- Component Name 1
  PVAV_POD_3 Supply Inlet Node,           !- Component Inlet Node Name 1
  PVAV_POD_3 Mixed Air Node,              !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER CoilSystem, !- Component Name 2
  PVAV_POD_3 Mixed Air Node,              !- Component Inlet Node Name 2
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  PVAV_POD_3 Main Htg Coil,               !- Component Name 3
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node, !- Component Inlet Node Name 3
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  PVAV_POD_3 Fan,                         !- Component Name 4
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  PVAV_POD_3 Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  PVAV_POD_3 OA System,                   !- Name
  PVAV_POD_3 OA System Controller List,   !- Controller List Name
  PVAV_POD_3 OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  PVAV_POD_3 OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  PVAV_POD_3 Relief Air Node,             !- Relief Air Outlet Node Name
  PVAV_POD_3 Supply Inlet Node,           !- Return Air Node Name
  PVAV_POD_3 Mixed Air Node,              !- Mixed Air Node Name
  PVAV_POD_3 Outdoor Air Node,            !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SchoolPrimary MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  PVAV_POD_3 Ventilation Controller,      !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  PVAV_POD_3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  PVAV_POD_3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  PVAV_POD_3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  PVAV_POD_3 Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PVAV_POD_3 OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PVAV_POD_3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  PVAV_POD_3 OA System Outdoor Air Mixer, !- Name
  PVAV_POD_3 Mixed Air Node,              !- Mixed Air Node Name
  PVAV_POD_3 Outdoor Air Node,            !- Outdoor Air Stream Node Name
  PVAV_POD_3 Relief Air Node,             !- Relief Air Stream Node Name
  PVAV_POD_3 Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PVAV_POD_3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_3 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_3 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_3 Mixed Air Node;              !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  PVAV_POD_3 Mixed Air Node,              !- DX Cooling Coil System Inlet Node Name
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Outlet Node Name
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node, !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39928881549157,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  PVAV_POD_3 Mixed Air Node,              !- Air Inlet Node Name
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39928881549157,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_3 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_3 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  PVAV_POD_3 Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  PVAV_POD_3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  PVAV_POD_3 2spd DX Clg Coil 277kBtu/hr 9.8EER Outlet Air Node, !- Air Inlet Node Name
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  PVAV_POD_3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  PVAV_POD_3 Supply Outlet Node,          !- Reference Setpoint Node Name
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  PVAV_POD_3 Supply Outlet Node,          !- Fan Outlet Node Name
  PVAV_POD_3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  PVAV_POD_3 Fan,                         !- Name
  SchoolPrimary HVACOperationSchd,        !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  PVAV_POD_3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  PVAV_POD_3 Supply Outlet Node,          !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  PVAV_POD_3 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  PVAV_POD_3 Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PVAV_POD_3 PVAV_POD_3 Demand Inlet Node Supply Path, !- Name
  PVAV_POD_3 Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  PVAV_POD_3 Demand Inlet Node,           !- Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  PVAV_POD_3 Return Path,                 !- Name
  PVAV_POD_3 Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  PVAV_POD_3 Demand Outlet Node,          !- Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 1
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 2
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 3
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Inlet Node Name 4
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node; !- Inlet Node Name 5

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 487kBtu/hr 0.8 Thermal Eff,      !- Component Name 1
  Boiler 487kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Component Inlet Node Name 1
  Boiler 487kBtu/hr 0.8 Thermal Eff Outlet Water Node; !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 487kBtu/hr 0.8 Thermal Eff,      !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler 487kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Boiler Water Inlet Node Name
  Boiler 487kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 29
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 30

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 28

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 28

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  PVAV_POD_1 Main Htg Coil,               !- Component Name 1
  PVAV_POD_1 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  PVAV_POD_1 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  PVAV_POD_2 Main Htg Coil,               !- Component Name 1
  PVAV_POD_2 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  PVAV_POD_2 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  PVAV_POD_3 Main Htg Coil,               !- Component Name 1
  PVAV_POD_3 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  PVAV_POD_3 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  PVAV_OTHER Main Htg Coil,               !- Component Name 1
  PVAV_OTHER Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  PVAV_OTHER Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Computer_Class_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Component Name 1
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Component Name 1
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Bath_ZN_1_FLR_1 ZN Reheat Coil,         !- Component Name 1
  Bath_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Bath_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Component Name 1
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil, !- Component Name 1
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Library_Media_Center_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 487kBtu/hr 0.8 Thermal Eff;      !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Main Service Water Loop Circulator Pump, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Main Service Water Loop Circulator Pump, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Component Name 1
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  970.33010437051,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  970.33010437051,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Mech_ZN_1_FLR_1 ZN,                     !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 5
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Main WUC 1.7gpm at 140F,                !- Component Name 1
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Main WUC 1.7gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Main WUC 1.7gpm at 140F,                !- Name
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Inlet Node Name
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Main Service Water Use 1.7gpm at 140F;  !- Water Use Equipment Name 1

WaterUse:Equipment,
  Main Service Water Use 1.7gpm at 140F,  !- Name
  General,                                !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  SchoolPrimary BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  HX for Booster Water Heating Demand Inlet Water Node, !- Component Inlet Node Name 1
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Outlet Node Name 1
  PlantComponent:TemperatureSource,       !- Component Object Type 2
  Mains Water Makeup for SWH Booster,     !- Component Name 2
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Component Inlet Node Name 2
  Mains Water Makeup for SWH Booster Outlet Water Node; !- Component Outlet Node Name 2

HeatExchanger:FluidToFluid,
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  HX for Booster Water Heating Demand Inlet Water Node, !- Loop Demand Side Inlet Node Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Service Water Loop Supply Inlet Node,   !- Loop Supply Side Inlet Node Name
  Booster Water Loop Pump Inlet Water Node, !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  Service Water Loop Supply Outlet Node,  !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

PlantComponent:TemperatureSource,
  Mains Water Makeup for SWH Booster,     !- Name
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Inlet Node
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  Mains Water Temperature;                !- Source Temperature Schedule Name {C}

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff; !- Equipment Name 1

PlantLoop,
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Service Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Service Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Service Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Service Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Service Water Loop Supply Branches,     !- Plant Side Branch List Name
  Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Service Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Service Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Service Water Loop Demand Branches,     !- Demand Side Branch List Name
  Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Service Water Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Service Water Loop Supply Branches,     !- Name
  Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Service Water Loop Supply Branch 1,     !- Branch Name 2
  Service Water Loop Supply Branch 2,     !- Branch Name 3
  Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Supply Splitter,     !- Name
  Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Service Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Service Water Loop Supply Mixer,        !- Name
  Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Service Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  HX for Booster Water Heating,           !- Component Name 1
  Service Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Booster Water Loop Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Booster Water Loop Pump,                !- Component Name 2
  Booster Water Loop Pump Inlet Water Node, !- Component Inlet Node Name 2
  Booster Water Loop Pump Outlet Water Node; !- Component Outlet Node Name 2

Pump:VariableSpeed,
  Booster Water Loop Pump,                !- Name
  Booster Water Loop Pump Inlet Water Node, !- Inlet Node Name
  Booster Water Loop Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Service Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Component Name 1
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  Service Water Booster Temp - 180.00000000000006F, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16750558897487,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.16750558897487,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

WaterHeater:Sizing,
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Service Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  Service Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  Service Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Booster Temp - 180.00000000000006F, !- Schedule Name
  Service Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Service Water Loop Demand Branches,     !- Name
  Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Service Water Loop Demand Branch 1,     !- Branch Name 2
  Service Water Loop Demand Branch 2,     !- Branch Name 3
  Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Demand Splitter,     !- Name
  Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Service Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Service Water Loop Demand Mixer,        !- Name
  Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Service Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Service Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Pipe Adiabatic 8 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Service Water Loop Demand Inlet Node,   !- Inlet Node Name
  Pipe Adiabatic 8 Outlet Water Node;     !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Water Use Connections 1 Inlet Water Node, !- Component Inlet Node Name 1
  Water Use Connections 1 Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Water Use Connections 1 Inlet Water Node, !- Inlet Node Name
  Water Use Connections 1 Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Booster Water Fixture - 1.0 gpm at 180F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  General,                                !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  SchoolPrimary BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 180F;      !- Target Temperature Schedule Name

Branch,
  Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Bypass Pipe,  !- Component Name 1
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Bypass Pipe,  !- Name
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Pipe Adiabatic 9 Inlet Water Node,      !- Component Inlet Node Name 1
  Service Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Pipe Adiabatic 9 Inlet Water Node,      !- Inlet Node Name
  Service Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Service Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Service Water Loop Heating Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  HX for Booster Water Heating,           !- Equipment Name 1
  WaterHeater:Mixed,                      !- Equipment Object Type 2
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff; !- Equipment Name 2

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  San Diego-Brown Field Muni AP_CA_USA,   !- Name
  32.58,                                  !- Latitude {deg}
  -116.98,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  159;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  18.8,                                   !- January Ground Temperature {C}
  14.3,                                   !- February Ground Temperature {C}
  13.6,                                   !- March Ground Temperature {C}
  13.2,                                   !- April Ground Temperature {C}
  13.3,                                   !- May Ground Temperature {C}
  12.6,                                   !- June Ground Temperature {C}
  15.3,                                   !- July Ground Temperature {C}
  15.6,                                   !- August Ground Temperature {C}
  17.7,                                   !- September Ground Temperature {C}
  19.4,                                   !- October Ground Temperature {C}
  19.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16,                                     !- Annual Average Outdoor Air Temperature {C}
  7.1;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  San.Diego-Brown.Field.Muni.AP_CA_USA Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99429,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.276,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  San.Diego-Brown.Field.Muni.AP_CA_USA Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99429,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

ZoneList,
  PrimarySchool Cafeteria,                !- Name
  Cafeteria_ZN_1_FLR_1 ZN;                !- Zone Name 1

Lights,
  PrimarySchool Cafeteria Lights,         !- Name
  PrimarySchool Cafeteria,                !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_LIGHT_SCH_2013,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PrimarySchool Cafeteria People,         !- Name
  PrimarySchool Cafeteria,                !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_OCC_SCH_Cafeteria,   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  1.07639104167097,                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolPrimary ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  PrimarySchool Cafeteria Elec Equip,     !- Name
  PrimarySchool Cafeteria,                !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.3899118909349,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  PrimarySchool Classroom,                !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 1
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 2
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 3
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Zone Name 4
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Zone Name 5
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Zone Name 6
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 7
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 8
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Zone Name 9
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Zone Name 10
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Zone Name 11
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN;       !- Zone Name 12

Lights,
  PrimarySchool Classroom Lights,         !- Name
  PrimarySchool Classroom,                !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PrimarySchool Classroom People,         !- Name
  PrimarySchool Classroom,                !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_OCC_SCH,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.269097760417743,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolPrimary ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  PrimarySchool Classroom Elec Equip,     !- Name
  PrimarySchool Classroom,                !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  PrimarySchool ComputerRoom,             !- Name
  Computer_Class_ZN_1_FLR_1 ZN;           !- Zone Name 1

Lights,
  PrimarySchool ComputerRoom Lights,      !- Name
  PrimarySchool ComputerRoom,             !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PrimarySchool ComputerRoom People,      !- Name
  PrimarySchool ComputerRoom,             !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_OCC_SCH_Extend,      !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.269097760417743,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolPrimary ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  PrimarySchool ComputerRoom,             !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.0004219452883,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  PrimarySchool Corridor,                 !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Zone Name 1
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Zone Name 2
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Zone Name 3
  Main_Corridor_ZN_1_FLR_1 ZN;            !- Zone Name 4

Lights,
  PrimarySchool Corridor Lights,          !- Name
  PrimarySchool Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  PrimarySchool Corridor Elec Equip,      !- Name
  PrimarySchool Corridor,                 !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.99986911084933,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  PrimarySchool Gym,                      !- Name
  Gym_ZN_1_FLR_1 ZN;                      !- Zone Name 1

Lights,
  PrimarySchool Gym Lights,               !- Name
  PrimarySchool Gym,                      !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_LIGHT_GYM_SCH_2013,  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PrimarySchool Gym People,               !- Name
  PrimarySchool Gym,                      !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_OCC_SCH_Gym,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.322917312501292,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolPrimary ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  PrimarySchool Gym Elec Equip,           !- Name
  PrimarySchool Gym,                      !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99983638856167,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  PrimarySchool Kitchen,                  !- Name
  Kitchen_ZN_1_FLR_1 ZN;                  !- Zone Name 1

Lights,
  PrimarySchool Kitchen Lights,           !- Name
  PrimarySchool Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_LIGHT_SCH_2013,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  PrimarySchool Kitchen People,           !- Name
  PrimarySchool Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary BLDG_OCC_SCH,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.160705182521476,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SchoolPrimary ACTIVITY_SCH,             !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Kitchen_Reach-in-Freezer,               !- Name
  PrimarySchool Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary ALWAYS_ON,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Reach-in-Refrigerator,          !- Name
  PrimarySchool Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary ALWAYS_ON,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  PrimarySchool Kitchen Elec Equip,       !- Name
  PrimarySchool Kitchen,                  !- Zone or ZoneList or Space or SpaceList Name
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  190.450172567012,                       !- Watts per Zone Floor Area {W/m2}
