!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J.
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC:1_OA_Controller, PSZ-AC:1 Heat Pump DX Cooling Coil
! PSZ-AC:2_OA_Controller, PSZ-AC:2 Heat Pump DX Cooling Coil
! PSZ-AC:3_OA_Controller, PSZ-AC:3 Heat Pump DX Cooling Coil
! PSZ-AC:4_OA_Controller, PSZ-AC:4 Heat Pump DX Cooling Coil
! PSZ-AC:5_OA_Controller, PSZ-AC:5 Heat Pump DX Cooling Coil
! END ECONOMIZER MAP
! GPARM parameters as input:
!    Case = ASHRAE901_OfficeSmall_STD2013_Denver
!    SelectedCase =
!    annual_run = yes
!    slab_gtp = National_OfficeSmall_ASHRAE901_STD2013_Zone5B_nonres_CO-Denver-CO.gtp
!    basement_tempt = dummy.idf
!    avg_oa_tempt_ip = 49.91
!    maxdiff_oa_tempt_ip = 42.66
!    ext_wall_type = WoodFramedWall
!    nonres_ext_wall_ufactor = 0.289591413
!    roof_type = WoodJoistAtticRoof
!    nonres_roof_ufactor = 0.119243523
!    roof_solar_absorp = 0.7
!    nonres_window =
!    sidelighting_control = yes_AY
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    LPD_office = 8.826406542
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 50.7
!    exterior_lights_watts_b = 861.3
!    avg_oa_tempt = 9.95
!    maxdiff_oa_tempt = 23.7
!    infil = 0.00056896
!    oa_flow_per_area = 0.000431773
!    door_infil = 0.076455414
!    frac_ofpk = 0.131
!    damper_sch = MinOA_MotorizedDamper_Sched
!    economizer_lockout = LockoutWithHeating
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    addendum_cd = yes
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.205980747
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    LTG_SCH_SET = LTG_SET_STD2013
!    HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
!    CLGSETP_SCH = CLGSETP_SCH_NO_OPTIMUM
!    pipe_heat_loss = 571
!    skip_EMSprogram = yes
!    Wfile_TMY3 = USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 0.959505267
!    receptacle_ctrl_unocc_reduction_frac = 0.818955113
!    CodeName = DOE.determination2013_ASHRAE90.1_STD2013
!    CZ_City_Old = Boise
!    CZ_Label = 5B
!    exterior_lights_watts_c = 0
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    con_swingdoor_r = 0.352236703
!    office_standby_mode =
!    nonres_window_u_factor = 0.42
!    nonres_window_shgc = 0.4
!    nonresLSG = 1.1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2013
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = OfficeSmall
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5B
!    AnalysisCity = USA_CO_Denver
!    var_Ffactor_IP = 0.52
!    var_Cfactor_IP = 0.119
!    Core_ZN_SWH_flow = 4.048e-06
!    VT_Elec_Wheater = No
! specify overhang_pf for 1891 codes

Version,
  9.6;                                    !- Version Identifier

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  YES,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  OfficeSmall,                            !- Name
  0.0000,                                 !- North Axis {deg}
  City,                                   !- Terrain
  0.0400,                                 !- Loads Convergence Tolerance Value {W}
  0.2000,                                 !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200.0000;                               !- Surface Temperature Upper Limit {C}

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
  6;                                      !- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  ,                                       !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.ddy

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695, !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7.00,                                  !- Time Zone {hr}
  1726.00;                                !- Elevation {m}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0.0,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                                   !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.020;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.95,                                   !- Annual Average Outdoor Air Temperature {C}
  23.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
  7.1,                                    !- January Ground Temperature {C}
  3.0,                                    !- February Ground Temperature {C}
  -1.0,                                   !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

Material:NoMass,
  Opaque Door panel_con,                  !- Name
  MediumRough,                            !- Roughness
  0.352236703,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Swinging Door_con,                      !- Name
  Opaque Door panel_con;                  !- Layer 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fraction,                               !- Name
  0.0,                                    !- Lower Limit Value {BasedOnField A3}
  1.0,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A3}
  90,                                     !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Number;                                 !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  BLDG_LIGHT_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.18,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.23,                                   !- Field 6
  Until: 7:00,                            !- Field 7
  0.178641345,                            !- Field 8
  Until: 8:00,                            !- Field 9
  0.32621463,                             !- Field 10
  Until: 12:00,                           !- Field 11
  0.69903135,                             !- Field 12
  Until: 13:00,                           !- Field 13
  0.6213612,                              !- Field 14
  Until: 17:00,                           !- Field 15
  0.69903135,                             !- Field 16
  Until: 18:00,                           !- Field 17
  0.473787915,                            !- Field 18
  Until: 20:00,                           !- Field 19
  0.32621463,                             !- Field 20
  Until: 22:00,                           !- Field 21
  0.24854448,                             !- Field 22
  Until: 23:00,                           !- Field 23
  0.178641345,                            !- Field 24
  Until: 24:00,                           !- Field 25
  0.18,                                   !- Field 26
  For: Weekends,                          !- Field 27
  Until: 24:00,                           !- Field 28
  0.18,                                   !- Field 29
  For: Holiday,                           !- Field 30
  Until: 24:00,                           !- Field 31
  0.18,                                   !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  1,                                      !- Field 38
  For: CustomDay1,                        !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: CustomDay2,                        !- Field 42
  Until: 24:00,                           !- Field 43
  0;                                      !- Field 44

Schedule:Compact,
  BLDG_EQUIP_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.4094775565,                           !- Field 4
  Until: 8:00,                            !- Field 5
  0.4797526335,                           !- Field 6
  Until: 12:00,                           !- Field 7
  0.959505267,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.90193495098,                          !- Field 10
  Until: 17:00,                           !- Field 11
  0.959505267,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.4797526335,                           !- Field 14
  Until: 23:00,                           !- Field 15
  0.1919010534,                           !- Field 16
  Until: 24:00,                           !- Field 17
  0.1637910226,                           !- Field 18
  For: Weekends,                          !- Field 19
  Until: 24:00,                           !- Field 20
  0.1637910226,                           !- Field 21
  For: Holiday,                           !- Field 22
  Until: 24:00,                           !- Field 23
  0.1637910226,                           !- Field 24
  For: WinterDesignDay,                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.0,                                    !- Field 27
  For: SummerDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  1.0,                                    !- Field 30
  For: CustomDay1,                        !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: CustomDay2,                        !- Field 34
  Until: 24:00,                           !- Field 35
  0.0;                                    !- Field 36

Schedule:Compact,
  BLDG_OCC_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  0.11,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  0.21,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.53,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.32,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.11,                                   !- Field 18
  Until: 23:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: Weekends,                          !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: Holiday,                           !- Field 26
  Until: 24:00,                           !- Field 27
  0.0,                                    !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: CustomDay1,                        !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: CustomDay2,                        !- Field 38
  Until: 24:00,                           !- Field 39
  0.0;                                    !- Field 40

Schedule:Compact,
  BLDG_OCC_SCH_w_SB,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.11,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.21,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.32,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.11,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.11,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.11,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.11,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

Schedule:Compact,
  BLDG_OCC_SCH_wo_SB,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.11,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.21,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0.610394505402463,                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.32,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.11,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.11,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.11,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.11,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

Schedule:Compact,
  Binary Occupancy,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

Schedule:Compact,
  INFIL_Door_Opening_SCH,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.131,                                  !- Field 6
  Until: 08:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.131,                                  !- Field 10
  Until: 13:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.131,                                  !- Field 14
  Until: 18:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.131,                                  !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays AllOtherDays, !- Field 21
  Until: 24:00,                           !- Field 22
  0.0;                                    !- Field 23

Schedule:Compact,
  BLDG_SWH_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: Weekends,                          !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: Holiday,                           !- Field 34
  Until: 24:00,                           !- Field 35
  0.0,                                    !- Field 36
  For: WinterDesignDay,                   !- Field 37
  Until: 7:00,                            !- Field 38
  0.0,                                    !- Field 39
  Until: 8:00,                            !- Field 40
  0.27,                                   !- Field 41
  Until: 9:00,                            !- Field 42
  0.55,                                   !- Field 43
  Until: 11:00,                           !- Field 44
  0.64,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.82,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  1.0,                                    !- Field 49
  Until: 14:00,                           !- Field 50
  0.91,                                   !- Field 51
  Until: 16:00,                           !- Field 52
  0.55,                                   !- Field 53
  Until: 17:00,                           !- Field 54
  0.73,                                   !- Field 55
  Until: 19:00,                           !- Field 56
  0.37,                                   !- Field 57
  Until: 20:00,                           !- Field 58
  0.18,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.27,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.09,                                   !- Field 63
  Until: 24:00,                           !- Field 64
  0.0,                                    !- Field 65
  For: SummerDesignDay,                   !- Field 66
  Until: 7:00,                            !- Field 67
  0.0,                                    !- Field 68
  Until: 8:00,                            !- Field 69
  0.27,                                   !- Field 70
  Until: 9:00,                            !- Field 71
  0.55,                                   !- Field 72
  Until: 11:00,                           !- Field 73
  0.64,                                   !- Field 74
  Until: 12:00,                           !- Field 75
  0.82,                                   !- Field 76
  Until: 13:00,                           !- Field 77
  1.0,                                    !- Field 78
  Until: 14:00,                           !- Field 79
  0.91,                                   !- Field 80
  Until: 16:00,                           !- Field 81
  0.55,                                   !- Field 82
  Until: 17:00,                           !- Field 83
  0.73,                                   !- Field 84
  Until: 19:00,                           !- Field 85
  0.37,                                   !- Field 86
  Until: 20:00,                           !- Field 87
  0.18,                                   !- Field 88
  Until: 21:00,                           !- Field 89
  0.27,                                   !- Field 90
  Until: 22:00,                           !- Field 91
  0.09,                                   !- Field 92
  Until: 24:00,                           !- Field 93
  0.0,                                    !- Field 94
  For: CustomDay1,                        !- Field 95
  Until: 24:00,                           !- Field 96
  0.0,                                    !- Field 97
  For: CustomDay2,                        !- Field 98
  Until: 24:00,                           !- Field 99
  0.0;                                    !- Field 100

Schedule:Compact,
  ALWAYS_ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Exterior_Lgt_189_1,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 23:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For:Saturday,                           !- Field 9
  Until: 24:00,                           !- Field 10
  0.5,                                    !- Field 11
  FOR:Sunday Holidays AllOtherDays,       !- Field 12
  Until: 24:00,                           !- Field 13
  0.5;                                    !- Field 14

Schedule:Compact,
  ALWAYS_OFF,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  HVACOperationSchd,                      !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weedends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

Schedule:Compact,
  HVACOperationSchd_w_SB,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.0,                                    !- Field 102
  Until: 19:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.0,                                    !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For: Holidays AllOtherDays,             !- Field 110
  Until: 24:00,                           !- Field 111
  0.0;                                    !- Field 112

Schedule:Compact,
  PlantOnSched,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  21.11,                                  !- Field 6
  Until: 19:00,                           !- Field 7
  21.11,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  15.56,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  15.56,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  15.56,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  21.11,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  15.56,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  15.56,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  15.56;                                  !- Field 28

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM_w_SB,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.56,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  15.56,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  15.56,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  15.56,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  15.56,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  15.56,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  21.11,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  21.11,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  21.11,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  21.11,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  20.5544444444444,                       !- Field 24
  Until: 12:00,                           !- Field 25
  21.11,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  20.5544444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21.11,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  20.5544444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21.11,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  21.11,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  21.11,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  21.11,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  15.56,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  15.56,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  15.56,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  15.56,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  15.56,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  15.56,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  15.56,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  15.56,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  15.56,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  15.56,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  15.56,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  15.56,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  15.56,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  15.56,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  15.56,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  15.56,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  15.56,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  15.56,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  15.56,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  15.56,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  15.56,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  15.56,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  15.56,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  15.56,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  15.56,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  15.56,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  15.56,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  15.56,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  15.56,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  15.56,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  21.11,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  15.56,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  15.56,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  15.56;                                  !- Field 114

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  17.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  20.0,                                   !- Field 8
  Until: 19:00,                           !- Field 9
  21.11,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  15.56,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  15.56,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  15.56,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  21.11,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  15.56,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  15.56,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  15.56;                                  !- Field 30

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  29.44,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  29.44,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  29.44,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  29.44,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  29.44;                                  !- Field 28

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM_w_SB,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  29.44,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  29.44,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  29.44,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  29.44,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  29.44,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  29.44,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  23.89,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  23.89,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  23.89,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  23.89,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  24.4455555555556,                       !- Field 24
  Until: 12:00,                           !- Field 25
  23.89,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  24.4455555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  23.89,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  24.4455555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  23.89,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  23.89,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  23.89,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  29.44,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  29.44,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  29.44,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  29.44,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  29.44,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  29.44,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  29.44,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  29.44,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  29.44,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  29.44,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  29.44,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  29.44,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  29.44,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  29.44,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  29.44,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  29.44,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  29.44,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  29.44,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  29.44,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  29.44,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  29.44,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  29.44,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  29.44,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  29.44,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  29.44,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  29.44,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  29.44,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  29.44,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  29.44,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  29.44,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  29.44,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  29.44,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  23.89,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  29.44,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  29.44;                                  !- Field 114

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  27.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  25.6,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  23.89,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  29.44,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  29.44,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  29.44,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  29.44,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  23.89,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  29.44,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  29.44;                                  !- Field 30

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  23.89,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  23.89,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  23.89,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  23.89,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  23.89,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  23.89;                                  !- Field 28

Schedule:Compact,
  Humidity Setpoint Schedule,             !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weekends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

Schedule:Compact,
  MinOA_Sched,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,           !- Name
  Control Type,                           !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0,                                   !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.0,                                   !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13.0;                                   !- Field 12

Schedule:Compact,
  CW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.0;                                   !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  CLOTHING_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

Schedule:Compact,
  SHADING_SCH,                            !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  Core_ZN Water Equipment Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Core_ZN Water Equipment Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Core_ZN Water Equipment Temp Sched,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  48.8;                                   !- Field 4

Schedule:Compact,
  Core_ZN Water Equipment Hot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540.0000,                               !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9000000,                              !- Thermal Absorptance
  0.7000000,                              !- Solar Absorptance
  0.7000000;                              !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,                  !- Name
  MediumSmooth,                           !- Roughness
  1.2700000E-02,                          !- Thickness {m}
  5.7000000E-02,                          !- Conductivity {W/m-K}
  288.0000,                               !- Density {kg/m3}
  1339.000,                               !- Specific Heat {J/kg-K}
  0.9000000,                              !- Thermal Absorptance
  0.7000000,                              !- Solar Absorptance
  0.2000000;                              !- Visible Absorptance

Material,
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,                 !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Material,
  F12 Asphalt shingles,                   !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Material,
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  800.0000,                               !- Density {kg/m3}
  1090.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.5000;                                 !- Visible Absorptance

Material,
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,                       !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,          !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  8.09838681889561,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Semiheated_Roof_Insulation,             !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,        !- Name
  MediumSmooth,                           !- Roughness
  3.06941962105791,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Res_Exterior_Wall_Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Res_Floor_Insulation,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Semiheated_Floor_Insulation,            !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Air_Wall,                               !- Name
  Air_Wall_Material;                      !- Layer 1

Construction,
  DropCeiling,                            !- Name
  AC02 Acoustic Ceiling;                  !- Layer 1

Construction,
  OpaqueDoor,                             !- Name
  Std Opaque Door Panel;                  !- Layer 1

Construction,
  AtticRoofDeck,                          !- Name
  F12 Asphalt shingles,                   !- Layer 1
  G02 16mm plywood;                       !- Layer 2

Construction,
  int_wall,                               !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  ext_slab_8in_with_carpet,               !- Name
  200mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  ext_slab_8in,                           !- Name
  200mm Normalweight concrete floor;      !- Layer 1

Construction,
  ext_slab_6in_with_carpet,               !- Name
  150mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  ext_slab_6in,                           !- Name
  150mm Normalweight concrete floor;      !- Layer 1

Construction,
  int_slab_floor,                         !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  int_slab_ceiling,                       !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  basement_wall,                          !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  int_wood_floor,                         !- Name
  AC02 Acoustic Ceiling,                  !- Layer 1
  G02 16mm plywood,                       !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  ext_soffit_floor,                       !- Name
  G02 16mm plywood;                       !- Layer 1

Construction,
  nonres_roof,                            !- Name
  Nonres_Roof_Insulation,                 !- Layer 1
  G01 16mm gypsum board;                  !- Layer 2

Construction,
  res_roof,                               !- Name
  Res_Roof_Insulation,                    !- Layer 1
  G01 16mm gypsum board;                  !- Layer 2

Construction,
  semiheated_roof,                        !- Name
  Semiheated_Roof_Insulation,             !- Layer 1
  G01 16mm gypsum board;                  !- Layer 2

Construction,
  nonres_roof_floor,                      !- Name
  G01 16mm gypsum board,                  !- Layer 1
  Nonres_Roof_Insulation;                 !- Layer 2

Construction,
  res_roof_floor,                         !- Name
  G01 16mm gypsum board,                  !- Layer 1
  Res_Roof_Insulation;                    !- Layer 2

Construction,
  semiheated_roof_floor,                  !- Name
  G01 16mm gypsum board,                  !- Layer 1
  Semiheated_Roof_Insulation;             !- Layer 2

Construction,
  nonres_ext_wall,                        !- Name
  F07 25mm stucco,                        !- Layer 1
  G01 16mm gypsum board,                  !- Layer 2
  Nonres_Exterior_Wall_Insulation,        !- Layer 3
  G01 16mm gypsum board;                  !- Layer 4

Construction,
  res_ext_wall,                           !- Name
  F07 25mm stucco,                        !- Layer 1
  G01 16mm gypsum board,                  !- Layer 2
  Res_Exterior_Wall_Insulation,           !- Layer 3
  G01 16mm gypsum board;                  !- Layer 4

Construction,
  semiheated_ext_wall,                    !- Name
  F07 25mm stucco,                        !- Layer 1
  G01 16mm gypsum board,                  !- Layer 2
  Semiheated_Exterior_Wall_Insulation,    !- Layer 3
  G01 16mm gypsum board;                  !- Layer 4

Construction,
  nonres_floor,                           !- Name
  Nonres_Floor_Insulation,                !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  res_floor,                              !- Name
  Res_Floor_Insulation,                   !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  semiheated_floor,                       !- Name
  Semiheated_Floor_Insulation,            !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  nonres_floor_ceiling,                   !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  res_floor_ceiling,                      !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Res_Floor_Insulation;                   !- Layer 3

Construction,
  semiheated_floor_ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Semiheated_Floor_Insulation;            !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,                          !- Name
  2.3848692,                              !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

Construction,
  Window_U_0.42_SHGC_0.4,                 !- Name
  Glazing Layer;                          !- Layer 1

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative;                               !- Daylighting Reference Point Coordinate System

Construction:FfactorGroundFloor,
  Core_ZN_floor_Ffactor,                  !- Name
  0.90012,                                !- F-Factor {W/m-K}
  149.65740000000005,                     !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_1_floor_Ffactor,           !- Name
  0.90012,                                !- F-Factor {W/m-K}
  113.45000000000002,                     !- Area {m2}
  27.69;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_2_floor_Ffactor,           !- Name
  0.90012,                                !- F-Factor {W/m-K}
  67.29999999999995,                      !- Area {m2}
  18.46;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_3_floor_Ffactor,           !- Name
  0.90012,                                !- F-Factor {W/m-K}
  113.44999999999999,                     !- Area {m2}
  27.69;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_ZN_4_floor_Ffactor,           !- Name
  0.90012,                                !- F-Factor {W/m-K}
  67.30000000000001,                      !- Area {m2}
  18.46;                                  !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  Core_ZN,                                !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Zone,
  Perimeter_ZN_1,                         !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Zone,
  Perimeter_ZN_2,                         !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Zone,
  Perimeter_ZN_3,                         !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Zone,
  Perimeter_ZN_4,                         !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Zone,
  Attic,                                  !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  autocalculate,                          !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  Core_ZN_floor_Ffactor,                  !- Construction Name
  Core_ZN,                                !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 1 {m}
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  5.0000, 5.0000, 0.0000;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN,                                !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 5.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  22.6900, 5.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN,                                !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 1 {m}
  22.6900, 5.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 3 {m}
  22.6900, 13.4600, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN,                                !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 2 {m}
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 3 {m}
  5.0000, 13.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_ceiling,                        !- Name
  Ceiling,                                !- Surface Type
  nonres_roof,                            !- Construction Name
  Core_ZN,                                !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_core,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 2 {m}
  5.0000, 5.0000, 3.0500,                 !- X,Y,Z Vertex 3 {m}
  22.6900, 5.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN,                                !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 2 {m}
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  5.0000, 5.0000, 3.0500;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_1_floor_Ffactor,           !- Construction Name
  Perimeter_ZN_1,                         !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  27.6900, 0.0000, 0.0000,                !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  22.6900, 5.0000, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 5.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 3.0500;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_ZN_1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  27.6900, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  27.6900, 0.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  nonres_roof,                            !- Construction Name
  Perimeter_ZN_1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_south,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  27.6900, 0.0000, 3.0500,                !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 3 {m}
  5.0000, 5.0000, 3.0500;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  27.6900, 0.0000, 3.0500,                !- X,Y,Z Vertex 1 {m}
  27.6900, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  22.6900, 5.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_south,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 1 {m}
  22.6900, 5.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  5.0000, 5.0000, 3.0500;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_2_floor_Ffactor,           !- Construction Name
  Perimeter_ZN_2,                         !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 1 {m}
  27.6900, 18.4600, 0.0000,               !- X,Y,Z Vertex 2 {m}
  27.6900, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  22.6900, 5.0000, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_ZN_2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  27.6900, 0.0000, 3.0500,                !- X,Y,Z Vertex 1 {m}
  27.6900, 0.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  27.6900, 18.4600, 0.0000,               !- X,Y,Z Vertex 3 {m}
  27.6900, 18.4600, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  27.6900, 18.4600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  27.6900, 18.4600, 0.0000,               !- X,Y,Z Vertex 2 {m}
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 3 {m}
  22.6900, 13.4600, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  nonres_roof,                            !- Construction Name
  Perimeter_ZN_2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_east,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  27.6900, 18.4600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 3 {m}
  27.6900, 0.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 1 {m}
  22.6900, 5.0000, 0.0000,                !- X,Y,Z Vertex 2 {m}
  27.6900, 0.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  27.6900, 0.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_east,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 0.0000,                !- X,Y,Z Vertex 3 {m}
  22.6900, 5.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_3_floor_Ffactor,           !- Construction Name
  Perimeter_ZN_3,                         !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 1 {m}
  0.0000, 18.4600, 0.0000,                !- X,Y,Z Vertex 2 {m}
  27.6900, 18.4600, 0.0000,               !- X,Y,Z Vertex 3 {m}
  22.6900, 13.4600, 0.0000;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_north,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 2 {m}
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 3 {m}
  22.6900, 13.4600, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 18.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  0.0000, 18.4600, 0.0000,                !- X,Y,Z Vertex 2 {m}
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 3 {m}
  5.0000, 13.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  nonres_roof,                            !- Construction Name
  Perimeter_ZN_3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_north,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 18.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 2 {m}
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 3 {m}
  27.6900, 18.4600, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_ZN_3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  27.6900, 18.4600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  27.6900, 18.4600, 0.0000,               !- X,Y,Z Vertex 2 {m}
  0.0000, 18.4600, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 18.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  22.6900, 13.4600, 0.0000,               !- X,Y,Z Vertex 2 {m}
  27.6900, 18.4600, 0.0000,               !- X,Y,Z Vertex 3 {m}
  27.6900, 18.4600, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  Perimeter_ZN_4_floor_Ffactor,           !- Construction Name
  Perimeter_ZN_4,                         !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 18.4600, 0.0000,                !- X,Y,Z Vertex 3 {m}
  5.0000, 13.4600, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  5.0000, 5.0000, 3.0500;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  nonres_roof,                            !- Construction Name
  Perimeter_ZN_4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_west,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  5.0000, 5.0000, 3.0500,                 !- X,Y,Z Vertex 2 {m}
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 3 {m}
  0.0000, 18.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 18.4600, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 18.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_west,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 5.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  5.0000, 5.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  5.0000, 13.4600, 0.0000,                !- X,Y,Z Vertex 3 {m}
  5.0000, 13.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_ZN_4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 18.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  0.0000, 18.4600, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 3.0500;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ext_soffit_floor,                       !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -0.6000, 19.0600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  0.0000, 18.4600, 3.0500,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 3 {m}
  -0.6000, -0.6000, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ext_soffit_floor,                       !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  27.6900, 0.0000, 3.0500,                !- X,Y,Z Vertex 2 {m}
  28.2900, -0.6000, 3.0500,               !- X,Y,Z Vertex 3 {m}
  -0.6000, -0.6000, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ext_soffit_floor,                       !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  28.2900, 19.0600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  28.2900, -0.6000, 3.0500,               !- X,Y,Z Vertex 2 {m}
  27.6900, 0.0000, 3.0500,                !- X,Y,Z Vertex 3 {m}
  27.6900, 18.4600, 3.0500;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  nonres_roof_floor,                      !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 1 {m}
  5.0000, 5.0000, 3.0500,                 !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 3 {m}
  27.6900, 0.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  nonres_roof_floor,                      !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  5.0000, 5.0000, 3.0500,                 !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 3.0500,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 18.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  nonres_roof_floor,                      !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 1 {m}
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 2 {m}
  27.6900, 18.4600, 3.0500,               !- X,Y,Z Vertex 3 {m}
  27.6900, 0.0000, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  nonres_roof_floor,                      !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_ceiling,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  5.0000, 13.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 2 {m}
  22.6900, 5.0000, 3.0500,                !- X,Y,Z Vertex 3 {m}
  5.0000, 5.0000, 3.0500;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  nonres_roof_floor,                      !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 18.4600, 3.0500,                !- X,Y,Z Vertex 1 {m}
  27.6900, 18.4600, 3.0500,               !- X,Y,Z Vertex 2 {m}
  22.6900, 13.4600, 3.0500,               !- X,Y,Z Vertex 3 {m}
  5.0000, 13.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ext_soffit_floor,                       !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -0.6000, 19.0600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  28.2900, 19.0600, 3.0500,               !- X,Y,Z Vertex 2 {m}
  27.6900, 18.4600, 3.0500,               !- X,Y,Z Vertex 3 {m}
  0.0000, 18.4600, 3.0500;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_north,                       !- Name
  Roof,                                   !- Surface Type
  AtticRoofDeck,                          !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  28.2900, 19.0600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  -0.6000, 19.0600, 3.0500,               !- X,Y,Z Vertex 2 {m}
  9.2300, 9.2300, 6.3300,                 !- X,Y,Z Vertex 3 {m}
  18.4600, 9.2300, 6.3300;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_west,                        !- Name
  Roof,                                   !- Surface Type
  AtticRoofDeck,                          !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  3,                                      !- Number of Vertices
  -0.6000, 19.0600, 3.0500,               !- X,Y,Z Vertex 1 {m}
  -0.6000, -0.6000, 3.0500,               !- X,Y,Z Vertex 2 {m}
  9.2300, 9.2300, 6.3300;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_roof_east,                        !- Name
  Roof,                                   !- Surface Type
  AtticRoofDeck,                          !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  3,                                      !- Number of Vertices
  28.2900, -0.6000, 3.0500,               !- X,Y,Z Vertex 1 {m}
  28.2900, 19.0600, 3.0500,               !- X,Y,Z Vertex 2 {m}
  18.4600, 9.2300, 6.3300;                !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_roof_south,                       !- Name
  Roof,                                   !- Surface Type
  AtticRoofDeck,                          !- Construction Name
  Attic,                                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  -0.6000, -0.6000, 3.0500,               !- X,Y,Z Vertex 1 {m}
  28.2900, -0.6000, 3.0500,               !- X,Y,Z Vertex 2 {m}
  18.4600, 9.2300, 6.3300,                !- X,Y,Z Vertex 3 {m}
  9.2300, 9.2300, 6.3300;                 !- X,Y,Z Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  1.390, 0.0000, 2.4240,                  !- X,Y,Z Vertex 1 {m}
  1.390, 0.0000, 0.9000,                  !- X,Y,Z Vertex 2 {m}
  3.220, 0.0000, 0.9000,                  !- X,Y,Z Vertex 3 {m}
  3.220, 0.0000, 2.4240;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  6.010, 0.0000, 2.4240,                  !- X,Y,Z Vertex 1 {m}
  6.010, 0.0000, 0.9000,                  !- X,Y,Z Vertex 2 {m}
  7.840, 0.0000, 0.9000,                  !- X,Y,Z Vertex 3 {m}
  7.840, 0.0000, 2.4240;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  10.620, 0.0000, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  10.620, 0.0000, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  12.450, 0.0000, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  12.450, 0.0000, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  15.240, 0.0000, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  15.240, 0.0000, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  17.070, 0.0000, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  17.070, 0.0000, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  19.850, 0.0000, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  19.850, 0.0000, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  21.680, 0.0000, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  21.680, 0.0000, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  24.470, 0.0000, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  24.470, 0.0000, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  26.300, 0.0000, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  26.300, 0.0000, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  12.930, 0.0000, 2.1340,                 !- X,Y,Z Vertex 1 {m}
  12.930, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  14.760, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  14.760, 0.0000, 2.1340;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  27.690, 15.2400, 2.4240,                !- X,Y,Z Vertex 1 {m}
  27.690, 15.2400, 0.9000,                !- X,Y,Z Vertex 2 {m}
  27.690, 17.0700, 0.9000,                !- X,Y,Z Vertex 3 {m}
  27.690, 17.0700, 2.4240;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  27.690, 10.6200, 2.4240,                !- X,Y,Z Vertex 1 {m}
  27.690, 10.6200, 0.9000,                !- X,Y,Z Vertex 2 {m}
  27.690, 12.4500, 0.9000,                !- X,Y,Z Vertex 3 {m}
  27.690, 12.4500, 2.4240;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  27.690, 6.0100, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  27.690, 6.0100, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  27.690, 7.8400, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  27.690, 7.8400, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  27.690, 1.3900, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  27.690, 1.3900, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  27.690, 3.2200, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  27.690, 3.2200, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  26.300, 18.4600, 2.4240,                !- X,Y,Z Vertex 1 {m}
  26.300, 18.4600, 0.9000,                !- X,Y,Z Vertex 2 {m}
  24.470, 18.4600, 0.9000,                !- X,Y,Z Vertex 3 {m}
  24.470, 18.4600, 2.4240;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  21.680, 18.4600, 2.4240,                !- X,Y,Z Vertex 1 {m}
  21.680, 18.4600, 0.9000,                !- X,Y,Z Vertex 2 {m}
  19.850, 18.4600, 0.9000,                !- X,Y,Z Vertex 3 {m}
  19.850, 18.4600, 2.4240;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  17.070, 18.4600, 2.4240,                !- X,Y,Z Vertex 1 {m}
  17.070, 18.4600, 0.9000,                !- X,Y,Z Vertex 2 {m}
  15.240, 18.4600, 0.9000,                !- X,Y,Z Vertex 3 {m}
  15.240, 18.4600, 2.4240;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  12.450, 18.4600, 2.4240,                !- X,Y,Z Vertex 1 {m}
  12.450, 18.4600, 0.9000,                !- X,Y,Z Vertex 2 {m}
  10.620, 18.4600, 0.9000,                !- X,Y,Z Vertex 3 {m}
  10.620, 18.4600, 2.4240;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  7.840, 18.4600, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  7.840, 18.4600, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  6.010, 18.4600, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  6.010, 18.4600, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  3.220, 18.4600, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  3.220, 18.4600, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  1.390, 18.4600, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  1.390, 18.4600, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 3.2200, 2.4240,                  !- X,Y,Z Vertex 1 {m}
  0.000, 3.2200, 0.9000,                  !- X,Y,Z Vertex 2 {m}
  0.000, 1.3900, 0.9000,                  !- X,Y,Z Vertex 3 {m}
  0.000, 1.3900, 2.4240;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 7.8400, 2.4240,                  !- X,Y,Z Vertex 1 {m}
  0.000, 7.8400, 0.9000,                  !- X,Y,Z Vertex 2 {m}
  0.000, 6.0100, 0.9000,                  !- X,Y,Z Vertex 3 {m}
  0.000, 6.0100, 2.4240;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 12.4500, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  0.000, 12.4500, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  0.000, 10.6200, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  0.000, 10.6200, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.42_SHGC_0.4,                 !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 17.0700, 2.4240,                 !- X,Y,Z Vertex 1 {m}
  0.000, 17.0700, 0.9000,                 !- X,Y,Z Vertex 2 {m}
  0.000, 15.2400, 0.9000,                 !- X,Y,Z Vertex 3 {m}
  0.000, 15.2400, 2.4240;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  autocalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  4,                                      !- Number of Vertices
  14.911800279714, 18.460000000000, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  14.911800279714, 18.460000000000, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  13.997400279714, 18.460000000000, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  13.997400279714, 18.460000000000, 2.133600000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  autocalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  4,                                      !- Number of Vertices
  19.131920148775, 18.460000000000, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  19.131920148775, 18.460000000000, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  18.217520148775, 18.460000000000, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  18.217520148775, 18.460000000000, 2.133600000000; !- X,Y,Z Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  Core_ZN_InternalMass_1,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_ZN,                                !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  299.3148;                               !- Surface Area {m2}

InternalMass,
  Perimeter_ZN_1_InternalMass_1,          !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_1,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  226.9000;                               !- Surface Area {m2}

InternalMass,
  Perimeter_ZN_2_InternalMass_1,          !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_2,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  134.6000;                               !- Surface Area {m2}

InternalMass,
  Perimeter_ZN_3_InternalMass_1,          !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_3,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  226.9000;                               !- Surface Area {m2}

InternalMass,
  Perimeter_ZN_4_InternalMass_1,          !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_4,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  134.6000;                               !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  Core_ZN,                                !- Name
  Core_ZN,                                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  16.5880764430522,                       !- Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

People,
  Perimeter_ZN_1,                         !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  16.5880764430522,                       !- Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

People,
  Perimeter_ZN_2,                         !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_w_SB,                      !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  16.5880764430522,                       !- Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

People,
  Perimeter_ZN_3,                         !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  16.5880764430522,                       !- Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

People,
  Perimeter_ZN_4,                         !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  16.5880764430522,                       !- Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Core_ZN_Lights,                         !- Name
  Core_ZN,                                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.826406542,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  LightsWired,                            !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_1_Lights,                  !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.826406542,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  LightsWired,                            !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_2_Lights,                  !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.826406542,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  LightsWired,                            !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_3_Lights,                  !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.826406542,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  LightsWired,                            !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_4_Lights,                  !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.826406542,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  LightsWired,                            !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  Core_ZN_MiscPlug_Equip,                 !- Name
  Core_ZN,                                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_1_MiscPlug_Equip,          !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_2_MiscPlug_Equip,          !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_3_MiscPlug_Equip,          !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_4_MiscPlug_Equip,          !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
  Perimeter_ZN_1_DaylCtrl,                !- Name
  Perimeter_ZN_1,                         !- Zone or Space Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_1_DaylRefPt1,              !- Glare Calculation Daylighting Reference Point Name
  180.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_1_DaylRefPt1,              !- Daylighting Reference Point Name 1
  0.2399,                                 !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_1_DaylRefPt2,              !- Daylighting Reference Point Name 2
  0.0302,                                 !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_1_DaylRefPt1,              !- Name
  Perimeter_ZN_1,                         !- Zone or Space Name
  9.144000,                               !- X-Coordinate of Reference Point {m}
  1.633700,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_1_DaylRefPt2,              !- Name
  Perimeter_ZN_1,                         !- Zone or Space Name
  9.144000,                               !- X-Coordinate of Reference Point {m}
  3.267500,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_ZN_2_DaylCtrl,                !- Name
  Perimeter_ZN_2,                         !- Zone or Space Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_2_DaylRefPt1,              !- Glare Calculation Daylighting Reference Point Name
  90.0,                                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_2_DaylRefPt1,              !- Daylighting Reference Point Name 1
  0.2399,                                 !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_2_DaylRefPt2,              !- Daylighting Reference Point Name 2
  0.0302,                                 !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_2_DaylRefPt1,              !- Name
  Perimeter_ZN_2,                         !- Zone or Space Name
  26.089800,                              !- X-Coordinate of Reference Point {m}
  9.144000,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_2_DaylRefPt2,              !- Name
  Perimeter_ZN_2,                         !- Zone or Space Name
  24.456100,                              !- X-Coordinate of Reference Point {m}
  9.144000,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_ZN_3_DaylCtrl,                !- Name
  Perimeter_ZN_3,                         !- Zone or Space Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_3_DaylRefPt1,              !- Glare Calculation Daylighting Reference Point Name
  0.0,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_3_DaylRefPt1,              !- Daylighting Reference Point Name 1
  0.2399,                                 !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_3_DaylRefPt2,              !- Daylighting Reference Point Name 2
  0.0302,                                 !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_3_DaylRefPt1,              !- Name
  Perimeter_ZN_3,                         !- Zone or Space Name
  18.288000,                              !- X-Coordinate of Reference Point {m}
  16.825000,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_3_DaylRefPt2,              !- Name
  Perimeter_ZN_3,                         !- Zone or Space Name
  18.288000,                              !- X-Coordinate of Reference Point {m}
  15.192500,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_ZN_4_DaylCtrl,                !- Name
  Perimeter_ZN_4,                         !- Zone or Space Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_4_DaylRefPt1,              !- Glare Calculation Daylighting Reference Point Name
  270.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_4_DaylRefPt1,              !- Daylighting Reference Point Name 1
  0.2399,                                 !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_4_DaylRefPt2,              !- Daylighting Reference Point Name 2
  0.0302,                                 !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_4_DaylRefPt1,              !- Name
  Perimeter_ZN_4,                         !- Zone or Space Name
  1.633700,                               !- X-Coordinate of Reference Point {m}
  9.144000,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_4_DaylRefPt2,              !- Name
  Perimeter_ZN_4,                         !- Zone or Space Name
  3.267500,                               !- X-Coordinate of Reference Point {m}
  9.144000,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1_Infiltration,            !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,                   !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1_Door_Infiltration,       !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList Name
  INFIL_Door_Opening_SCH,                 !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.076455414,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.,                                     !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2_Infiltration,            !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,                   !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3_Infiltration,            !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,                   !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4_Infiltration,            !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList Name
  INFIL_QUARTER_ON_SCH,                   !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Attic_Infiltration,                     !- Name
  Attic,                                  !- Zone or ZoneList Name
  ALWAYS_ON,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0,                                    !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.0000,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
  Exterior_Lights_a,                      !- Name
  Exterior_lighting_schedule_a,           !- Schedule Name
  50.7,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Exterior_Lights_b,                      !- Name
  Exterior_lighting_schedule_b,           !- Schedule Name
  861.3,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Exterior_lighting_schedule_a,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_b,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For:AllOtherDays,                       !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_c_2016,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.2000,                                 !- Heating Sizing Factor
  1.2000,                                 !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  Core_ZN,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_ZN,                        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_ZN,                        !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Perimeter_ZN_1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_1,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_1,                 !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Perimeter_ZN_2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_2,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_2,                 !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Perimeter_ZN_3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_3,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_3,                 !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Perimeter_ZN_4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_ZN_4,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_ZN_4,                 !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
  PSZ-AC:1,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                                       !- Cooling Design Capacity Method
  ,                                       !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Heating Design Capacity Method
  ,                                       !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  ;                                       !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC:2,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                                       !- Cooling Design Capacity Method
  ,                                       !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Heating Design Capacity Method
  ,                                       !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  ;                                       !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC:3,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                                       !- Cooling Design Capacity Method
  ,                                       !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Heating Design Capacity Method
  ,                                       !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  ;                                       !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC:4,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                                       !- Cooling Design Capacity Method
  ,                                       !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Heating Design Capacity Method
  ,                                       !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  ;                                       !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC:5,                               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  AUTOSIZE,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  40.0,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                                       !- Cooling Design Capacity Method
  ,                                       !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Heating Design Capacity Method
  ,                                       !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  ;                                       !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  SHWSys1,                                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.89,                                  !- Design Loop Exit Temperature {C}
  5.0;                                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Core_ZN Thermostat,                     !- Name
  Core_ZN,                                !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_ZN DualSPSched;                    !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_1 Thermostat,              !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_1 DualSPSched;             !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_2 Thermostat,              !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_2 DualSPSched;             !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_3 Thermostat,              !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_3 DualSPSched;             !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_4 Thermostat,              !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_ZN_4 DualSPSched;             !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  Core_ZN DualSPSched,                    !- Name
  HTGSETP_SCH_NO_OPTIMUM,                 !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_OPTIMUM;                 !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_1 DualSPSched,             !- Name
  HTGSETP_SCH_NO_OPTIMUM,                 !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_OPTIMUM;                 !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_2 DualSPSched,             !- Name
  HTGSETP_SCH_NO_OPTIMUM,                 !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_OPTIMUM;                 !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_3 DualSPSched,             !- Name
  HTGSETP_SCH_NO_OPTIMUM,                 !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_OPTIMUM;                 !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_4 DualSPSched,             !- Name
  HTGSETP_SCH_NO_OPTIMUM,                 !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_OPTIMUM;                 !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Core_ZN Direct Air,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Core_ZN Direct Air Inlet Node Name ATInlet, !- Air Inlet Node Name
  Core_ZN Direct Air Inlet Node Name,     !- Air Outlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Core_ZN Direct Air ADU,                 !- Name
  Core_ZN Direct Air Inlet Node Name,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Core_ZN Direct Air,                     !- Air Terminal Name
  ,                                       !- Nominal Upstream Leakage Fraction
  ,                                       !- Constant Downstream Leakage Fraction
  ;                                       !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_1 Direct Air,              !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet, !- Air Inlet Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name, !- Air Outlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_1 Direct Air ADU,          !- Name
  Perimeter_ZN_1 Direct Air Inlet Node Name, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Perimeter_ZN_1 Direct Air,              !- Air Terminal Name
  ,                                       !- Nominal Upstream Leakage Fraction
  ,                                       !- Constant Downstream Leakage Fraction
  ;                                       !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_2 Direct Air,              !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet, !- Air Inlet Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name, !- Air Outlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_2 Direct Air ADU,          !- Name
  Perimeter_ZN_2 Direct Air Inlet Node Name, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Perimeter_ZN_2 Direct Air,              !- Air Terminal Name
  ,                                       !- Nominal Upstream Leakage Fraction
  ,                                       !- Constant Downstream Leakage Fraction
  ;                                       !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_3 Direct Air,              !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet, !- Air Inlet Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name, !- Air Outlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_3 Direct Air ADU,          !- Name
  Perimeter_ZN_3 Direct Air Inlet Node Name, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Perimeter_ZN_3 Direct Air,              !- Air Terminal Name
  ,                                       !- Nominal Upstream Leakage Fraction
  ,                                       !- Constant Downstream Leakage Fraction
  ;                                       !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Perimeter_ZN_4 Direct Air,              !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet, !- Air Inlet Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name, !- Air Outlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Perimeter_ZN_4 Direct Air ADU,          !- Name
  Perimeter_ZN_4 Direct Air Inlet Node Name, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Perimeter_ZN_4 Direct Air,              !- Air Terminal Name
  ,                                       !- Nominal Upstream Leakage Fraction
  ,                                       !- Constant Downstream Leakage Fraction
  ;                                       !- Design Specification Air Terminal Sizing Object Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Core_ZN Equipment,                      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Core_ZN Direct Air ADU,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1 Equipment,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_ZN_1 Direct Air ADU,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2 Equipment,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_ZN_2 Direct Air ADU,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3 Equipment,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_ZN_3 Direct Air ADU,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4 Equipment,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_ZN_4 Direct Air ADU,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  Core_ZN,                                !- Zone Name
  Core_ZN Equipment,                      !- Zone Conditioning Equipment List Name
  Core_ZN Inlet Nodes,                    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Core_ZN Air Node,                       !- Zone Air Node Name
  Core_ZN Return Air Node Name;           !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1,                         !- Zone Name
  Perimeter_ZN_1 Equipment,               !- Zone Conditioning Equipment List Name
  Perimeter_ZN_1 Inlet Nodes,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_1 Air Node,                !- Zone Air Node Name
  Perimeter_ZN_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2,                         !- Zone Name
  Perimeter_ZN_2 Equipment,               !- Zone Conditioning Equipment List Name
  Perimeter_ZN_2 Inlet Nodes,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_2 Air Node,                !- Zone Air Node Name
  Perimeter_ZN_2 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3,                         !- Zone Name
  Perimeter_ZN_3 Equipment,               !- Zone Conditioning Equipment List Name
  Perimeter_ZN_3 Inlet Nodes,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_3 Air Node,                !- Zone Air Node Name
  Perimeter_ZN_3 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4,                         !- Zone Name
  Perimeter_ZN_4 Equipment,               !- Zone Conditioning Equipment List Name
  Perimeter_ZN_4 Inlet Nodes,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_4 Air Node,                !- Zone Air Node Name
  Perimeter_ZN_4 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:OnOff,
  PSZ-AC:1 Fan,                           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.5,                                  !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  PSZ-AC:1_OA-PSZ-AC:1_FanNode,           !- Air Inlet Node Name
  PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,        !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:2 Fan,                           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.5,                                  !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  PSZ-AC:2_OA-PSZ-AC:2_FanNode,           !- Air Inlet Node Name
  PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,        !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:3 Fan,                           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.5,                                  !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  PSZ-AC:3_OA-PSZ-AC:3_FanNode,           !- Air Inlet Node Name
  PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,        !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:4 Fan,                           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.5,                                  !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  PSZ-AC:4_OA-PSZ-AC:4_FanNode,           !- Air Inlet Node Name
  PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,        !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Fan:OnOff,
  PSZ-AC:5 Fan,                           !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.5,                                  !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  PSZ-AC:5_OA-PSZ-AC:5_FanNode,           !- Air Inlet Node Name
  PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,        !- Air Outlet Node Name
  ,                                       !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                                       !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1 Heat Pump DX Cooling Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,        !- Air Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,      !- Air Outlet Node Name
  HPACCoolCapFT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ;                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2 Heat Pump DX Cooling Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,        !- Air Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,      !- Air Outlet Node Name
  HPACCoolCapFT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ;                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3 Heat Pump DX Cooling Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,        !- Air Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,      !- Air Outlet Node Name
  HPACCoolCapFT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ;                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4 Heat Pump DX Cooling Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,        !- Air Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,      !- Air Outlet Node Name
  HPACCoolCapFT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ;                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:5 Heat Pump DX Cooling Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,        !- Air Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,      !- Air Outlet Node Name
  HPACCoolCapFT,                          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  ;                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
  PSZ-AC:1 Heat Pump DX Heating Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Heating Capacity {W}
  3.3592,                                 !- Gross Rated Heating COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,      !- Air Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_SuppHeatingNode, !- Air Outlet Node Name
  HPACHeatCapFT,                          !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                         !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  HPACCOOLEIRFT,                          !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50.0,                                   !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  AUTOSIZE;                               !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
  PSZ-AC:2 Heat Pump DX Heating Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Heating Capacity {W}
  3.3592,                                 !- Gross Rated Heating COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,      !- Air Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_SuppHeatingNode, !- Air Outlet Node Name
  HPACHeatCapFT,                          !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                         !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  HPACCOOLEIRFT,                          !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50.0,                                   !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  AUTOSIZE;                               !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
  PSZ-AC:3 Heat Pump DX Heating Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Heating Capacity {W}
  3.3592,                                 !- Gross Rated Heating COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,      !- Air Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_SuppHeatingNode, !- Air Outlet Node Name
  HPACHeatCapFT,                          !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                         !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  HPACCOOLEIRFT,                          !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50.0,                                   !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  AUTOSIZE;                               !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
  PSZ-AC:4 Heat Pump DX Heating Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Heating Capacity {W}
  3.3592,                                 !- Gross Rated Heating COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,      !- Air Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_SuppHeatingNode, !- Air Outlet Node Name
  HPACHeatCapFT,                          !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                         !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  HPACCOOLEIRFT,                          !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50.0,                                   !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  AUTOSIZE;                               !- Resistive Defrost Heater Capacity {W}

Coil:Heating:DX:SingleSpeed,
  PSZ-AC:5 Heat Pump DX Heating Coil,     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AUTOSIZE,                               !- Gross Rated Heating Capacity {W}
  3.3592,                                 !- Gross Rated Heating COP {W/W}
  AUTOSIZE,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,      !- Air Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_SuppHeatingNode, !- Air Outlet Node Name
  HPACHeatCapFT,                          !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                         !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                          !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  HPACCOOLEIRFT,                          !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50.0,                                   !- Crankcase Heater Capacity {W}
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  AUTOSIZE;                               !- Resistive Defrost Heater Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

Coil:Heating:Fuel,
  PSZ-AC:1 Heat Pump DX Supp Heating Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PSZ-AC:1_HeatC-PSZ-AC:1_SuppHeatingNode, !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC:2 Heat Pump DX Supp Heating Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PSZ-AC:2_HeatC-PSZ-AC:2_SuppHeatingNode, !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC:3 Heat Pump DX Supp Heating Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PSZ-AC:3_HeatC-PSZ-AC:3_SuppHeatingNode, !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC:4 Heat Pump DX Supp Heating Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PSZ-AC:4_HeatC-PSZ-AC:4_SuppHeatingNode, !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC:5 Heat Pump DX Supp Heating Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PSZ-AC:5_HeatC-PSZ-AC:5_SuppHeatingNode, !- Air Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYCOOLONLY ===========

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  PSZ-AC:1_HeatPump,                      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_FanNode,           !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  AUTOSIZE,                               !- Cooling Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Heating Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- No Load Supply Air Flow Rate {m3/s}
  Core_ZN,                                !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Air Fan Object Type
  PSZ-AC:1 Fan,                           !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PSZ-AC:1 Heat Pump DX Heating Coil,     !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PSZ-AC:1 Heat Pump DX Cooling Coil,     !- Cooling Coil Name
  Coil:Heating:Fuel,                      !- Supplemental Heating Coil Object Type
  PSZ-AC:1 Heat Pump DX Supp Heating Coil, !- Supplemental Heating Coil Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44,                                   !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  HVACOperationSchd;                      !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  PSZ-AC:2_HeatPump,                      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_FanNode,           !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  AUTOSIZE,                               !- Cooling Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Heating Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- No Load Supply Air Flow Rate {m3/s}
  Perimeter_ZN_1,                         !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Air Fan Object Type
  PSZ-AC:2 Fan,                           !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PSZ-AC:2 Heat Pump DX Heating Coil,     !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PSZ-AC:2 Heat Pump DX Cooling Coil,     !- Cooling Coil Name
  Coil:Heating:Fuel,                      !- Supplemental Heating Coil Object Type
  PSZ-AC:2 Heat Pump DX Supp Heating Coil, !- Supplemental Heating Coil Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44,                                   !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  HVACOperationSchd;                      !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  PSZ-AC:3_HeatPump,                      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_FanNode,           !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  AUTOSIZE,                               !- Cooling Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Heating Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- No Load Supply Air Flow Rate {m3/s}
  Perimeter_ZN_2,                         !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Air Fan Object Type
  PSZ-AC:3 Fan,                           !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PSZ-AC:3 Heat Pump DX Heating Coil,     !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PSZ-AC:3 Heat Pump DX Cooling Coil,     !- Cooling Coil Name
  Coil:Heating:Fuel,                      !- Supplemental Heating Coil Object Type
  PSZ-AC:3 Heat Pump DX Supp Heating Coil, !- Supplemental Heating Coil Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44,                                   !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  HVACOperationSchd;                      !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  PSZ-AC:4_HeatPump,                      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_FanNode,           !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  AUTOSIZE,                               !- Cooling Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Heating Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- No Load Supply Air Flow Rate {m3/s}
  Perimeter_ZN_3,                         !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Air Fan Object Type
  PSZ-AC:4 Fan,                           !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PSZ-AC:4 Heat Pump DX Heating Coil,     !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PSZ-AC:4 Heat Pump DX Cooling Coil,     !- Cooling Coil Name
  Coil:Heating:Fuel,                      !- Supplemental Heating Coil Object Type
  PSZ-AC:4 Heat Pump DX Supp Heating Coil, !- Supplemental Heating Coil Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44,                                   !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  HVACOperationSchd;                      !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  PSZ-AC:5_HeatPump,                      !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  PSZ-AC:5_OA-PSZ-AC:5_FanNode,           !- Air Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  AUTOSIZE,                               !- Cooling Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Heating Supply Air Flow Rate {m3/s}
  AUTOSIZE,                               !- No Load Supply Air Flow Rate {m3/s}
  Perimeter_ZN_4,                         !- Controlling Zone or Thermostat Location
  Fan:OnOff,                              !- Supply Air Fan Object Type
  PSZ-AC:5 Fan,                           !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  PSZ-AC:5 Heat Pump DX Heating Coil,     !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  PSZ-AC:5 Heat Pump DX Cooling Coil,     !- Cooling Coil Name
  Coil:Heating:Fuel,                      !- Supplemental Heating Coil Object Type
  PSZ-AC:5 Heat Pump DX Supp Heating Coil, !- Supplemental Heating Coil Name
  AUTOSIZE,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  4.44,                                   !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,                            !- Fan Placement
  HVACOperationSchd;                      !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,                 !- Name
  PSZ-AC:1_OARelief Node,                 !- Relief Air Outlet Node Name
  PSZ-AC:1 Supply Equipment Inlet Node,   !- Return Air Node Name
  PSZ-AC:1_OA-PSZ-AC:1_FanNode,           !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  0.0,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;            !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,                 !- Name
  PSZ-AC:2_OARelief Node,                 !- Relief Air Outlet Node Name
  PSZ-AC:2 Supply Equipment Inlet Node,   !- Return Air Node Name
  PSZ-AC:2_OA-PSZ-AC:2_FanNode,           !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  0.0,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;            !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,                 !- Name
  PSZ-AC:3_OARelief Node,                 !- Relief Air Outlet Node Name
  PSZ-AC:3 Supply Equipment Inlet Node,   !- Return Air Node Name
  PSZ-AC:3_OA-PSZ-AC:3_FanNode,           !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  0.0,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;            !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,                 !- Name
  PSZ-AC:4_OARelief Node,                 !- Relief Air Outlet Node Name
  PSZ-AC:4 Supply Equipment Inlet Node,   !- Return Air Node Name
  PSZ-AC:4_OA-PSZ-AC:4_FanNode,           !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  0.0,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;            !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC:5_OA_Controller,                 !- Name
  PSZ-AC:5_OARelief Node,                 !- Relief Air Outlet Node Name
  PSZ-AC:5 Supply Equipment Inlet Node,   !- Return Air Node Name
  PSZ-AC:5_OA-PSZ-AC:5_FanNode,           !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,                  !- Actuator Node Name
  AUTOSIZE,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28.0,                                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                                !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  0.0,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;            !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PSZ-AC:1_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PSZ-AC:2_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PSZ-AC:3_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PSZ-AC:4_OA_Controller;                 !- Controller Name 1

AirLoopHVAC:ControllerList,
  PSZ-AC:5_OA_Controllers,                !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PSZ-AC:5_OA_Controller;                 !- Controller Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  PSZ-AC:1,                               !- Name
  ,                                       !- Controller List Name
  PSZ-AC:1 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:1 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PSZ-AC:1 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  PSZ-AC:1 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  PSZ-AC:1 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:2,                               !- Name
  ,                                       !- Controller List Name
  PSZ-AC:2 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:2 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PSZ-AC:2 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  PSZ-AC:2 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  PSZ-AC:2 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:3,                               !- Name
  ,                                       !- Controller List Name
  PSZ-AC:3 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:3 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PSZ-AC:3 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  PSZ-AC:3 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  PSZ-AC:3 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:4,                               !- Name
  ,                                       !- Controller List Name
  PSZ-AC:4 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:4 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PSZ-AC:4 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  PSZ-AC:4 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  PSZ-AC:4 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:5,                               !- Name
  ,                                       !- Controller List Name
  PSZ-AC:5 Availability Manager List,     !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:5 Air Loop Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  PSZ-AC:5 Supply Equipment Inlet Node,   !- Supply Side Inlet Node Name
  PSZ-AC:5 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
  PSZ-AC:5 Zone Equipment Inlet Node,     !- Demand Side Inlet Node Names
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PSZ-AC:1_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PSZ-AC:2_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PSZ-AC:3_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PSZ-AC:4_OAMixing Box;                  !- Component Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:5_OA_Equipment,                  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PSZ-AC:5_OAMixing Box;                  !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,                            !- Name
  PSZ-AC:1_OA_Controllers,                !- Controller List Name
  PSZ-AC:1_OA_Equipment;                  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,                            !- Name
  PSZ-AC:2_OA_Controllers,                !- Controller List Name
  PSZ-AC:2_OA_Equipment;                  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,                            !- Name
  PSZ-AC:3_OA_Controllers,                !- Controller List Name
  PSZ-AC:3_OA_Equipment;                  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,                            !- Name
  PSZ-AC:4_OA_Controllers,                !- Controller List Name
  PSZ-AC:4_OA_Equipment;                  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:5_OA,                            !- Name
  PSZ-AC:5_OA_Controllers,                !- Controller List Name
  PSZ-AC:5_OA_Equipment;                  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,                  !- Name
  PSZ-AC:1_OA-PSZ-AC:1_FanNode,           !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,                  !- Outdoor Air Stream Node Name
  PSZ-AC:1_OARelief Node,                 !- Relief Air Stream Node Name
  PSZ-AC:1 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,                  !- Name
  PSZ-AC:2_OA-PSZ-AC:2_FanNode,           !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,                  !- Outdoor Air Stream Node Name
  PSZ-AC:2_OARelief Node,                 !- Relief Air Stream Node Name
  PSZ-AC:2 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,                  !- Name
  PSZ-AC:3_OA-PSZ-AC:3_FanNode,           !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,                  !- Outdoor Air Stream Node Name
  PSZ-AC:3_OARelief Node,                 !- Relief Air Stream Node Name
  PSZ-AC:3 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,                  !- Name
  PSZ-AC:4_OA-PSZ-AC:4_FanNode,           !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,                  !- Outdoor Air Stream Node Name
  PSZ-AC:4_OARelief Node,                 !- Relief Air Stream Node Name
  PSZ-AC:4 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:5_OAMixing Box,                  !- Name
  PSZ-AC:5_OA-PSZ-AC:5_FanNode,           !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,                  !- Outdoor Air Stream Node Name
  PSZ-AC:5_OARelief Node,                 !- Relief Air Stream Node Name
  PSZ-AC:5 Supply Equipment Inlet Node;   !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,           !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,     !- Inlet Node Name
  Core_ZN Direct Air Inlet Node Name ATInlet; !- Outlet Node Name 1

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,           !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,     !- Inlet Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet; !- Outlet Node Name 1

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,           !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,     !- Inlet Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet; !- Outlet Node Name 1

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,           !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,     !- Inlet Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet; !- Outlet Node Name 1

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:5 Supply Air Splitter,           !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,     !- Inlet Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet; !- Outlet Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,                               !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PSZ-AC:1 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,                               !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PSZ-AC:2 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,                               !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PSZ-AC:3 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,                               !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PSZ-AC:4 Supply Air Splitter;           !- Component Name 1

AirLoopHVAC:SupplyPath,
  PSZ-AC:5,                               !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,     !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PSZ-AC:5 Supply Air Splitter;           !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,              !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,    !- Outlet Node Name
  Core_ZN Return Air Node Name;           !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,              !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,    !- Outlet Node Name
  Perimeter_ZN_1 Return Air Node Name;    !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,              !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,    !- Outlet Node Name
  Perimeter_ZN_2 Return Air Node Name;    !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,              !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,    !- Outlet Node Name
  Perimeter_ZN_3 Return Air Node Name;    !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  PSZ-AC:5 Return Air Mixer,              !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,    !- Outlet Node Name
  Perimeter_ZN_4 Return Air Node Name;    !- Inlet Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,               !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  PSZ-AC:1 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,               !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  PSZ-AC:2 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,               !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  PSZ-AC:3 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,               !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  PSZ-AC:4 Return Air Mixer;              !- Component Name 1

AirLoopHVAC:ReturnPath,
  PSZ-AC:5 Return Air Path,               !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  PSZ-AC:5 Return Air Mixer;              !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  PSZ-AC:1 Air Loop Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PSZ-AC:1_OA,                            !- Component Name 1
  PSZ-AC:1 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  PSZ-AC:1_OA-PSZ-AC:1_FanNode,           !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  PSZ-AC:1_HeatPump,                      !- Component Name 2
  PSZ-AC:1_OA-PSZ-AC:1_FanNode,           !- Component Inlet Node Name 2
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Component Outlet Node Name 2

Branch,
  PSZ-AC:2 Air Loop Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PSZ-AC:2_OA,                            !- Component Name 1
  PSZ-AC:2 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  PSZ-AC:2_OA-PSZ-AC:2_FanNode,           !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  PSZ-AC:2_HeatPump,                      !- Component Name 2
  PSZ-AC:2_OA-PSZ-AC:2_FanNode,           !- Component Inlet Node Name 2
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Component Outlet Node Name 2

Branch,
  PSZ-AC:3 Air Loop Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PSZ-AC:3_OA,                            !- Component Name 1
  PSZ-AC:3 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  PSZ-AC:3_OA-PSZ-AC:3_FanNode,           !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  PSZ-AC:3_HeatPump,                      !- Component Name 2
  PSZ-AC:3_OA-PSZ-AC:3_FanNode,           !- Component Inlet Node Name 2
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Component Outlet Node Name 2

Branch,
  PSZ-AC:4 Air Loop Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PSZ-AC:4_OA,                            !- Component Name 1
  PSZ-AC:4 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  PSZ-AC:4_OA-PSZ-AC:4_FanNode,           !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  PSZ-AC:4_HeatPump,                      !- Component Name 2
  PSZ-AC:4_OA-PSZ-AC:4_FanNode,           !- Component Inlet Node Name 2
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Component Outlet Node Name 2

Branch,
  PSZ-AC:5 Air Loop Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PSZ-AC:5_OA,                            !- Component Name 1
  PSZ-AC:5 Supply Equipment Inlet Node,   !- Component Inlet Node Name 1
  PSZ-AC:5_OA-PSZ-AC:5_FanNode,           !- Component Outlet Node Name 1
  AirLoopHVAC:UnitaryHeatPump:AirToAir,   !- Component Object Type 2
  PSZ-AC:5_HeatPump,                      !- Component Name 2
  PSZ-AC:5_OA-PSZ-AC:5_FanNode,           !- Component Inlet Node Name 2
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Component Outlet Node Name 2

Branch,
  SHWSys1 Supply Inlet Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  SHWSys1 Pump,                           !- Component Name 1
  SHWSys1 Supply Inlet Node,              !- Component Inlet Node Name 1
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Supply Equipment Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  SHWSys1 Water Heater,                   !- Component Name 1
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component Inlet Node Name 1
  SHWSys1 Supply Equipment Outlet Node;   !- Component Outlet Node Name 1

Branch,
  SHWSys1 Supply Equipment Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Supply Equipment Bypass Pipe,   !- Component Name 1
  SHWSys1 Supply Equip Bypass Inlet Node, !- Component Inlet Node Name 1
  SHWSys1 Supply Equip Bypass Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Supply Outlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Supply Outlet Pipe,             !- Component Name 1
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe, !- Component Inlet Node Name 1
  SHWSys1 Supply Outlet Node;             !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Inlet Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Demand Inlet Pipe,              !- Component Name 1
  SHWSys1 Demand Inlet Node,              !- Component Inlet Node Name 1
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_ZN Water Equipment,                !- Component Name 1
  Core_ZN Water Equipment Water Inlet Node, !- Component Inlet Node Name 1
  Core_ZN Water Equipment Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Bypass Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Demand Bypass Pipe,             !- Component Name 1
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component Inlet Node Name 1
  SHWSys1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Outlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Demand Outlet Pipe,             !- Component Name 1
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe, !- Component Inlet Node Name 1
  SHWSys1 Demand Outlet Node;             !- Component Outlet Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  PSZ-AC:1 Air Loop Branches,             !- Name
  PSZ-AC:1 Air Loop Main Branch;          !- Branch Name 1

BranchList,
  PSZ-AC:2 Air Loop Branches,             !- Name
  PSZ-AC:2 Air Loop Main Branch;          !- Branch Name 1

BranchList,
  PSZ-AC:3 Air Loop Branches,             !- Name
  PSZ-AC:3 Air Loop Main Branch;          !- Branch Name 1

BranchList,
  PSZ-AC:4 Air Loop Branches,             !- Name
  PSZ-AC:4 Air Loop Main Branch;          !- Branch Name 1

BranchList,
  PSZ-AC:5 Air Loop Branches,             !- Name
  PSZ-AC:5 Air Loop Main Branch;          !- Branch Name 1

BranchList,
  SHWSys1 Supply Branches,                !- Name
  SHWSys1 Supply Inlet Branch,            !- Branch Name 1
  SHWSys1 Supply Equipment Branch,        !- Branch Name 2
  SHWSys1 Supply Equipment Bypass Branch, !- Branch Name 3
  SHWSys1 Supply Outlet Branch;           !- Branch Name 4

BranchList,
  SHWSys1 Demand Branches,                !- Name
  SHWSys1 Demand Inlet Branch,            !- Branch Name 1
  SHWSys1 Demand Load Branch 1,           !- Branch Name 2
  SHWSys1 Demand Bypass Branch,           !- Branch Name 3
  SHWSys1 Demand Outlet Branch;           !- Branch Name 4

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  SHWSys1 Supply Splitter,                !- Name
  SHWSys1 Supply Inlet Branch,            !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,        !- Outlet Branch Name 1
  SHWSys1 Supply Equipment Bypass Branch; !- Outlet Branch Name 2

Connector:Splitter,
  SHWSys1 Demand Splitter,                !- Name
  SHWSys1 Demand Inlet Branch,            !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1,           !- Outlet Branch Name 1
  SHWSys1 Demand Bypass Branch;           !- Outlet Branch Name 2

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  SHWSys1 Supply Mixer,                   !- Name
  SHWSys1 Supply Outlet Branch,           !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,        !- Inlet Branch Name 1
  SHWSys1 Supply Equipment Bypass Branch; !- Inlet Branch Name 2

Connector:Mixer,
  SHWSys1 Demand Mixer,                   !- Name
  SHWSys1 Demand Outlet Branch,           !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1,           !- Inlet Branch Name 1
  SHWSys1 Demand Bypass Branch;           !- Inlet Branch Name 2

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  SHWSys1 Supply Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHWSys1 Supply Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHWSys1 Supply Mixer;                   !- Connector Name 2

ConnectorList,
  SHWSys1 Demand Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHWSys1 Demand Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHWSys1 Demand Mixer;                   !- Connector Name 2

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  Core_ZN Inlet Nodes,                    !- Name
  Core_ZN Direct Air Inlet Node Name;     !- Node Name 1

NodeList,
  Perimeter_ZN_1 Inlet Nodes,             !- Name
  Perimeter_ZN_1 Direct Air Inlet Node Name; !- Node Name 1

NodeList,
  Perimeter_ZN_2 Inlet Nodes,             !- Name
  Perimeter_ZN_2 Direct Air Inlet Node Name; !- Node Name 1

NodeList,
  Perimeter_ZN_3 Inlet Nodes,             !- Name
  Perimeter_ZN_3 Direct Air Inlet Node Name; !- Node Name 1

NodeList,
  Perimeter_ZN_4 Inlet Nodes,             !- Name
  Perimeter_ZN_4 Direct Air Inlet Node Name; !- Node Name 1

NodeList,
  PSZ-AC:1_OANode List,                   !- Name
  PSZ-AC:1_OAInlet Node;                  !- Node Name 1

NodeList,
  PSZ-AC:2_OANode List,                   !- Name
  PSZ-AC:2_OAInlet Node;                  !- Node Name 1

NodeList,
  PSZ-AC:3_OANode List,                   !- Name
  PSZ-AC:3_OAInlet Node;                  !- Node Name 1

NodeList,
  PSZ-AC:4_OANode List,                   !- Name
  PSZ-AC:4_OAInlet Node;                  !- Node Name 1

NodeList,
  PSZ-AC:5_OANode List,                   !- Name
  PSZ-AC:5_OAInlet Node;                  !- Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  PSZ-AC:1_CoolCOA Ref node;              !- Name

OutdoorAir:Node,
  PSZ-AC:2_CoolCOA Ref node;              !- Name

OutdoorAir:Node,
  PSZ-AC:3_CoolCOA Ref node;              !- Name

OutdoorAir:Node,
  PSZ-AC:4_CoolCOA Ref node;              !- Name

OutdoorAir:Node,
  PSZ-AC:5_CoolCOA Ref node;              !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;                   !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;                   !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;                   !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;                   !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:5_OANode List;                   !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
  SHWSys1 Pump,                           !- Name
  SHWSys1 Supply Inlet Node,              !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector, !- Outlet Node Name
  autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  AUTOSIZE,                               !- Design Power Consumption {W}
  0.30,                                   !- Motor Efficiency
  0.0,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  SHWSys1 Water Heater,                   !- Name
  0.1514,                                 !- Tank Volume {m3}
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Setpoint Temperature Schedule Name
  2.0,                                    !- Deadband Temperature Difference {deltaC}
  82.2222,                                !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.84,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  571,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Core_ZN,                                !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.205980747,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Zone
  1.205980747,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Zone
  4.048e-06,                              !- Peak Use Flow Rate {m3/s}
  BLDG_SWH_SCH;                           !- Use Flow Rate Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  SHWSys1,                                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SHWSys1 Loop Operation Scheme List,     !- Plant Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,             !- Loop Temperature Setpoint Node Name
  48.89,                                  !- Maximum Loop Temperature {C}
  10.0,                                   !- Minimum Loop Temperature {C}
  AUTOSIZE,                               !- Maximum Loop Flow Rate {m3/s}
  0.0,                                    !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,                               !- Plant Loop Volume {m3}
  SHWSys1 Supply Inlet Node,              !- Plant Side Inlet Node Name
  SHWSys1 Supply Outlet Node,             !- Plant Side Outlet Node Name
  SHWSys1 Supply Branches,                !- Plant Side Branch List Name
  SHWSys1 Supply Connectors,              !- Plant Side Connector List Name
  SHWSys1 Demand Inlet Node,              !- Demand Side Inlet Node Name
  SHWSys1 Demand Outlet Node,             !- Demand Side Outlet Node Name
  SHWSys1 Demand Branches,                !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,              !- Demand Side Connector List Name
  Optimal;                                !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,   !- Name
  SHWSys1 Supply Equip Bypass Inlet Node, !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,             !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe, !- Inlet Node Name
  SHWSys1 Supply Outlet Node;             !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,              !- Name
  SHWSys1 Demand Inlet Node,              !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,             !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,             !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe, !- Inlet Node Name
  SHWSys1 Demand Outlet Node;             !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  SHWSys1 Equipment List,                 !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  SHWSys1 Water Heater;                   !- Equipment Name 1

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,               !- Name
  0.0,                                    !- Load Range Lower Limit 1 {W}
  1000000000000000,                       !- Load Range Upper Limit 1 {W}
  SHWSys1 Equipment List;                 !- Range Equipment List Name 1

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,     !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SHWSys1 Operation Scheme,               !- Control Scheme Name 1
  PlantOnSched;                           !- Control Scheme Schedule Name 1

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,          !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,          !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,          !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,          !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:5 Availability Manager,          !- Name
  ALWAYS_ON,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PSZ-AC:1 Availability Manager;          !- Availability Manager Name 1

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PSZ-AC:2 Availability Manager;          !- Availability Manager Name 1

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PSZ-AC:3 Availability Manager;          !- Availability Manager Name 1

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PSZ-AC:4 Availability Manager;          !- Availability Manager Name 1

AvailabilityManagerAssignmentList,
  PSZ-AC:5 Availability Manager List,     !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PSZ-AC:5 Availability Manager;          !- Availability Manager Name 1

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,          !- Name
  Temperature,                            !- Control Variable
  SHWSys1-Loop-Temp-Schedule,             !- Schedule Name
  SHWSys1 Supply Outlet Node;             !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING & COOLING ===========

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrCore_ZN - Htg,           !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Core_ZN,                                !- Control Zone Name
  Core_ZN Air Node,                       !- Zone Node Name
  Core_ZN Direct Air Inlet Node Name,     !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_1 - Htg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_1,                         !- Control Zone Name
  Perimeter_ZN_1 Air Node,                !- Zone Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_2 - Htg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_2,                         !- Control Zone Name
  Perimeter_ZN_2 Air Node,                !- Zone Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_3 - Htg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_3,                         !- Control Zone Name
  Perimeter_ZN_3 Air Node,                !- Zone Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPerimeter_ZN_4 - Htg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_4,                         !- Control Zone Name
  Perimeter_ZN_4 Air Node,                !- Zone Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrCore_ZN - Clg,           !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Core_ZN,                                !- Control Zone Name
  Core_ZN Air Node,                       !- Zone Node Name
  Core_ZN Direct Air Inlet Node Name,     !- Zone Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;      !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_1 - Clg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_1,                         !- Control Zone Name
  Perimeter_ZN_1 Air Node,                !- Zone Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;      !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_2 - Clg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_2,                         !- Control Zone Name
  Perimeter_ZN_2 Air Node,                !- Zone Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;      !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_3 - Clg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_3,                         !- Control Zone Name
  Perimeter_ZN_3 Air Node,                !- Zone Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;      !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPerimeter_ZN_4 - Clg,    !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40.0,                                   !- Maximum Supply Air Temperature {C}
  Perimeter_ZN_4,                         !- Control Zone Name
  Perimeter_ZN_4 Air Node,                !- Zone Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name, !- Zone Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;      !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,      !- Reference Setpoint Node Name
  PSZ-AC:1_OA-PSZ-AC:1_FanNode,           !- Fan Inlet Node Name
  PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,        !- Fan Outlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_FanNode;           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,      !- Reference Setpoint Node Name
  PSZ-AC:2_OA-PSZ-AC:2_FanNode,           !- Fan Inlet Node Name
  PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,        !- Fan Outlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_FanNode;           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,      !- Reference Setpoint Node Name
  PSZ-AC:3_OA-PSZ-AC:3_FanNode,           !- Fan Inlet Node Name
  PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,        !- Fan Outlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_FanNode;           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,      !- Reference Setpoint Node Name
  PSZ-AC:4_OA-PSZ-AC:4_FanNode,           !- Fan Inlet Node Name
  PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,        !- Fan Outlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_FanNode;           !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:5_OAMixed Air Temp Manager,      !- Name
  Temperature,                            !- Control Variable
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,      !- Reference Setpoint Node Name
  PSZ-AC:5_OA-PSZ-AC:5_FanNode,           !- Fan Inlet Node Name
  PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,        !- Fan Outlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_FanNode;           !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
  Core_ZN Water Equipment,                !- Name
  WaterUse,                               !- End-Use Subcategory
  4.048E-06,                              !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Core_ZN Water Equipment Temp Sched,     !- Target Temperature Schedule Name
  Core_ZN Water Equipment Hot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_ZN,                                !- Zone Name
  Core_ZN Water Equipment Sensible fract sched, !- Sensible Fraction Schedule Name
  Core_ZN Water Equipment Latent fract sched; !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
  Core_ZN Water Equipment,                !- Name
  Core_ZN Water Equipment Water Inlet Node, !- Inlet Node Name
  Core_ZN Water Equipment Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_ZN Water Equipment;                !- Water Use Equipment Name 1

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.20550,                                !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.77100,                                !- Coefficient1 Constant
  0.22900,                                !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.20550,                                !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.77100,                                !- Coefficient1 Constant
  0.22900,                                !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.20550,                                !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.77100,                                !- Coefficient1 Constant
  0.22900,                                !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.20550,                                !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.77100,                                !- Coefficient1 Constant
  0.22900,                                !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFF, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.20550,                                !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.77100,                                !- Coefficient1 Constant
  0.22900,                                !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -0.00008,                               !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -0.00008,                               !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -0.00008,                               !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -0.00008,                               !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -0.00008,                               !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17.00000,                               !- Minimum Value of x {BasedOnField A2}
  22.00000,                               !- Maximum Value of x {BasedOnField A2}
  29.00000,                               !- Minimum Value of y {BasedOnField A3}
  46.00000;                               !- Maximum Value of y {BasedOnField A3}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  0.0000034992,                           !- Coefficient4 x**3
  -20.0,                                  !- Minimum Value of x {BasedOnField A2}
  20.0;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -0.000023328,                           !- Coefficient4 x**3
  -20.0,                                  !- Minimum Value of x {BasedOnField A2}
  20.0;                                   !- Maximum Value of x {BasedOnField A2}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -0.0000414703,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML;                           !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
  0.556,                                  !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                                  !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!  Output:Variable,HVACOperationSchd,Schedule Value,Hourly;
!  ! Outdoor Air Flow
!  Output:Variable,PSZ-AC:1_OAInlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:2_OAInlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:3_OAInlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:4_OAInlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:5_OAInlet Node,System Node VolFlowRate,Hourly;
!  ! Return Air Flow
!  Output:Variable,PSZ-AC:1 Supply Equipment Inlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:2 Supply Equipment Inlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:3 Supply Equipment Inlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:4 Supply Equipment Inlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:5 Supply Equipment Inlet Node,System Node VolFlowRate,Hourly;
!  ! Return Air Tdb
!  Output:Variable,PSZ-AC:1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:3 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:4 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:5 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  ! Return Air Twb
!  Output:Variable,PSZ-AC:1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:3 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:4 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:5 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  ! supply Air Flow
!  Output:Variable,PSZ-AC:1 Supply Equipment Outlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:2 Supply Equipment Outlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:3 Supply Equipment Outlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:4 Supply Equipment Outlet Node,System Node VolFlowRate,Hourly;
!  Output:Variable,PSZ-AC:5 Supply Equipment Outlet Node,System Node VolFlowRate,Hourly;
!  ! supply Air Tdb
!  Output:Variable,PSZ-AC:1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:3 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:4 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,PSZ-AC:5 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  ! supply Air Twb
!  Output:Variable,PSZ-AC:1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:3 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:4 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,PSZ-AC:5 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  ! Coil Load
!  Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
!  Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
!  ! SHW
!  Output:Variable,*,Water Heater Heating Rate,Hourly;
!  ! Fan and Pump
!  Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
!  ! Utility and Submeter
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummaryAndMonthly;                   !- Report Name 1

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2013, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName OfficeSmall, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary State National, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver, !- Name
  3,                                      !- Digits After Decimal
  Site Outdoor Air Drybulb,               !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Variable,
  psz-ac:1&20supply&20equipment&20outlet&20node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:1&20supply&20equipment&20outlet&20node_y, !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:1_coolc-psz-ac:1_heatcnode,      !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:1_coolc-psz-ac:1_heatcnode_y,    !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:2&20supply&20equipment&20outlet&20node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:2&20supply&20equipment&20outlet&20node_y, !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:2_coolc-psz-ac:2_heatcnode,      !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:2_coolc-psz-ac:2_heatcnode_y,    !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:3&20supply&20equipment&20outlet&20node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:3&20supply&20equipment&20outlet&20node_y, !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:3_coolc-psz-ac:3_heatcnode,      !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:3_coolc-psz-ac:3_heatcnode_y,    !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:4&20supply&20equipment&20outlet&20node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:4&20supply&20equipment&20outlet&20node_y, !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:4_coolc-psz-ac:4_heatcnode,      !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:4_coolc-psz-ac:4_heatcnode_y,    !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:5&20supply&20equipment&20outlet&20node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:5&20supply&20equipment&20outlet&20node_y, !- Name
  0;                                      !- Initial Value

Output:Variable,
  psz-ac:5_coolc-psz-ac:5_heatcnode,      !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:5_coolc-psz-ac:5_heatcnode_y,    !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:1 supply equipment outlet node;  !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:1 supply equipment outlet node,  !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:1 supply equipment outlet node_EMS_Value, ! Name
  psz-ac:1 supply equipment outlet node_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:1 supply equipment outlet node_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:1 supply equipment outlet node_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:1 supply equipment outlet node_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:1 supply equipment outlet node_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:1 supply equipment outlet node_Enable_EMS_Value, ! Name
  psz-ac:1 supply equipment outlet node_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:1 supply equipment outlet node_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:1 supply equipment outlet node_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:1_coolc-psz-ac:1_heatcnode;      !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:1_coolc-psz-ac:1_heatcnode,      !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:1_coolc-psz-ac:1_heatcnode_EMS_Value, ! Name
  psz-ac:1_coolc-psz-ac:1_heatcnode_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:1_coolc-psz-ac:1_heatcnode_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:1_coolc-psz-ac:1_heatcnode_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:1_coolc-psz-ac:1_heatcnode_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:1_coolc-psz-ac:1_heatcnode_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:1_coolc-psz-ac:1_heatcnode_Enable_EMS_Value, ! Name
  psz-ac:1_coolc-psz-ac:1_heatcnode_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:1_coolc-psz-ac:1_heatcnode_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:1_coolc-psz-ac:1_heatcnode_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:2 supply equipment outlet node;  !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:2 supply equipment outlet node,  !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:2 supply equipment outlet node_EMS_Value, ! Name
  psz-ac:2 supply equipment outlet node_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:2 supply equipment outlet node_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:2 supply equipment outlet node_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:2 supply equipment outlet node_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:2 supply equipment outlet node_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:2 supply equipment outlet node_Enable_EMS_Value, ! Name
  psz-ac:2 supply equipment outlet node_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:2 supply equipment outlet node_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:2 supply equipment outlet node_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:2_coolc-psz-ac:2_heatcnode;      !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:2_coolc-psz-ac:2_heatcnode,      !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:2_coolc-psz-ac:2_heatcnode_EMS_Value, ! Name
  psz-ac:2_coolc-psz-ac:2_heatcnode_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:2_coolc-psz-ac:2_heatcnode_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:2_coolc-psz-ac:2_heatcnode_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:2_coolc-psz-ac:2_heatcnode_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:2_coolc-psz-ac:2_heatcnode_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:2_coolc-psz-ac:2_heatcnode_Enable_EMS_Value, ! Name
  psz-ac:2_coolc-psz-ac:2_heatcnode_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:2_coolc-psz-ac:2_heatcnode_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:2_coolc-psz-ac:2_heatcnode_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:3 supply equipment outlet node;  !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:3 supply equipment outlet node,  !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:3 supply equipment outlet node_EMS_Value, ! Name
  psz-ac:3 supply equipment outlet node_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:3 supply equipment outlet node_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:3 supply equipment outlet node_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:3 supply equipment outlet node_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:3 supply equipment outlet node_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:3 supply equipment outlet node_Enable_EMS_Value, ! Name
  psz-ac:3 supply equipment outlet node_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:3 supply equipment outlet node_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:3 supply equipment outlet node_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:3_coolc-psz-ac:3_heatcnode;      !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:3_coolc-psz-ac:3_heatcnode,      !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:3_coolc-psz-ac:3_heatcnode_EMS_Value, ! Name
  psz-ac:3_coolc-psz-ac:3_heatcnode_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:3_coolc-psz-ac:3_heatcnode_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:3_coolc-psz-ac:3_heatcnode_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:3_coolc-psz-ac:3_heatcnode_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:3_coolc-psz-ac:3_heatcnode_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:3_coolc-psz-ac:3_heatcnode_Enable_EMS_Value, ! Name
  psz-ac:3_coolc-psz-ac:3_heatcnode_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:3_coolc-psz-ac:3_heatcnode_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:3_coolc-psz-ac:3_heatcnode_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:4 supply equipment outlet node;  !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:4 supply equipment outlet node,  !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:4 supply equipment outlet node_EMS_Value, ! Name
  psz-ac:4 supply equipment outlet node_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:4 supply equipment outlet node_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:4 supply equipment outlet node_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:4 supply equipment outlet node_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:4 supply equipment outlet node_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:4 supply equipment outlet node_Enable_EMS_Value, ! Name
  psz-ac:4 supply equipment outlet node_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:4 supply equipment outlet node_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:4 supply equipment outlet node_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:4_coolc-psz-ac:4_heatcnode;      !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:4_coolc-psz-ac:4_heatcnode,      !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:4_coolc-psz-ac:4_heatcnode_EMS_Value, ! Name
  psz-ac:4_coolc-psz-ac:4_heatcnode_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:4_coolc-psz-ac:4_heatcnode_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:4_coolc-psz-ac:4_heatcnode_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:4_coolc-psz-ac:4_heatcnode_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:4_coolc-psz-ac:4_heatcnode_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:4_coolc-psz-ac:4_heatcnode_Enable_EMS_Value, ! Name
  psz-ac:4_coolc-psz-ac:4_heatcnode_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:4_coolc-psz-ac:4_heatcnode_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:4_coolc-psz-ac:4_heatcnode_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:5 supply equipment outlet node;  !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:5 supply equipment outlet node,  !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:5 supply equipment outlet node_EMS_Value, ! Name
  psz-ac:5 supply equipment outlet node_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:5 supply equipment outlet node_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:5 supply equipment outlet node_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:5 supply equipment outlet node_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:5 supply equipment outlet node_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:5 supply equipment outlet node_Enable_EMS_Value, ! Name
  psz-ac:5 supply equipment outlet node_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:5 supply equipment outlet node_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:5 supply equipment outlet node_Enable_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:5_coolc-psz-ac:5_heatcnode;      !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:5_coolc-psz-ac:5_heatcnode,      !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:5_coolc-psz-ac:5_heatcnode_EMS_Value, ! Name
  psz-ac:5_coolc-psz-ac:5_heatcnode_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:5_coolc-psz-ac:5_heatcnode_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:5_coolc-psz-ac:5_heatcnode_Value, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:GlobalVariable,
  psz-ac:5_coolc-psz-ac:5_heatcnode_Enable; !- Erl Variable Name 1

ExternalInterface:Variable,
  psz-ac:5_coolc-psz-ac:5_heatcnode_Enable, !- Name
  0;                                      !- Initial Value

EnergyManagementSystem:OutputVariable,
  psz-ac:5_coolc-psz-ac:5_heatcnode_Enable_EMS_Value, ! Name
  psz-ac:5_coolc-psz-ac:5_heatcnode_Enable_EMS_Value, ! EMS Variable Name
  Averaged,                               ! Type of Data in Variable
  SystemTimeStep,                         ! Update Frequency
  ,                                       ! EMS Program or Subroutine Name
  C;                                      !- Units

Output:Variable,
  EMS,                                    !- Key Value
  psz-ac:5_coolc-psz-ac:5_heatcnode_Enable_EMS_Value, !- Variable Name
  TimeStep;                               !- Reporting Frequency

ExternalInterface:Variable,
  psz-ac:5_coolc-psz-ac:5_heatcnode_Enable_Value, !- Name
  0;                                      !- Initial Value

