  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f1deb0ff-3b93-4bd9-ae76-d1c78f638997}, !- Handle
  Schedule Rule 103,                      !- Name
  {d4d15f59-8d74-4eaf-8329-fb5761ee7c0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {153fbbec-0948-4cc4-9ab2-a7221d73c9f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {153fbbec-0948-4cc4-9ab2-a7221d73c9f1}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7181cc5f-7772-426b-a240-f20c61d61895}, !- Handle
  Schedule Rule 104,                      !- Name
  {d4d15f59-8d74-4eaf-8329-fb5761ee7c0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91d5fa6f-91b9-4848-9c13-5c4e321a6049}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {91d5fa6f-91b9-4848-9c13-5c4e321a6049}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {20af70d0-9a56-4db7-9612-4a81f7eb1a48}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99c1823a-7262-46aa-a46c-6e9e0a24979e}, !- Handle
  door_wi_sched,                          !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {4ba7e401-4cc7-4ffc-89d3-d22e882c4ee0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ba7e401-4cc7-4ffc-89d3-d22e882c4ee0}, !- Handle
  door_wi_sched Default,                  !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {287ea914-26a6-4740-a755-75a4406f6294}, !- Handle
  {4ca7c8f6-3d66-49f0-b6b2-fe0ef817c931}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {c35ba215-7cf2-4c84-8f60-cc3fee0ca176}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {a9c8d51c-c1be-49f1-90ed-c5fa44bf0025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9c8d51c-c1be-49f1-90ed-c5fa44bf0025}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {b8e08362-d928-427a-856d-5e68671252a5}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {c37a3b5b-2426-4a59-8fc2-61076643c446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c37a3b5b-2426-4a59-8fc2-61076643c446}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {c35a5270-6a7d-46d3-8704-aa429969eb28}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {031267bb-e4ab-4404-9d71-ee7a313d7150}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {c35a5270-6a7d-46d3-8704-aa429969eb28}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {27c95fc3-5eae-4b5d-8d2d-1b059e3c36a4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f87fe7a4-ce52-4408-a36f-2e199eaa24ea}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {fdb38fef-0755-47e9-bcf7-51f07fa30730}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {23b8fa21-19c9-4212-aefd-aac1d9a3fbd4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af7e01ca-b448-4b87-ad4c-40c2eb0cf585}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c7f83191-74da-4c76-825c-953ec0a64c06}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {c70148a8-ede4-4592-9994-5e10dac5be52}, !- Handle
  Foundation F 126 Perim 420 Area 4410,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5b8b90fd-a32a-4b0f-be1f-cd534908c3fb}, !- Handle
  Foundation F 126 Perim 200 Area 990,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ceee666f-1db2-462f-a5ec-128ae684ad98}, !- Handle
  Foundation F 126 Perim 350 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {82294a25-38dd-4067-b98d-15d675a94fba}, !- Handle
  Foundation F 126 Perim 360 Area 3150,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {91b15434-d555-477a-afe2-f2a31de9941e}, !- Handle
  Foundation F 126 Perim 0 Area 2520,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dea22e3b-3772-497f-b3ba-04d505d5868e}, !- Handle
  Foundation F 126 Perim 530 Area 4770,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {28a55f14-d1d4-411d-be05-b76c010dee80}, !- Handle
  Foundation F 126 Perim 170 Area 3570,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ab0f3f5c-da65-4982-90b7-2f5a163b1006}, !- Handle
  Foundation F 126 Perim 30 Area 1920,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {432e5a9d-0059-4aa1-baeb-202d90ef686e}, !- Handle
  Foundation F 126 Perim 100 Area 1900,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8beab7ce-3eae-4f8d-ab14-b5d09399fdc2}, !- Handle
  Foundation F 126 Perim 80 Area 1680,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {18e9cd07-1d97-43ce-962f-c754beef3035}, !- Handle
  Foundation F 126 Perim 180 Area 1620,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8eb3fc36-d564-4870-8aeb-e39d1f60d8d0}, !- Handle
  Foundation F 126 Perim 190 Area 1710,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e2d4f569-0fa9-4085-b7b7-540380854338}, !- Handle
  Foundation F 126 Perim 400 Area 3990,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {433fae81-1eea-484d-a13d-504e2b0d1abc}, !- Handle
  Foundation F 126 Perim 90 Area 5460,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {7e56579c-013d-4490-8ee6-ebfeb3d92690}, !- Handle
  90.1-2016 - PriSchl - ASHRAE 169-2013-3A, !- Name
  {9055f349-02d3-4b77-a9d6-0f0e80b6670c}, !- Default Exterior Surface Constructions Name
  {a5d211ab-583c-4b3f-ad99-cd482ab3bd74}, !- Default Interior Surface Constructions Name
  {5ef37edb-504a-4ed4-882c-f55f370b3422}, !- Default Ground Contact Surface Constructions Name
  {4cd146da-d2e0-46fc-8025-fbdc8084fdfc}, !- Default Exterior SubSurface Constructions Name
  {530ef866-71c3-47c9-8c13-516a16c09fbc}, !- Default Interior SubSurface Constructions Name
  {99abc1db-fcd6-4408-9ffa-94d0f25a0b24}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9055f349-02d3-4b77-a9d6-0f0e80b6670c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {933c449a-a882-4de6-967d-17d0e576d1e3}, !- Floor Construction Name
  {d4d3a8a8-08a7-4c56-b291-b6c2489542ea}, !- Wall Construction Name
  {45de71c0-d0cf-45d4-8509-beafc0f98a51}; !- Roof Ceiling Construction Name

OS:Construction,
  {933c449a-a882-4de6-967d-17d0e576d1e3}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {def0f96b-2897-436d-806a-edfbe5376f87}, !- Layer 1
  {9418db3c-d0e5-485c-b095-ff962e342792}, !- Layer 2
  {1d4714a6-a26f-4b71-b3e8-712bc8de703d}; !- Layer 3

OS:StandardsInformation:Construction,
  {7d712136-ae94-4cc2-b032-090337736130}, !- Handle
  {933c449a-a882-4de6-967d-17d0e576d1e3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {def0f96b-2897-436d-806a-edfbe5376f87}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9418db3c-d0e5-485c-b095-ff962e342792}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1d4714a6-a26f-4b71-b3e8-712bc8de703d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d4d3a8a8-08a7-4c56-b291-b6c2489542ea}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {9614ff69-af90-4951-8df9-c6d90e7abed6}, !- Layer 1
  {55306685-4169-4cd5-9b01-bc2d32aba4bd}, !- Layer 2
  {bbe97bdb-7514-4d63-8ae5-efc358241cd6}, !- Layer 3
  {55306685-4169-4cd5-9b01-bc2d32aba4bd}; !- Layer 4

OS:StandardsInformation:Construction,
  {60e6f60a-c611-4010-b2ec-5b86926ad4ab}, !- Handle
  {d4d3a8a8-08a7-4c56-b291-b6c2489542ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {9614ff69-af90-4951-8df9-c6d90e7abed6}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {55306685-4169-4cd5-9b01-bc2d32aba4bd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bbe97bdb-7514-4d63-8ae5-efc358241cd6}, !- Handle
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {45de71c0-d0cf-45d4-8509-beafc0f98a51}, !- Handle
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  ,                                       !- Surface Rendering Name
  {83f63333-5c44-4d10-a4c6-aea2c3e54e3a}, !- Layer 1
  {e1574c1f-505f-4510-9985-7a408cd6e04e}, !- Layer 2
  {82818e37-06d8-4cc5-a532-5431dc983a89}; !- Layer 3

OS:StandardsInformation:Construction,
  {e512f05c-36c7-417a-a04c-0cd4e88c7fd4}, !- Handle
  {45de71c0-d0cf-45d4-8509-beafc0f98a51}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {83f63333-5c44-4d10-a4c6-aea2c3e54e3a}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e1574c1f-505f-4510-9985-7a408cd6e04e}, !- Handle
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {82818e37-06d8-4cc5-a532-5431dc983a89}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a5d211ab-583c-4b3f-ad99-cd482ab3bd74}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d360cc80-15a0-4462-a67f-b0cce85b26bd}, !- Floor Construction Name
  {fc4790f8-a0e9-41ea-aab6-114edbf04319}, !- Wall Construction Name
  {f5bbedc7-2ffe-4144-a89a-b0c30fda51d4}; !- Roof Ceiling Construction Name

OS:Construction,
  {d360cc80-15a0-4462-a67f-b0cce85b26bd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f87fe7a4-ce52-4408-a36f-2e199eaa24ea}, !- Layer 1
  {27c95fc3-5eae-4b5d-8d2d-1b059e3c36a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {fef69d82-b1ad-4eda-ba4b-6639e21b9cda}, !- Handle
  {d360cc80-15a0-4462-a67f-b0cce85b26bd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fc4790f8-a0e9-41ea-aab6-114edbf04319}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {23b8fa21-19c9-4212-aefd-aac1d9a3fbd4}, !- Layer 1
  {23b8fa21-19c9-4212-aefd-aac1d9a3fbd4}; !- Layer 2

OS:StandardsInformation:Construction,
  {cea798fa-902e-4b72-9306-8537d2f961a5}, !- Handle
  {fc4790f8-a0e9-41ea-aab6-114edbf04319}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f5bbedc7-2ffe-4144-a89a-b0c30fda51d4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {27c95fc3-5eae-4b5d-8d2d-1b059e3c36a4}, !- Layer 1
  {f87fe7a4-ce52-4408-a36f-2e199eaa24ea}; !- Layer 2

OS:StandardsInformation:Construction,
  {184a1450-30bd-4e5c-b7d1-a70beaaa376a}, !- Handle
  {f5bbedc7-2ffe-4144-a89a-b0c30fda51d4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5ef37edb-504a-4ed4-882c-f55f370b3422}, !- Handle
  Default Surface Constructions 3,        !- Name
  {92031861-b96e-45a6-8100-447efbc5ffa2}, !- Floor Construction Name
  {29d12614-b8f1-420c-955c-417804553491}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {92031861-b96e-45a6-8100-447efbc5ffa2}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fc68c19c-1b67-4532-9014-df38c24d2ff3}, !- Layer 1
  {1d4714a6-a26f-4b71-b3e8-712bc8de703d}; !- Layer 2

OS:StandardsInformation:Construction,
  {aa2d0bac-338d-442e-a2c6-0045b7131e98}, !- Handle
  {92031861-b96e-45a6-8100-447efbc5ffa2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {34f66c9a-5025-4ae2-bc4c-d912d0f358b9}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fc68c19c-1b67-4532-9014-df38c24d2ff3}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {29d12614-b8f1-420c-955c-417804553491}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e6d3120f-d48e-4ab3-b4a3-f1d5aca516ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {606afdc4-ca86-4c0c-9955-299e0d93826a}, !- Handle
  {29d12614-b8f1-420c-955c-417804553491}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {e6d3120f-d48e-4ab3-b4a3-f1d5aca516ee}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4cd146da-d2e0-46fc-8025-fbdc8084fdfc}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {87665084-aef2-44e6-9db0-74e911bd2ef5}, !- Fixed Window Construction Name
  {c4a7f0a1-7f6d-4ab6-b67c-3f2971df675b}, !- Operable Window Construction Name
  {de80abf1-6666-4657-b19e-a5f14f122621}, !- Door Construction Name
  {fdac720d-d6b5-4b53-97ca-21751367e843}, !- Glass Door Construction Name
  {7ab89c23-c7e7-4407-a80a-d3ada6e26556}, !- Overhead Door Construction Name
  {28992bb5-b5ec-4424-9e86-730e5012735a}, !- Skylight Construction Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Tubular Daylight Dome Construction Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {87665084-aef2-44e6-9db0-74e911bd2ef5}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing Window Weighted U-0.45 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {ce4394a9-7acd-40e0-adcc-962b22a32e7b}; !- Layer 1

OS:StandardsInformation:Construction,
  {3b8080b3-8754-4887-984c-09befb7bf2e4}, !- Handle
  {87665084-aef2-44e6-9db0-74e911bd2ef5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ce4394a9-7acd-40e0-adcc-962b22a32e7b}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing U-0.45 SHGC 0.25, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {c4a7f0a1-7f6d-4ab6-b67c-3f2971df675b}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing Window Weighted U-0.45 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {f269ed43-f8d3-4cd1-9e7a-4e0ea246f3c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {d92f23fb-b441-47d6-a4bd-f368c6906598}, !- Handle
  {c4a7f0a1-7f6d-4ab6-b67c-3f2971df675b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f269ed43-f8d3-4cd1-9e7a-4e0ea246f3c1}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing U-0.45 SHGC 0.25 1, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {de80abf1-6666-4657-b19e-a5f14f122621}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {7901b105-d39c-474e-99a9-4a329ffc65f4}, !- Layer 1
  {34f66c9a-5025-4ae2-bc4c-d912d0f358b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a0b6fa8-08f4-4209-9f7a-f844db731ba7}, !- Handle
  {de80abf1-6666-4657-b19e-a5f14f122621}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7901b105-d39c-474e-99a9-4a329ffc65f4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fdac720d-d6b5-4b53-97ca-21751367e843}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing Window Weighted U-0.45 SHGC 0.25 2, !- Name
  ,                                       !- Surface Rendering Name
  {940198c5-d41c-4b46-903b-79f87f6b535f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2062aeaa-3a8e-431f-9117-1693891cdc30}, !- Handle
  {fdac720d-d6b5-4b53-97ca-21751367e843}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {940198c5-d41c-4b46-903b-79f87f6b535f}, !- Handle
  U 0.45 SHGC 0.25 Simple Glazing U-0.45 SHGC 0.25 2, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {7ab89c23-c7e7-4407-a80a-d3ada6e26556}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {3ea754a4-7f09-448a-8cca-7f6f41afa24f}; !- Layer 1

OS:StandardsInformation:Construction,
  {397e013e-a9e3-4e81-8dc7-678797e8735d}, !- Handle
  {7ab89c23-c7e7-4407-a80a-d3ada6e26556}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {3ea754a4-7f09-448a-8cca-7f6f41afa24f}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {28992bb5-b5ec-4424-9e86-730e5012735a}, !- Handle
  U 0.55 SHGC 0.35 Simple Glazing Window U-0.55 SHGC 0.35, !- Name
  ,                                       !- Surface Rendering Name
  {54b093cd-fc97-4837-85d3-3bb159ceefef}; !- Layer 1

OS:StandardsInformation:Construction,
  {070b8b5b-08a5-4b14-86ba-d72e27b1a94a}, !- Handle
  {28992bb5-b5ec-4424-9e86-730e5012735a}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {54b093cd-fc97-4837-85d3-3bb159ceefef}, !- Handle
  U 0.55 SHGC 0.35 Simple Glazing U-0.55 SHGC 0.35, !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.35;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8790b828-b2bd-4257-a396-38c165d4aa0e}; !- Layer 1

OS:StandardsInformation:Construction,
  {8ec96b60-6a0d-42dc-88a6-0b35b86eae0d}, !- Handle
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8790b828-b2bd-4257-a396-38c165d4aa0e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {530ef866-71c3-47c9-8c13-516a16c09fbc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Fixed Window Construction Name
  {b73a11ad-719a-4005-944f-495f73a00b0a}, !- Operable Window Construction Name
  {c36b066f-f5cf-4325-a97e-9d676b6266c2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c36b066f-f5cf-4325-a97e-9d676b6266c2}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {df50e61a-8c8e-4e59-9c75-03d0646274a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {fd6cc06a-66d8-47d0-bd1e-b744d8b924d6}, !- Handle
  {c36b066f-f5cf-4325-a97e-9d676b6266c2}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {df50e61a-8c8e-4e59-9c75-03d0646274a2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {99abc1db-fcd6-4408-9ffa-94d0f25a0b24}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {df50e61a-8c8e-4e59-9c75-03d0646274a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf679a81-dc9c-48d6-93b6-36abe82e944a}, !- Handle
  {99abc1db-fcd6-4408-9ffa-94d0f25a0b24}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:EnergyManagementSystem:Sensor,
  {43e94aee-769b-4f47-93de-8bc94118c275}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {877d7f18-5003-4260-aed9-7ac40e8f85b1}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {70adb43b-8e1e-4722-b1de-6c36b18509aa}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0119; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6e13feb9-56d2-42f5-8500-a83e7c6f2d78}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {70adb43b-8e1e-4722-b1de-6c36b18509aa}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {9393988b-ef9c-4a61-96c1-1895457ac2d3}, !- Handle
  Wired_LTG,                              !- Name
  {877d7f18-5003-4260-aed9-7ac40e8f85b1}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {40dc28a3-a993-43f2-9e9a-525106477258}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {959460cd-9f20-4987-984d-950c36d20b92}, !- Handle
  Transformer_1,                          !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  112500,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.987,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {9af91ee7-14e8-4d04-b055-02bf721240a0}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {33475add-807a-4236-945f-7c981783f0d9}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cd160a9f-b747-452e-bd33-28ff53014dd2}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {9af91ee7-14e8-4d04-b055-02bf721240a0}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {de43ff2f-2ca1-4219-bf56-30e83c1a06c0}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {c7805f7a-ed2e-408c-b449-51c57069f2d3}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {33475add-807a-4236-945f-7c981783f0d9}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {de43ff2f-2ca1-4219-bf56-30e83c1a06c0}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {de43ff2f-2ca1-4219-bf56-30e83c1a06c0}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {ea2fe846-c853-4fd5-8935-f7fddb957e40}, !- Default Day Schedule Name
  {582c0654-994a-499f-8b9c-cfab1a67a625}, !- Summer Design Day Schedule Name
  {a19da05e-d451-4e42-b7a4-f2de3e083cce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea2fe846-c853-4fd5-8935-f7fddb957e40}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a19da05e-d451-4e42-b7a4-f2de3e083cce}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {582c0654-994a-499f-8b9c-cfab1a67a625}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {2392460b-2a39-401e-9821-079bafd8da3f}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan, !- Name
  {da1ee6ae-8da3-4fe1-839e-4d95476dfbba}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {7c496a71-31e0-40a7-b8cd-28193c8f7e97}, !- Air Inlet Node Name
  {0f754f33-2d32-402c-adba-8ea286aa4a4d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {2a2c994a-2193-477f-9038-140c7d0ea93c}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {974bccb7-2c08-4abb-9772-968e49b6b356}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Inlet Air Node, !- Name
  {f16e4d17-c588-4cbd-9ad8-68a00be6e4f1}, !- Inlet Port
  {7c496a71-31e0-40a7-b8cd-28193c8f7e97}; !- Outlet Port

OS:Connection,
  {f16e4d17-c588-4cbd-9ad8-68a00be6e4f1}, !- Handle
  {c8a5babd-8f95-416d-84fe-2838d34f0305}, !- Source Object
  2,                                      !- Outlet Port
  {974bccb7-2c08-4abb-9772-968e49b6b356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c496a71-31e0-40a7-b8cd-28193c8f7e97}, !- Handle
  {974bccb7-2c08-4abb-9772-968e49b6b356}, !- Source Object
  3,                                      !- Outlet Port
  {2392460b-2a39-401e-9821-079bafd8da3f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6d24b4d-71c1-4ffe-85d8-6cc22d34e14a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Outlet Air Node, !- Name
  {0f754f33-2d32-402c-adba-8ea286aa4a4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f754f33-2d32-402c-adba-8ea286aa4a4d}, !- Handle
  {2392460b-2a39-401e-9821-079bafd8da3f}, !- Source Object
  7,                                      !- Outlet Port
  {d6d24b4d-71c1-4ffe-85d8-6cc22d34e14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2a2c994a-2193-477f-9038-140c7d0ea93c}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Balanced Air Flow Schedule, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  {252e3a93-7192-4854-9bd8-c1eede9dfd01}, !- Default Day Schedule Name
  {1a64a350-6c8b-43b3-afe3-bfad580e6bd5}, !- Summer Design Day Schedule Name
  {30365715-074b-4b79-8589-616abf10d473}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {252e3a93-7192-4854-9bd8-c1eede9dfd01}, !- Handle
  SchoolPrimary Hours_of_operation Default 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a64a350-6c8b-43b3-afe3-bfad580e6bd5}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {30365715-074b-4b79-8589-616abf10d473}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f0e24685-61ad-4537-b8b5-78f2bed35381}, !- Handle
  Schedule Rule 105,                      !- Name
  {2a2c994a-2193-477f-9038-140c7d0ea93c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ad8f6f0-9eba-4d8b-a0fc-aa812f4d1235}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ad8f6f0-9eba-4d8b-a0fc-aa812f4d1235}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day 1, !- Name
  {7a84c913-63c0-4e2a-b5ff-233ce9d7fa25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {98ca20d0-c246-4f4e-8db5-6826ee1bc2bd}, !- Handle
  DesignDaysOnly,                         !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {e778fded-0749-427e-82cb-bc57fdb565d7}, !- Default Day Schedule Name
  {7c5bd477-b396-46e5-8e52-e4a3d920d1a8}, !- Summer Design Day Schedule Name
  {22e78996-981a-43f5-832d-45144d41eac5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e778fded-0749-427e-82cb-bc57fdb565d7}, !- Handle
  DesignDaysOnly Default,                 !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22e78996-981a-43f5-832d-45144d41eac5}, !- Handle
  DesignDaysOnly Winter Design Day,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c5bd477-b396-46e5-8e52-e4a3d920d1a8}, !- Handle
  DesignDaysOnly Summer Design Day,       !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {a590a757-555f-4116-b350-e81f8e67c08b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9cedfbb1-324f-4028-988d-097fb6b3e6de}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a590a757-555f-4116-b350-e81f8e67c08b}; !- Layer 1

OS:InternalMass:Definition,
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Handle
  Internal Mass Definition 1,             !- Name
  {9cedfbb1-324f-4028-988d-097fb6b3e6de}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0d209011-69e5-4be0-9e12-1c8a29479256}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0b61b9d-0926-4aae-b4ec-5e668e7f9640}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe68547f-06ed-465d-93cd-4922ed90284b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6797507b-a6ef-428b-80af-87175ea086a8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0af73db-7a1a-4fc4-baa1-dc8768f83041}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a40223f-39b3-4a01-9501-751b51c5ddf1}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cdbef65-3c19-47cc-9656-4c179b94bdf3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bedc92f-c3dd-496b-982d-eda9e2e25ee6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0df2be6b-5599-4aba-bf2b-5798f8cebf93}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d87d9189-6b70-4da0-a8e1-e116652221a8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71302484-c14a-4e7c-bb27-8bb3e8cc40e4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {641b02fc-b445-4e26-95c1-2fac0082f301}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a696e0e6-1540-4014-952c-2a2631e24601}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c62afa9-cf9b-47bd-b48c-57b95239e3df}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d2b4e8e-b87c-4c08-bdd8-4c38efe10b3c}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b00014a2-dec8-4e61-a6c9-9d148846901d}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8396d41-ebae-4678-8c38-81bfa83b83c1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9d8cec3-77e0-4e3d-a6a7-15eac2e922f6}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ee4c248-25a3-4494-931a-3aaba5558bc1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69785f87-55b3-49a3-9a07-abda6ce1e2bf}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {759cec68-10ca-45f6-a59e-cf7a68750fcc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a1b02ce-f1ea-41d1-8d93-46dc6b417a8e}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dc14f6a-c156-4470-80b8-0b1c124fe376}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db50f7e0-90ed-4c8d-b349-89333fdaeec0}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa35fe85-f354-48c8-ac0c-a01c4d73bb4d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {74735745-1ccb-4823-9fd9-63c3e275b3e4}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {377b6aac-4dd0-4750-8984-e55d55115a49}, !- Plant Side Inlet Node Name
  {d72ae0e9-8a7e-41c3-b9d8-dcba41178fb3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1105d58f-bea9-4f43-b6ec-a938931e19dd}, !- Demand Side Inlet Node Name
  {6edf156b-a9d1-4f79-b84d-367e427dbeef}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c9010f4d-c0ec-469b-8f07-0771d8c64f42}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Demand Mixer Name
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Demand Splitter Name
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Supply Mixer Name
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}; !- Supply Splitter Name

OS:Node,
  {0bae0a3b-bd93-4213-88af-954abee367e9}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {377b6aac-4dd0-4750-8984-e55d55115a49}, !- Inlet Port
  {8dd59ccb-ad6f-4097-bff6-825db453926c}; !- Outlet Port

OS:Node,
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {c00cfde3-18d6-4cce-8d65-67a48c05b4a8}, !- Inlet Port
  {d72ae0e9-8a7e-41c3-b9d8-dcba41178fb3}; !- Outlet Port

OS:Node,
  {33e641c1-6a72-491b-b514-63e954094d25}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {389359bd-82ce-4b71-a372-c3a55b284e9c}, !- Inlet Port
  {58f67711-e3b7-4979-b32a-dcea0346f767}; !- Outlet Port

OS:Connector:Mixer,
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Handle
  Connector Mixer 3,                      !- Name
  {5d6d87d0-4595-4274-bf1b-250323227825}, !- Outlet Branch Name
  {2848391b-6fd5-4352-abd7-b4355365a902}, !- Inlet Branch Name 1
  {60c404cc-6c41-478c-bea3-f17d6843de8d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Handle
  Connector Splitter 3,                   !- Name
  {160f0eaf-80ff-4958-8933-a316ac598eeb}, !- Inlet Branch Name
  {389359bd-82ce-4b71-a372-c3a55b284e9c}, !- Outlet Branch Name 1
  {04809ba4-7da2-4979-9742-1ba1265afb63}; !- Outlet Branch Name 2

OS:Connection,
  {377b6aac-4dd0-4750-8984-e55d55115a49}, !- Handle
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Source Object
  14,                                     !- Outlet Port
  {0bae0a3b-bd93-4213-88af-954abee367e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389359bd-82ce-4b71-a372-c3a55b284e9c}, !- Handle
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Source Object
  3,                                      !- Outlet Port
  {33e641c1-6a72-491b-b514-63e954094d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72ae0e9-8a7e-41c3-b9d8-dcba41178fb3}, !- Handle
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Source Object
  3,                                      !- Outlet Port
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fe57ba36-625f-4c57-a469-13f49628d134}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {1105d58f-bea9-4f43-b6ec-a938931e19dd}, !- Inlet Port
  {49916e77-d164-4b67-9e3b-1579bf938ea1}; !- Outlet Port

OS:Node,
  {a744bddd-3f54-4e24-82cb-cd249d99d844}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {edcbab94-ed80-40b7-b9c0-619892d44d69}, !- Inlet Port
  {6edf156b-a9d1-4f79-b84d-367e427dbeef}; !- Outlet Port

OS:Node,
  {2019aefa-a9ec-44cd-8735-fef8be0505ce}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {1226d07e-9fda-44a9-97ca-30ac921ab589}, !- Inlet Port
  {58f5326c-1486-48d2-813f-6fb77267f73a}; !- Outlet Port

OS:Connector:Mixer,
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Handle
  Connector Mixer 4,                      !- Name
  {685f0df5-28d9-4df7-9d0f-f5c58853337c}, !- Outlet Branch Name
  {2de31156-168d-463b-a1b9-1ebaf6cb9ade}, !- Inlet Branch Name 1
  {4d7e57fa-44eb-444b-bc4f-b41384d84fe8}, !- Inlet Branch Name 2
  {cb50968e-f670-4d32-99dd-a9ecfd979588}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Handle
  Connector Splitter 4,                   !- Name
  {49916e77-d164-4b67-9e3b-1579bf938ea1}, !- Inlet Branch Name
  {1226d07e-9fda-44a9-97ca-30ac921ab589}, !- Outlet Branch Name 1
  {a1b9fae2-4eff-4e3b-83ab-5dccb23cd91b}, !- Outlet Branch Name 2
  {ea7b2926-042c-4f29-99b4-d90866405819}; !- Outlet Branch Name 3

OS:Connection,
  {1105d58f-bea9-4f43-b6ec-a938931e19dd}, !- Handle
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Source Object
  17,                                     !- Outlet Port
  {fe57ba36-625f-4c57-a469-13f49628d134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49916e77-d164-4b67-9e3b-1579bf938ea1}, !- Handle
  {fe57ba36-625f-4c57-a469-13f49628d134}, !- Source Object
  3,                                      !- Outlet Port
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1226d07e-9fda-44a9-97ca-30ac921ab589}, !- Handle
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Source Object
  3,                                      !- Outlet Port
  {2019aefa-a9ec-44cd-8735-fef8be0505ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6edf156b-a9d1-4f79-b84d-367e427dbeef}, !- Handle
  {a744bddd-3f54-4e24-82cb-cd249d99d844}, !- Source Object
  3,                                      !- Outlet Port
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {daf82dad-6888-45d0-a8b0-7fb67e4db823}, !- Handle
  {d9db104e-7960-4678-8055-59bfdf7d8747}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c9010f4d-c0ec-469b-8f07-0771d8c64f42}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {eb65ffd5-9a7f-4c25-a248-40c4a537af38}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2013da7b-b8f0-4662-a9a0-2413a227fb17}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {eb65ffd5-9a7f-4c25-a248-40c4a537af38}, !- Schedule Type Limits Name
  {a256ad3e-eb1f-4712-af76-b77ab7ec7f85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a256ad3e-eb1f-4712-af76-b77ab7ec7f85}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {eb65ffd5-9a7f-4c25-a248-40c4a537af38}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {019d9ee0-0a5f-48e2-9a08-692704a6079d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2013da7b-b8f0-4662-a9a0-2413a227fb17}, !- Schedule Name
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {390a226d-1fb8-469c-b077-7ee028dad64d}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {8dd59ccb-ad6f-4097-bff6-825db453926c}, !- Inlet Node Name
  {c0b886ed-20ef-425f-bbd1-c6ead88787c6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {35183c0c-8599-4643-b3ba-d37417e89edf}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {c0b886ed-20ef-425f-bbd1-c6ead88787c6}, !- Inlet Port
  {160f0eaf-80ff-4958-8933-a316ac598eeb}; !- Outlet Port

OS:Connection,
  {8dd59ccb-ad6f-4097-bff6-825db453926c}, !- Handle
  {0bae0a3b-bd93-4213-88af-954abee367e9}, !- Source Object
  3,                                      !- Outlet Port
  {390a226d-1fb8-469c-b077-7ee028dad64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b886ed-20ef-425f-bbd1-c6ead88787c6}, !- Handle
  {390a226d-1fb8-469c-b077-7ee028dad64d}, !- Source Object
  3,                                      !- Outlet Port
  {35183c0c-8599-4643-b3ba-d37417e89edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160f0eaf-80ff-4958-8933-a316ac598eeb}, !- Handle
  {35183c0c-8599-4643-b3ba-d37417e89edf}, !- Source Object
  3,                                      !- Outlet Port
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {2013da7b-b8f0-4662-a9a0-2413a227fb17}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  970.33010437051,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  970.33010437051,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {39c2c8e7-1201-4316-8a46-01712d15b65e}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {58f67711-e3b7-4979-b32a-dcea0346f767}, !- Use Side Inlet Node Name
  {e4ceed47-55ad-40e3-bcb7-1ce31c29a526}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {09060cdf-10e1-4986-8d4b-40bb42f1248e}, !- Handle
  Schedule Day 85,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {df6dc67c-d419-479c-9910-15b9cfa72096}, !- Handle
  Schedule Day 86,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {1676a301-2378-41e3-8a36-5ed9c5c805ed}, !- Handle
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {77dc0185-9abe-46ff-9be4-4e741f9c1b4b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {e4ceed47-55ad-40e3-bcb7-1ce31c29a526}, !- Inlet Port
  {2848391b-6fd5-4352-abd7-b4355365a902}; !- Outlet Port

OS:Connection,
  {58f67711-e3b7-4979-b32a-dcea0346f767}, !- Handle
  {33e641c1-6a72-491b-b514-63e954094d25}, !- Source Object
  3,                                      !- Outlet Port
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e4ceed47-55ad-40e3-bcb7-1ce31c29a526}, !- Handle
  {c7a07746-9202-4370-bdfc-e3aa236ba619}, !- Source Object
  32,                                     !- Outlet Port
  {77dc0185-9abe-46ff-9be4-4e741f9c1b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2848391b-6fd5-4352-abd7-b4355365a902}, !- Handle
  {77dc0185-9abe-46ff-9be4-4e741f9c1b4b}, !- Source Object
  3,                                      !- Outlet Port
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {280ee8c2-446d-41b8-aa77-271f4282cd0b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2a19f2f3-7647-44b7-a55d-17668f6dd231}, !- Inlet Node Name
  {695da7ac-d20f-40c7-9b51-850891b60035}; !- Outlet Node Name

OS:Node,
  {f6aae6d3-1dd8-423f-9b18-285950c5c58f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {04809ba4-7da2-4979-9742-1ba1265afb63}, !- Inlet Port
  {2a19f2f3-7647-44b7-a55d-17668f6dd231}; !- Outlet Port

OS:Connection,
  {04809ba4-7da2-4979-9742-1ba1265afb63}, !- Handle
  {0a1b8132-61e4-4a9c-a67b-8345908a5560}, !- Source Object
  4,                                      !- Outlet Port
  {f6aae6d3-1dd8-423f-9b18-285950c5c58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08ba06c9-9fd6-48c0-a1ab-6fd9dc357edb}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {695da7ac-d20f-40c7-9b51-850891b60035}, !- Inlet Port
  {60c404cc-6c41-478c-bea3-f17d6843de8d}; !- Outlet Port

OS:Connection,
  {2a19f2f3-7647-44b7-a55d-17668f6dd231}, !- Handle
  {f6aae6d3-1dd8-423f-9b18-285950c5c58f}, !- Source Object
  3,                                      !- Outlet Port
  {280ee8c2-446d-41b8-aa77-271f4282cd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695da7ac-d20f-40c7-9b51-850891b60035}, !- Handle
  {280ee8c2-446d-41b8-aa77-271f4282cd0b}, !- Source Object
  3,                                      !- Outlet Port
  {08ba06c9-9fd6-48c0-a1ab-6fd9dc357edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c404cc-6c41-478c-bea3-f17d6843de8d}, !- Handle
  {08ba06c9-9fd6-48c0-a1ab-6fd9dc357edb}, !- Source Object
  3,                                      !- Outlet Port
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1d75c95e-d203-4351-9d8a-fd2ad749706d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {58f5326c-1486-48d2-813f-6fb77267f73a}, !- Inlet Node Name
  {67841bf7-40f9-4288-8c38-6ab0813d47b8}; !- Outlet Node Name

OS:Node,
  {cb47fdff-1ddb-4ef5-8dee-9e2f9e420b21}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {67841bf7-40f9-4288-8c38-6ab0813d47b8}, !- Inlet Port
  {2de31156-168d-463b-a1b9-1ebaf6cb9ade}; !- Outlet Port

OS:Connection,
  {58f5326c-1486-48d2-813f-6fb77267f73a}, !- Handle
  {2019aefa-a9ec-44cd-8735-fef8be0505ce}, !- Source Object
  3,                                      !- Outlet Port
  {1d75c95e-d203-4351-9d8a-fd2ad749706d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67841bf7-40f9-4288-8c38-6ab0813d47b8}, !- Handle
  {1d75c95e-d203-4351-9d8a-fd2ad749706d}, !- Source Object
  3,                                      !- Outlet Port
  {cb47fdff-1ddb-4ef5-8dee-9e2f9e420b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de31156-168d-463b-a1b9-1ebaf6cb9ade}, !- Handle
  {cb47fdff-1ddb-4ef5-8dee-9e2f9e420b21}, !- Source Object
  3,                                      !- Outlet Port
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {900d6442-9ca8-48ca-a1c1-9378f124e7b7}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0a3e6d08-9f54-4d2b-aefa-9cb2978f5c8a}, !- Inlet Node Name
  {c00cfde3-18d6-4cce-8d65-67a48c05b4a8}; !- Outlet Node Name

OS:Node,
  {4c42b3cb-a8fd-411d-8056-b108a762b2a3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5d6d87d0-4595-4274-bf1b-250323227825}, !- Inlet Port
  {0a3e6d08-9f54-4d2b-aefa-9cb2978f5c8a}; !- Outlet Port

OS:Connection,
  {5d6d87d0-4595-4274-bf1b-250323227825}, !- Handle
  {67e69a4c-a703-4fb6-8331-198f592716b0}, !- Source Object
  2,                                      !- Outlet Port
  {4c42b3cb-a8fd-411d-8056-b108a762b2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3e6d08-9f54-4d2b-aefa-9cb2978f5c8a}, !- Handle
  {4c42b3cb-a8fd-411d-8056-b108a762b2a3}, !- Source Object
  3,                                      !- Outlet Port
  {900d6442-9ca8-48ca-a1c1-9378f124e7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00cfde3-18d6-4cce-8d65-67a48c05b4a8}, !- Handle
  {900d6442-9ca8-48ca-a1c1-9378f124e7b7}, !- Source Object
  3,                                      !- Outlet Port
  {237fd5e8-24a2-45b3-a8e1-5bce0acbd88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5742d0cb-426b-48f9-b585-322606f93e53}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {54642c0a-69ab-4f2f-aa9d-b6f2149fe803}, !- Inlet Node Name
  {edcbab94-ed80-40b7-b9c0-619892d44d69}; !- Outlet Node Name

OS:Node,
  {5cc69c78-896b-476b-83eb-9d96d21c5d06}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {685f0df5-28d9-4df7-9d0f-f5c58853337c}, !- Inlet Port
  {54642c0a-69ab-4f2f-aa9d-b6f2149fe803}; !- Outlet Port

OS:Connection,
  {685f0df5-28d9-4df7-9d0f-f5c58853337c}, !- Handle
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Source Object
  2,                                      !- Outlet Port
  {5cc69c78-896b-476b-83eb-9d96d21c5d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54642c0a-69ab-4f2f-aa9d-b6f2149fe803}, !- Handle
  {5cc69c78-896b-476b-83eb-9d96d21c5d06}, !- Source Object
  3,                                      !- Outlet Port
  {5742d0cb-426b-48f9-b585-322606f93e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edcbab94-ed80-40b7-b9c0-619892d44d69}, !- Handle
  {5742d0cb-426b-48f9-b585-322606f93e53}, !- Source Object
  3,                                      !- Outlet Port
  {a744bddd-3f54-4e24-82cb-cd249d99d844}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {87157965-854c-46b6-8e5d-a88ff64a8f2a}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {720c3c3c-6ac8-4caf-8b3b-4d0fe20cdd43}, !- Inlet Node Name
  {e5b1bf13-8bb6-452b-ade3-43390211185b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c26fcfeb-062e-46c5-81b6-4a36d6947e3f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {283ed11c-65f2-4da0-805c-dc015eecff60}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {e42d70d2-a7f7-46ac-ae9d-14bf764920fd}, !- Target Temperature Schedule Name
  {abb5cd1e-9461-4031-9c4e-b53c8136c889}, !- Sensible Fraction Schedule Name
  {fe025ad2-ec6d-4ef6-82df-155728c35f51}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abb5cd1e-9461-4031-9c4e-b53c8136c889}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {73a30b0c-f119-43bf-ba39-181f157fb3cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73a30b0c-f119-43bf-ba39-181f157fb3cb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe025ad2-ec6d-4ef6-82df-155728c35f51}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {12a5016a-7f22-4c38-8900-a4fadcabc362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12a5016a-7f22-4c38-8900-a4fadcabc362}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e42d70d2-a7f7-46ac-ae9d-14bf764920fd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  {e04b90c0-92aa-4e5d-8cc8-28caed2c9163}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e04b90c0-92aa-4e5d-8cc8-28caed2c9163}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c26fcfeb-062e-46c5-81b6-4a36d6947e3f}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {283ed11c-65f2-4da0-805c-dc015eecff60}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {6313fdbe-75f8-4ee8-8e07-e6781fbf98a7}, !- Default Day Schedule Name
  {b7a70191-00fa-4ccf-818b-425842f0c146}, !- Summer Design Day Schedule Name
  {9c8cec3c-0f49-4454-9f6c-55b934ab66ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6313fdbe-75f8-4ee8-8e07-e6781fbf98a7}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab1ad28b-5e54-4005-84f3-3b0ca9026894}, !- Handle
  Schedule Rule 106,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {01c3f961-cdc3-4329-bb98-0cd93a7c6cf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01c3f961-cdc3-4329-bb98-0cd93a7c6cf8}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7a70191-00fa-4ccf-818b-425842f0c146}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {f946edff-4c2e-4e7b-a91c-dc3428b0bf9a}, !- Handle
  Schedule Rule 107,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {381eacf7-0590-407b-9f0f-5d977e3ee705}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {381eacf7-0590-407b-9f0f-5d977e3ee705}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eca4a2e3-ddd5-4fbd-8452-a756ee57f281}, !- Handle
  Schedule Rule 108,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0327f3c8-0432-4f42-b304-048744bade6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {0327f3c8-0432-4f42-b304-048744bade6a}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {814ce932-9635-4176-84c4-7bbd048d08f3}, !- Handle
  Schedule Rule 109,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {97ea8e20-5fb4-48b5-97fc-293a823911cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {97ea8e20-5fb4-48b5-97fc-293a823911cf}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {bd05458c-491b-4706-bae7-c8d9966d2d5b}, !- Handle
  Schedule Rule 110,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4f9aec8-6d60-4165-a577-64aa7fd2d9bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c4f9aec8-6d60-4165-a577-64aa7fd2d9bf}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0d10ce43-2ef6-4b88-b524-810dd1024dfe}, !- Handle
  Schedule Rule 111,                      !- Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b23436c3-cb8e-4012-9408-2cc53e68921c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b23436c3-cb8e-4012-9408-2cc53e68921c}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {9c8cec3c-0f49-4454-9f6c-55b934ab66ed}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {37d3d439-ca7f-42df-b2d3-78e82d7f45b1}, !- Handle
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Name
  {a1b9fae2-4eff-4e3b-83ab-5dccb23cd91b}, !- Inlet Port
  {720c3c3c-6ac8-4caf-8b3b-4d0fe20cdd43}; !- Outlet Port

OS:Connection,
  {a1b9fae2-4eff-4e3b-83ab-5dccb23cd91b}, !- Handle
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Source Object
  4,                                      !- Outlet Port
  {37d3d439-ca7f-42df-b2d3-78e82d7f45b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc6db75d-bf32-4bd1-a898-828e887a0059}, !- Handle
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Name
  {e5b1bf13-8bb6-452b-ade3-43390211185b}, !- Inlet Port
  {4d7e57fa-44eb-444b-bc4f-b41384d84fe8}; !- Outlet Port

OS:Connection,
  {720c3c3c-6ac8-4caf-8b3b-4d0fe20cdd43}, !- Handle
  {37d3d439-ca7f-42df-b2d3-78e82d7f45b1}, !- Source Object
  3,                                      !- Outlet Port
  {87157965-854c-46b6-8e5d-a88ff64a8f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b1bf13-8bb6-452b-ade3-43390211185b}, !- Handle
  {87157965-854c-46b6-8e5d-a88ff64a8f2a}, !- Source Object
  3,                                      !- Outlet Port
  {fc6db75d-bf32-4bd1-a898-828e887a0059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7e57fa-44eb-444b-bc4f-b41384d84fe8}, !- Handle
  {fc6db75d-bf32-4bd1-a898-828e887a0059}, !- Source Object
  3,                                      !- Outlet Port
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {581019e1-9c87-433d-b248-f42d7fda565b}, !- Plant Side Inlet Node Name
  {342669f2-d675-40c9-88ef-fe8080595cb7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dc92e099-3947-4866-b447-f2638d6c0c85}, !- Demand Side Inlet Node Name
  {a4af6efc-c8dc-48f5-959d-e6af3b726ca2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cbefa105-2013-48cb-a73d-331aa73836e1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Demand Mixer Name
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Demand Splitter Name
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Supply Mixer Name
  {35276355-674e-42d0-9685-71b1959c7507}; !- Supply Splitter Name

OS:Node,
  {e13bf4b5-ed95-4cdc-9451-1cb49fcf4543}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {581019e1-9c87-433d-b248-f42d7fda565b}, !- Inlet Port
  {54fe3c6c-bcd3-49dd-b117-91c3c14706ad}; !- Outlet Port

OS:Node,
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {24364401-42b4-4a37-b37f-417bd24dd77d}, !- Inlet Port
  {342669f2-d675-40c9-88ef-fe8080595cb7}; !- Outlet Port

OS:Node,
  {777cb294-6f26-4353-a0a0-274e739be963}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {77821715-3799-41d4-a4af-fcc9f6366884}, !- Inlet Port
  {ebacce93-a1fd-4089-afdc-ab694745424a}; !- Outlet Port

OS:Connector:Mixer,
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Handle
  Connector Mixer 5,                      !- Name
  {b1a94b1d-ab2c-43d6-9035-3d35c243369d}, !- Outlet Branch Name
  {2770b6b0-d1dd-425e-8c50-625e5be3af91}, !- Inlet Branch Name 1
  {5bf4f71d-af0b-4d1f-8bca-f179c7c4fd54}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {35276355-674e-42d0-9685-71b1959c7507}, !- Handle
  Connector Splitter 5,                   !- Name
  {b8d02d35-71a6-4544-a521-ccb27ef23824}, !- Inlet Branch Name
  {77821715-3799-41d4-a4af-fcc9f6366884}, !- Outlet Branch Name 1
  {61c49575-298a-4a99-90f2-d540661b6bb5}; !- Outlet Branch Name 2

OS:Connection,
  {581019e1-9c87-433d-b248-f42d7fda565b}, !- Handle
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Source Object
  14,                                     !- Outlet Port
  {e13bf4b5-ed95-4cdc-9451-1cb49fcf4543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77821715-3799-41d4-a4af-fcc9f6366884}, !- Handle
  {35276355-674e-42d0-9685-71b1959c7507}, !- Source Object
  3,                                      !- Outlet Port
  {777cb294-6f26-4353-a0a0-274e739be963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342669f2-d675-40c9-88ef-fe8080595cb7}, !- Handle
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Source Object
  3,                                      !- Outlet Port
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ba8908eb-d2ce-4da3-bfb5-6a2dd2f0f69e}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {dc92e099-3947-4866-b447-f2638d6c0c85}, !- Inlet Port
  {8b92a61e-ce41-4d08-a1bb-3ab11f149e8a}; !- Outlet Port

OS:Node,
  {ff299752-0134-439b-bc48-e0db32574ebc}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {0080d7f0-0e3c-4e7a-ba19-408c95ff887d}, !- Inlet Port
  {a4af6efc-c8dc-48f5-959d-e6af3b726ca2}; !- Outlet Port

OS:Node,
  {dc08ca3b-5fa5-49f4-af76-e08abb71dcd7}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {28968087-fd8b-4113-9d2e-e802e5d0e6d7}, !- Inlet Port
  {7f6eb1c8-da65-4866-8c47-253cda4a3a6d}; !- Outlet Port

OS:Connector:Mixer,
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Handle
  Connector Mixer 6,                      !- Name
  {c217ee0b-5868-423f-ab07-f7d3cc82e295}, !- Outlet Branch Name
  {403f5f39-b90e-4329-a25a-a105745134f8}, !- Inlet Branch Name 1
  {8ddb5300-e6e0-4f1a-a867-75bb4fff67f9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Handle
  Connector Splitter 6,                   !- Name
  {aed0c8c7-8b00-4ae5-99a2-9cca4608f96a}, !- Inlet Branch Name
  {28968087-fd8b-4113-9d2e-e802e5d0e6d7}, !- Outlet Branch Name 1
  {dc16636b-fac4-484b-806c-4b267d4c3b63}; !- Outlet Branch Name 2

OS:Connection,
  {dc92e099-3947-4866-b447-f2638d6c0c85}, !- Handle
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Source Object
  17,                                     !- Outlet Port
  {ba8908eb-d2ce-4da3-bfb5-6a2dd2f0f69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28968087-fd8b-4113-9d2e-e802e5d0e6d7}, !- Handle
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Source Object
  3,                                      !- Outlet Port
  {dc08ca3b-5fa5-49f4-af76-e08abb71dcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4af6efc-c8dc-48f5-959d-e6af3b726ca2}, !- Handle
  {ff299752-0134-439b-bc48-e0db32574ebc}, !- Source Object
  3,                                      !- Outlet Port
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b68f112d-1809-4d15-861b-112b4a2e89cd}, !- Handle
  {14b43f49-0dea-48ba-81ff-907f28843389}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cbefa105-2013-48cb-a73d-331aa73836e1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {770a238d-e2e2-42a0-8a3e-57eb07d0e28f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Schedule Type Limits Name
  {cbd1af60-8ceb-4e63-b21a-97dff3de0aa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbd1af60-8ceb-4e63-b21a-97dff3de0aa7}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f9b2e852-4bf2-4299-a426-1e21491d811a}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {770a238d-e2e2-42a0-8a3e-57eb07d0e28f}, !- Schedule Name
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6108b9b5-2e85-4a03-ae47-cc75892fe39d}, !- Handle
  Booster Water Loop Pump,                !- Name
  {959d0045-9f07-4393-b4b2-68254573b70a}, !- Inlet Node Name
  {42d78307-bf4b-4f76-9cb7-b7f289c3b5b5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {83140c09-9ee3-4bb6-aefc-802dbdc87b58}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {42d78307-bf4b-4f76-9cb7-b7f289c3b5b5}, !- Inlet Port
  {b8d02d35-71a6-4544-a521-ccb27ef23824}; !- Outlet Port

OS:Connection,
  {42d78307-bf4b-4f76-9cb7-b7f289c3b5b5}, !- Handle
  {6108b9b5-2e85-4a03-ae47-cc75892fe39d}, !- Source Object
  3,                                      !- Outlet Port
  {83140c09-9ee3-4bb6-aefc-802dbdc87b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d02d35-71a6-4544-a521-ccb27ef23824}, !- Handle
  {83140c09-9ee3-4bb6-aefc-802dbdc87b58}, !- Source Object
  3,                                      !- Outlet Port
  {35276355-674e-42d0-9685-71b1959c7507}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {770a238d-e2e2-42a0-8a3e-57eb07d0e28f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ba5df8b2-f567-479a-8959-7206a49c6c4b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16750558897487,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.16750558897487,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ebacce93-a1fd-4089-afdc-ab694745424a}, !- Use Side Inlet Node Name
  {e5599ef2-a1b6-4080-8a61-05b21a5cba76}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {2f5d2dbf-f7b0-4b76-96ea-39d88c47288d}, !- Handle
  Schedule Day 89,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {39cc9667-2a21-4deb-b9f1-57b04761c8e2}, !- Handle
  Schedule Day 90,                        !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {75995a75-83a3-41c0-a571-35c5c5561d8d}, !- Handle
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {73c9d56e-66ce-47e8-8476-302762f56fa7}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {3fb32fb1-ab11-416a-a3d8-631ff64cda14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {59018f5c-59e1-485d-aa43-89f6365d8831}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {e5599ef2-a1b6-4080-8a61-05b21a5cba76}, !- Inlet Port
  {2770b6b0-d1dd-425e-8c50-625e5be3af91}; !- Outlet Port

OS:Connection,
  {ebacce93-a1fd-4089-afdc-ab694745424a}, !- Handle
  {777cb294-6f26-4353-a0a0-274e739be963}, !- Source Object
  3,                                      !- Outlet Port
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e5599ef2-a1b6-4080-8a61-05b21a5cba76}, !- Handle
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}, !- Source Object
  32,                                     !- Outlet Port
  {59018f5c-59e1-485d-aa43-89f6365d8831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2770b6b0-d1dd-425e-8c50-625e5be3af91}, !- Handle
  {59018f5c-59e1-485d-aa43-89f6365d8831}, !- Source Object
  3,                                      !- Outlet Port
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf711a36-3249-4e46-9673-304e1be6ad20}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {bc423a82-ce2c-4dbd-b482-2956fd63cdcc}, !- Inlet Node Name
  {989e216b-20bb-4cd4-9578-2b17a252993f}; !- Outlet Node Name

OS:Node,
  {a1bd6b79-4315-4c15-b95d-22b2dad72bc9}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {61c49575-298a-4a99-90f2-d540661b6bb5}, !- Inlet Port
  {bc423a82-ce2c-4dbd-b482-2956fd63cdcc}; !- Outlet Port

OS:Connection,
  {61c49575-298a-4a99-90f2-d540661b6bb5}, !- Handle
  {35276355-674e-42d0-9685-71b1959c7507}, !- Source Object
  4,                                      !- Outlet Port
  {a1bd6b79-4315-4c15-b95d-22b2dad72bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48e57471-e44f-4d9d-a798-6224ee092d22}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {989e216b-20bb-4cd4-9578-2b17a252993f}, !- Inlet Port
  {5bf4f71d-af0b-4d1f-8bca-f179c7c4fd54}; !- Outlet Port

OS:Connection,
  {bc423a82-ce2c-4dbd-b482-2956fd63cdcc}, !- Handle
  {a1bd6b79-4315-4c15-b95d-22b2dad72bc9}, !- Source Object
  3,                                      !- Outlet Port
  {bf711a36-3249-4e46-9673-304e1be6ad20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989e216b-20bb-4cd4-9578-2b17a252993f}, !- Handle
  {bf711a36-3249-4e46-9673-304e1be6ad20}, !- Source Object
  3,                                      !- Outlet Port
  {48e57471-e44f-4d9d-a798-6224ee092d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf4f71d-af0b-4d1f-8bca-f179c7c4fd54}, !- Handle
  {48e57471-e44f-4d9d-a798-6224ee092d22}, !- Source Object
  3,                                      !- Outlet Port
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {00584733-1762-41fb-8708-1a3b0ada86dd}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {7f6eb1c8-da65-4866-8c47-253cda4a3a6d}, !- Inlet Node Name
  {55d71537-9b3d-4160-b574-e036080b159b}; !- Outlet Node Name

OS:Node,
  {e7c6fcab-cad2-4a0e-b1b6-24639c75a5c4}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {55d71537-9b3d-4160-b574-e036080b159b}, !- Inlet Port
  {403f5f39-b90e-4329-a25a-a105745134f8}; !- Outlet Port

OS:Connection,
  {7f6eb1c8-da65-4866-8c47-253cda4a3a6d}, !- Handle
  {dc08ca3b-5fa5-49f4-af76-e08abb71dcd7}, !- Source Object
  3,                                      !- Outlet Port
  {00584733-1762-41fb-8708-1a3b0ada86dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d71537-9b3d-4160-b574-e036080b159b}, !- Handle
  {00584733-1762-41fb-8708-1a3b0ada86dd}, !- Source Object
  3,                                      !- Outlet Port
  {e7c6fcab-cad2-4a0e-b1b6-24639c75a5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403f5f39-b90e-4329-a25a-a105745134f8}, !- Handle
  {e7c6fcab-cad2-4a0e-b1b6-24639c75a5c4}, !- Source Object
  3,                                      !- Outlet Port
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c80641cc-4e49-4769-b20a-1911708aaae8}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {db7fdfec-59a2-4138-9cf2-f3e416e46cfb}, !- Inlet Node Name
  {24364401-42b4-4a37-b37f-417bd24dd77d}; !- Outlet Node Name

OS:Node,
  {68037f7a-01bf-48a3-b901-8f7899df208e}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b1a94b1d-ab2c-43d6-9035-3d35c243369d}, !- Inlet Port
  {db7fdfec-59a2-4138-9cf2-f3e416e46cfb}; !- Outlet Port

OS:Connection,
  {b1a94b1d-ab2c-43d6-9035-3d35c243369d}, !- Handle
  {869dca52-c698-4b94-bd42-41f7ef106d56}, !- Source Object
  2,                                      !- Outlet Port
  {68037f7a-01bf-48a3-b901-8f7899df208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7fdfec-59a2-4138-9cf2-f3e416e46cfb}, !- Handle
  {68037f7a-01bf-48a3-b901-8f7899df208e}, !- Source Object
  3,                                      !- Outlet Port
  {c80641cc-4e49-4769-b20a-1911708aaae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24364401-42b4-4a37-b37f-417bd24dd77d}, !- Handle
  {c80641cc-4e49-4769-b20a-1911708aaae8}, !- Source Object
  3,                                      !- Outlet Port
  {ad8219ad-5d84-4995-8a04-29a0a41a4348}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1101b28a-1281-4d79-af52-adab06fbede7}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8b92a61e-ce41-4d08-a1bb-3ab11f149e8a}, !- Inlet Node Name
  {b82af2fb-35cf-4951-99e1-26cbfe52545a}; !- Outlet Node Name

OS:Node,
  {400ea55d-2e61-4eb9-8e15-0161087d0901}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {b82af2fb-35cf-4951-99e1-26cbfe52545a}, !- Inlet Port
  {aed0c8c7-8b00-4ae5-99a2-9cca4608f96a}; !- Outlet Port

OS:Connection,
  {8b92a61e-ce41-4d08-a1bb-3ab11f149e8a}, !- Handle
  {ba8908eb-d2ce-4da3-bfb5-6a2dd2f0f69e}, !- Source Object
  3,                                      !- Outlet Port
  {1101b28a-1281-4d79-af52-adab06fbede7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82af2fb-35cf-4951-99e1-26cbfe52545a}, !- Handle
  {1101b28a-1281-4d79-af52-adab06fbede7}, !- Source Object
  3,                                      !- Outlet Port
  {400ea55d-2e61-4eb9-8e15-0161087d0901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed0c8c7-8b00-4ae5-99a2-9cca4608f96a}, !- Handle
  {400ea55d-2e61-4eb9-8e15-0161087d0901}, !- Source Object
  3,                                      !- Outlet Port
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b433df27-91fe-4bf9-a514-3197f1944e76}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f9b6d4ec-d2e3-4f34-9147-701ff0bcccf4}, !- Inlet Node Name
  {0080d7f0-0e3c-4e7a-ba19-408c95ff887d}; !- Outlet Node Name

OS:Node,
  {d9b0c6e4-4778-4e48-91ed-146071384ab8}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {c217ee0b-5868-423f-ab07-f7d3cc82e295}, !- Inlet Port
  {f9b6d4ec-d2e3-4f34-9147-701ff0bcccf4}; !- Outlet Port

OS:Connection,
  {c217ee0b-5868-423f-ab07-f7d3cc82e295}, !- Handle
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Source Object
  2,                                      !- Outlet Port
  {d9b0c6e4-4778-4e48-91ed-146071384ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b6d4ec-d2e3-4f34-9147-701ff0bcccf4}, !- Handle
  {d9b0c6e4-4778-4e48-91ed-146071384ab8}, !- Source Object
  3,                                      !- Outlet Port
  {b433df27-91fe-4bf9-a514-3197f1944e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0080d7f0-0e3c-4e7a-ba19-408c95ff887d}, !- Handle
  {b433df27-91fe-4bf9-a514-3197f1944e76}, !- Source Object
  3,                                      !- Outlet Port
  {ff299752-0134-439b-bc48-e0db32574ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {3218b791-020b-4c09-afdf-032881ddb9bf}, !- Loop Demand Side Inlet Node
  {a93d3c97-115b-446c-b21f-0e846ebf49df}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {54fe3c6c-bcd3-49dd-b117-91c3c14706ad}, !- Loop Supply Side Inlet Node
  {2c070d94-232a-43b7-a428-6b9754b41265}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {f57170ee-bf7a-44a8-bc18-76d58cd1ca75}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {2c070d94-232a-43b7-a428-6b9754b41265}, !- Inlet Port
  {959d0045-9f07-4393-b4b2-68254573b70a}; !- Outlet Port

OS:Connection,
  {54fe3c6c-bcd3-49dd-b117-91c3c14706ad}, !- Handle
  {e13bf4b5-ed95-4cdc-9451-1cb49fcf4543}, !- Source Object
  3,                                      !- Outlet Port
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2c070d94-232a-43b7-a428-6b9754b41265}, !- Handle
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Source Object
  7,                                      !- Outlet Port
  {f57170ee-bf7a-44a8-bc18-76d58cd1ca75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959d0045-9f07-4393-b4b2-68254573b70a}, !- Handle
  {f57170ee-bf7a-44a8-bc18-76d58cd1ca75}, !- Source Object
  3,                                      !- Outlet Port
  {6108b9b5-2e85-4a03-ae47-cc75892fe39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {968004a7-b121-40a1-9bcb-a4926d07b781}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {ea7b2926-042c-4f29-99b4-d90866405819}, !- Inlet Port
  {3218b791-020b-4c09-afdf-032881ddb9bf}; !- Outlet Port

OS:Connection,
  {ea7b2926-042c-4f29-99b4-d90866405819}, !- Handle
  {412ffc8a-8faf-4152-bf05-4c3b39354f3d}, !- Source Object
  5,                                      !- Outlet Port
  {968004a7-b121-40a1-9bcb-a4926d07b781}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cb469c0-a011-4210-aea8-8393bc536ef1}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a93d3c97-115b-446c-b21f-0e846ebf49df}, !- Inlet Port
  {3f7c2c02-40ed-48a8-8def-7687a0b948c4}; !- Outlet Port

OS:Connection,
  {3218b791-020b-4c09-afdf-032881ddb9bf}, !- Handle
  {968004a7-b121-40a1-9bcb-a4926d07b781}, !- Source Object
  3,                                      !- Outlet Port
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a93d3c97-115b-446c-b21f-0e846ebf49df}, !- Handle
  {18ee712e-a662-4bc0-b6f9-4b59cf066c0f}, !- Source Object
  4,                                      !- Outlet Port
  {3cb469c0-a011-4210-aea8-8393bc536ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {0ec88317-372c-4409-87c2-d30c9e9eba61}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {3f7c2c02-40ed-48a8-8def-7687a0b948c4}, !- Inlet Node
  {ea3d0616-2c71-4f79-8757-9ebb6ab0177d}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {4988d4cb-f23d-4596-b313-116927a0dfdb}; !- Source Temperature Schedule Name {C}

OS:Node,
  {702a11b3-0c13-4e36-add3-40f9c762aaf4}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {ea3d0616-2c71-4f79-8757-9ebb6ab0177d}, !- Inlet Port
  {cb50968e-f670-4d32-99dd-a9ecfd979588}; !- Outlet Port

OS:Connection,
  {3f7c2c02-40ed-48a8-8def-7687a0b948c4}, !- Handle
  {3cb469c0-a011-4210-aea8-8393bc536ef1}, !- Source Object
  3,                                      !- Outlet Port
  {0ec88317-372c-4409-87c2-d30c9e9eba61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3d0616-2c71-4f79-8757-9ebb6ab0177d}, !- Handle
  {0ec88317-372c-4409-87c2-d30c9e9eba61}, !- Source Object
  3,                                      !- Outlet Port
  {702a11b3-0c13-4e36-add3-40f9c762aaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb50968e-f670-4d32-99dd-a9ecfd979588}, !- Handle
  {702a11b3-0c13-4e36-add3-40f9c762aaf4}, !- Source Object
  3,                                      !- Outlet Port
  {78c1c841-bb3c-4114-a1d5-fded856e67b9}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {2402c0f6-9fbe-43e1-806b-8c7b481b164b}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {4988d4cb-f23d-4596-b313-116927a0dfdb}, !- Handle
  Mains Water Temperature,                !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {4619021f-db31-47a9-b8aa-0524043d38e9}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {4988d4cb-f23d-4596-b313-116927a0dfdb}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {71d9729a-87d6-4f1a-98c1-7c8678f14a3d}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {4619021f-db31-47a9-b8aa-0524043d38e9} = {2402c0f6-9fbe-43e1-806b-8c7b481b164b}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4fc5325d-1fde-46bf-b1e5-3d7233dde07b}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {71d9729a-87d6-4f1a-98c1-7c8678f14a3d}; !- Program Name 1

OS:WaterUse:Connections,
  {da4066df-f246-41ac-88d3-adbaa9555f35}, !- Handle
  Water Use Connections 1,                !- Name
  {b750d2cd-19cb-48d1-80ef-daed5caf56ae}, !- Inlet Node Name
  {fbc11260-4f0d-40d7-a669-7a1265ed0405}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {513d7299-df41-4b58-b447-815ebe9424bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09c6be9b-a7f9-4002-8c78-1221c1c073b2}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {0c0bd679-d1bf-41c2-b628-94a1e0da6d3b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {0c0bd679-d1bf-41c2-b628-94a1e0da6d3b}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  {a1f407fe-1c62-48d3-948a-fec804b28625}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1f407fe-1c62-48d3-948a-fec804b28625}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {dea57e5c-2646-4de0-b0aa-9c58eaa11109}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {513d7299-df41-4b58-b447-815ebe9424bf}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {09c6be9b-a7f9-4002-8c78-1221c1c073b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {47244c21-ee54-4d57-b6f8-ce1c698c0a5e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2bf064b5-eba2-42bd-b991-f0dc6deeeaa5}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {dc16636b-fac4-484b-806c-4b267d4c3b63}, !- Inlet Port
  {b750d2cd-19cb-48d1-80ef-daed5caf56ae}; !- Outlet Port

OS:Connection,
  {dc16636b-fac4-484b-806c-4b267d4c3b63}, !- Handle
  {40f38b9c-ab87-49b9-804f-19dde37d2c10}, !- Source Object
  4,                                      !- Outlet Port
  {2bf064b5-eba2-42bd-b991-f0dc6deeeaa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e8a6bb5-07cc-4997-8716-04b5f454e526}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {fbc11260-4f0d-40d7-a669-7a1265ed0405}, !- Inlet Port
  {8ddb5300-e6e0-4f1a-a867-75bb4fff67f9}; !- Outlet Port

OS:Connection,
  {b750d2cd-19cb-48d1-80ef-daed5caf56ae}, !- Handle
  {2bf064b5-eba2-42bd-b991-f0dc6deeeaa5}, !- Source Object
  3,                                      !- Outlet Port
  {da4066df-f246-41ac-88d3-adbaa9555f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc11260-4f0d-40d7-a669-7a1265ed0405}, !- Handle
  {da4066df-f246-41ac-88d3-adbaa9555f35}, !- Source Object
  3,                                      !- Outlet Port
  {2e8a6bb5-07cc-4997-8716-04b5f454e526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ddb5300-e6e0-4f1a-a867-75bb4fff67f9}, !- Handle
  {2e8a6bb5-07cc-4997-8716-04b5f454e526}, !- Source Object
  3,                                      !- Outlet Port
  {ab249e62-8ad3-4883-81e4-dc76c348c553}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {909e8004-9ef9-4606-af47-eb317dc62c24}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  2233.154;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {40bd1af3-7cf0-4334-8a52-7f89b40a07ae}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {1027684b-e38a-4666-b0a4-80c99f338964}, !- Default Day Schedule Name
  {779e92cc-9454-47f9-b5a2-e153b3654b86}, !- Summer Design Day Schedule Name
  {2d47fa71-5896-4f55-af5a-69d4a939c307}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1027684b-e38a-4666-b0a4-80c99f338964}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2d47fa71-5896-4f55-af5a-69d4a939c307}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {779e92cc-9454-47f9-b5a2-e153b3654b86}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {5babb4e6-c8b7-418e-b7a3-9c2b6e850e46}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {909e8004-9ef9-4606-af47-eb317dc62c24}, !- Exterior Lights Definition Name
  {40bd1af3-7cf0-4334-8a52-7f89b40a07ae}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {22e12582-8745-4751-bbd1-d52297f13221}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {179ac9e7-7a39-411e-a895-f4d9ab94c683}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {915455ac-4f35-42ef-a6a6-50ba22a387ac}, !- Default Day Schedule Name
  {6a8b7850-49f6-4f80-b822-35a4556cda9e}, !- Summer Design Day Schedule Name
  {58da0d2c-f285-4752-92af-a53f44827a31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {915455ac-4f35-42ef-a6a6-50ba22a387ac}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {58da0d2c-f285-4752-92af-a53f44827a31}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6a8b7850-49f6-4f80-b822-35a4556cda9e}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {4fbb56f0-a250-44c3-a211-c734b4717e7f}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {22e12582-8745-4751-bbd1-d52297f13221}, !- Exterior Lights Definition Name
  {179ac9e7-7a39-411e-a895-f4d9ab94c683}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {ee7ba309-1f25-49fd-8bdf-3aa4ee63dbf9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {af6a4fde-691a-4871-ad59-8c911a892a83}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {eaa551ef-19bc-4bf4-bbab-41e8bd0648bd}, !- Handle
  SchoolPrimary_BUSINESS_SCH,             !- Name
  ,                                       !- Schedule Type Limits Name
  {4b7e7457-690d-4e6e-a5dc-8f72990abad3}, !- Default Day Schedule Name
  {84abd33a-a756-4497-b7eb-014ba78b7967}, !- Summer Design Day Schedule Name
  {d09b3db8-8414-4905-abfb-3dd4ddb4d7ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b7e7457-690d-4e6e-a5dc-8f72990abad3}, !- Handle
  SchoolPrimary_BUSINESS_SCH Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84abd33a-a756-4497-b7eb-014ba78b7967}, !- Handle
  SchoolPrimary_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6714a6ad-fce2-4337-82eb-20c763ebb30d}, !- Handle
  Schedule Rule 112,                      !- Name
  {eaa551ef-19bc-4bf4-bbab-41e8bd0648bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3ef7535-9ce4-4ae2-a566-fd6dd864ef75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3ef7535-9ce4-4ae2-a566-fd6dd864ef75}, !- Handle
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d09b3db8-8414-4905-abfb-3dd4ddb4d7ab}, !- Handle
  SchoolPrimary_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ac7c3dab-6414-4c4a-8c52-1a0e807931fc}, !- Handle
  Business_Sensor,                        !- Name
  SchoolPrimary_BUSINESS_SCH,             !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {68669a8a-a930-4d35-ac3e-5f40f2ae01bb}, !- Handle
  Bath_ZN_1_FLR_1ZN_LSr,                  !- Name
  Bath_ZN_1_FLR_1 ZN,                     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {5ab41f23-367f-42ca-9575-06dd2c6cf38c}, !- Handle
  Bath_ZN_1_FLR_1ZN_Area,                 !- Name
  Bath_ZN_1_FLR_1 ZN,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {49845f4d-76c8-4e8f-a94f-e01edb9b2f13}, !- Handle
  Bath_ZN_1_FLR_1ZN_Light1_Actuator,      !- Name
  {46ec87ad-b166-4733-af0e-50c4f8e20aab}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a0fd0e41-50ac-4d54-88df-035f12fe8f69}, !- Handle
  SET_Bath_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Bath_ZN_1_FLR_1ZN_LSr_IP=0.093*Bath_ZN_1_FLR_1ZN_LSr/Bath_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Bath_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Bath_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Bath_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Bath_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c70a3972-b906-4041-a0be-b1d5049f73e2}, !- Handle
  SET_Bath_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a0fd0e41-50ac-4d54-88df-035f12fe8f69}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {12e08afe-f4dc-4517-9b9e-73092ef8ff74}, !- Handle
  Cafeteria_ZN_1_FLR_1ZN_LSr,             !- Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {241cb75b-7289-484d-8cf0-f40b60683e38}, !- Handle
  Cafeteria_ZN_1_FLR_1ZN_Area,            !- Name
  Cafeteria_ZN_1_FLR_1 ZN,                !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3f5c3a95-f885-4482-a994-47258edd46c4}, !- Handle
  Cafeteria_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {dbe3fdf5-1fa1-4b37-bc5b-1f55ff6101c1}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {18c72a6f-bfe6-4ba6-a6d0-9d15827df203}, !- Handle
  SET_Cafeteria_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Cafeteria_ZN_1_FLR_1ZN_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1ZN_LSr/Cafeteria_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Cafeteria_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Cafeteria_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Cafeteria_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Cafeteria_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {5e2ec1fb-3b30-4f68-9fdf-fee9f3522ced}, !- Handle
  SET_Cafeteria_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {18c72a6f-bfe6-4ba6-a6d0-9d15827df203}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {1b1ff2f2-09c8-44d7-9087-885dc7b73db5}, !- Handle
  bob,                                    !- Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c6221b4b-8adb-4be1-84a5-02388d143b00}, !- Handle
  Computer_Class_ZN_1_FLR_1ZN_Area,       !- Name
  Computer_Class_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {a33fc018-3020-47f0-8b94-1c5ee9fa5d41}, !- Handle
  Computer_Class_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {b7cfef86-ebcd-472b-841d-a824ebd8375a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4c263420-fd56-4538-b2c8-71e1dfd83b66}, !- Handle
  SET_Computer_Class_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Computer_Class_ZN_1_FLR_1ZN_LSr_IP=0.093*bob/Computer_Class_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Computer_Class_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Computer_Class_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Computer_Class_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Computer_Class_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {dfacf5e4-ebb6-4e6b-b7f3-7503461670d9}, !- Handle
  SET_Computer_Class_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4c263420-fd56-4538-b2c8-71e1dfd83b66}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {4161a9f7-51c2-4e73-9e5f-972f8f651f87}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {56b84e4d-371e-40b8-952b-78a3aa4fd8d2}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {6b26db87-b035-494b-b87e-c9cc695ab8b0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {73bf9aa5-4ff2-42ee-acd6-435e526183b8}, !- Handle
  SET_Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr/Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e10e30d2-9588-4450-9421-f023de638cad}, !- Handle
  SET_Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {73bf9aa5-4ff2-42ee-acd6-435e526183b8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {ea5b6053-0d45-458f-bff8-827a823f9ce2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {06155399-df41-4cf9-ac43-20d1611e607c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {af70caff-bd15-4854-8239-4df9d1247cb6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8fc8c1ac-4c76-447c-997e-ff8c4c100e60}, !- Handle
  SET_Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr/Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b3fc2f97-7fb0-40af-8310-68ac1016e355}, !- Handle
  SET_Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8fc8c1ac-4c76-447c-997e-ff8c4c100e60}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {0cb65c9a-d76b-4590-abb9-55f7f6b2647e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {51ca8ba6-9f01-4251-aaa5-c06a14155d6c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {f8c2d7ed-2ac2-4b87-b978-79a8eee4ee7c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b18bc13a-6ab2-4735-815e-415431e6892c}, !- Handle
  SET_Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr/Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {4f24f271-0806-4236-b005-aedbe5553888}, !- Handle
  SET_Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b18bc13a-6ab2-4735-815e-415431e6892c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {fa01222e-0aa2-40f4-b9bd-8b52081c1e97}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4cc39be7-0fe2-4c82-8948-ddfc01070d0b}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {385e19c6-13e5-4800-8ec7-8dd8a1e58e47}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bc721650-f56a-4069-a009-13f9f9ce4cb3}, !- Handle
  SET_Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr/Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {56c87136-21be-4d95-ba8f-a67721738b9f}, !- Handle
  SET_Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {bc721650-f56a-4069-a009-13f9f9ce4cb3}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {722b2672-bf1b-4181-95fc-669271de1819}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dbfd9370-d6df-4b0a-9e9d-dfd25ca014bf}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {561a2d5e-5b41-4486-bccc-350cb43a07f8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c78b3a70-b401-4464-a0b5-aeed14641546}, !- Handle
  SET_Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr/Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1307ddd6-0b80-4eec-a007-3a8294f0c2f0}, !- Handle
  SET_Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {c78b3a70-b401-4464-a0b5-aeed14641546}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2e896ae4-3f0b-4825-9952-1f943e5fa82f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e1c6acf9-c36c-4514-80ec-8fc189594545}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Area, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {c2ea9d21-c6e1-4052-8693-e46647972471}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4762d281-1187-471a-b503-a25aa2c16608}, !- Handle
  SET_Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr/Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {50296895-ccec-4daf-b8b2-086c0e33af93}, !- Handle
  SET_Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4762d281-1187-471a-b503-a25aa2c16608}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b1ca25db-ee15-4b22-b49d-da652b9a6a6d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1ZN_LSr,        !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e6c82705-a2b6-4684-adfc-57ccbe60178c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1ZN_Area,       !- Name
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {a8c918e4-b5b0-4d32-be61-a7a0a52b31d8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {925e2bf0-be6c-4a97-8d50-88936da5626e}, !- Handle
  SET_Corridor_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corridor_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Corridor_Pod_1_ZN_1_FLR_1ZN_LSr/Corridor_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corridor_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {93ce4cf7-36c2-452c-a7e8-76b02aa1de35}, !- Handle
  SET_Corridor_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {925e2bf0-be6c-4a97-8d50-88936da5626e}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {e3d6c4b1-4285-4f22-b586-acf7be441166}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1ZN_LSr,        !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8f9456cc-56c2-44bd-a14c-d1c05fd66aaf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1ZN_Area,       !- Name
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {c9720fd3-1265-457d-92c4-5b485d277344}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0f3e27bb-cf2f-439a-b25a-0839302ea653}, !- Handle
  SET_Corridor_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corridor_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Corridor_Pod_2_ZN_1_FLR_1ZN_LSr/Corridor_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corridor_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {5f9a3bae-fa52-478d-8cc6-ee006ab1ff15}, !- Handle
  SET_Corridor_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0f3e27bb-cf2f-439a-b25a-0839302ea653}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b19c357d-6303-4620-8df4-9a01f168f386}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1ZN_LSr,        !- Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {e5be2be0-f208-45f4-bc35-ed0cfa757597}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1ZN_Area,       !- Name
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {b43b9f0a-a0ea-432e-a954-1751c6f40680}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ad2824ce-728f-4fe5-bc0c-681eb101eed7}, !- Handle
  SET_Corridor_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Corridor_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Corridor_Pod_3_ZN_1_FLR_1ZN_LSr/Corridor_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Corridor_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {041e6a11-9d67-445f-894c-317ded1f513c}, !- Handle
  SET_Corridor_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ad2824ce-728f-4fe5-bc0c-681eb101eed7}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {c1b37db3-67f5-41cd-b1cf-060db1df61b0}, !- Handle
  Gym_ZN_1_FLR_1ZN_LSr,                   !- Name
  Gym_ZN_1_FLR_1 ZN,                      !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {a3a91db0-6dc8-4b9c-bc40-860f34941007}, !- Handle
  Gym_ZN_1_FLR_1ZN_Area,                  !- Name
  Gym_ZN_1_FLR_1 ZN,                      !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {cc35c0a8-35d9-431a-aaa8-5e5a023d1e06}, !- Handle
  Gym_ZN_1_FLR_1ZN_Light1_Actuator,       !- Name
  {f04b4f1c-6208-49b5-81f7-e138af081a0f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f2ecdf33-9635-4651-be6e-902f4add0fe6}, !- Handle
  SET_Gym_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Gym_ZN_1_FLR_1ZN_LSr_IP=0.093*Gym_ZN_1_FLR_1ZN_LSr/Gym_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Gym_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Gym_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Gym_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Gym_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {f501de59-9d2c-4fb0-bc8c-02586555fbc6}, !- Handle
  SET_Gym_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f2ecdf33-9635-4651-be6e-902f4add0fe6}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {810df334-4857-47d8-b9a4-c4c731fc0ded}, !- Handle
  Kitchen_ZN_1_FLR_1ZN_LSr,               !- Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3e3a4d95-ae62-4e54-b3df-04e6dc7deab0}, !- Handle
  Kitchen_ZN_1_FLR_1ZN_Area,              !- Name
  Kitchen_ZN_1_FLR_1 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {1e960633-a705-4dee-9b19-fdbfad33e045}, !- Handle
  Kitchen_ZN_1_FLR_1ZN_Light1_Actuator,   !- Name
  {fa297beb-dfde-4dc1-a562-6e48323759b0}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3fda3996-192d-4824-aaa2-e13c5eb81af8}, !- Handle
  SET_Kitchen_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Kitchen_ZN_1_FLR_1ZN_LSr_IP=0.093*Kitchen_ZN_1_FLR_1ZN_LSr/Kitchen_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Kitchen_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Kitchen_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Kitchen_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Kitchen_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {51de3927-ac49-4ab6-aab6-9aa3ee74ecd2}, !- Handle
  SET_Kitchen_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3fda3996-192d-4824-aaa2-e13c5eb81af8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {678c4de3-6fcf-4eb4-831d-b30d7ee2cb3a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1ZN_LSr,  !- Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {523f85e6-bbf2-436e-a518-17c090820b9e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1ZN_Area, !- Name
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3535c9da-269e-40da-94b2-75887e6475bf}, !- Handle
  Library_Media_Center_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {8ca39c4f-dd21-46e8-b8ae-e4459ea8ed53}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b2d1d912-ff27-4f65-8e66-41b87bd4ace8}, !- Handle
  SET_Library_Media_Center_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Library_Media_Center_ZN_1_FLR_1ZN_LSr_IP=0.093*Library_Media_Center_ZN_1_FLR_1ZN_LSr/Library_Media_Center_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Library_Media_Center_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Library_Media_Center_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Library_Media_Center_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Library_Media_Center_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {90ae82ac-d522-4bd3-bd56-e51e2fdf43c9}, !- Handle
  SET_Library_Media_Center_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b2d1d912-ff27-4f65-8e66-41b87bd4ace8}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {73fe7ffe-a076-4bbb-b371-fea6464ad622}, !- Handle
  Lobby_ZN_1_FLR_1ZN_LSr,                 !- Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {dce0e6c5-b2eb-4b17-92cf-09b1768f4dc8}, !- Handle
  Lobby_ZN_1_FLR_1ZN_Area,                !- Name
  Lobby_ZN_1_FLR_1 ZN,                    !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {6bec10a7-e28c-47b7-89a2-20c9561c74d7}, !- Handle
  Lobby_ZN_1_FLR_1ZN_Light1_Actuator,     !- Name
  {43828cdb-3d5a-4754-bac3-4f27e186e323}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {51d5afa4-aaf8-41c3-8b4a-ebf3b5de0089}, !- Handle
  SET_Lobby_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Lobby_ZN_1_FLR_1ZN_LSr_IP=0.093*Lobby_ZN_1_FLR_1ZN_LSr/Lobby_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Lobby_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Lobby_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Lobby_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Lobby_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {3d6e3abe-ba4c-42b4-9591-d979b225d0a6}, !- Handle
  SET_Lobby_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {51d5afa4-aaf8-41c3-8b4a-ebf3b5de0089}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {58a88c3c-1494-4932-a94a-8b22e98989e6}, !- Handle
  Main_Corridor_ZN_1_FLR_1ZN_LSr,         !- Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {626326d3-9355-4821-8962-9fd21acc5685}, !- Handle
  Main_Corridor_ZN_1_FLR_1ZN_Area,        !- Name
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {636a3f51-6e99-4e81-b129-6beb1cd780e8}, !- Handle
  Main_Corridor_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {a8271ebb-68dc-431e-856e-d6f7547a8a37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {568034d6-534d-41b7-8537-404c0cc9b85c}, !- Handle
  SET_Main_Corridor_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Main_Corridor_ZN_1_FLR_1ZN_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1ZN_LSr/Main_Corridor_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Main_Corridor_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Main_Corridor_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Main_Corridor_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Main_Corridor_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {38a42bca-fd09-4fb4-9e93-be2941fd3a84}, !- Handle
  SET_Main_Corridor_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {568034d6-534d-41b7-8537-404c0cc9b85c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {cbabc81d-6b35-48a6-a24f-3b6c17150bbc}, !- Handle
  Mech_ZN_1_FLR_1ZN_LSr,                  !- Name
  Mech_ZN_1_FLR_1 ZN,                     !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {f812cb2d-2ed8-43a5-8a31-55498639c293}, !- Handle
  Mech_ZN_1_FLR_1ZN_Area,                 !- Name
  Mech_ZN_1_FLR_1 ZN,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3525c3e9-3411-440a-ba39-b937d8ca3824}, !- Handle
  Mech_ZN_1_FLR_1ZN_Light1_Actuator,      !- Name
  {026e8ce7-03d9-4f60-87e7-e5c3ad16352b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {61652f24-ce4f-45aa-a931-24f96ad0f4c0}, !- Handle
  SET_Mech_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mech_ZN_1_FLR_1ZN_LSr_IP=0.093*Mech_ZN_1_FLR_1ZN_LSr/Mech_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mech_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mech_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mech_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mech_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a8c93660-bc06-41eb-bbc2-e5b76401be93}, !- Handle
  SET_Mech_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {61652f24-ce4f-45aa-a931-24f96ad0f4c0}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {5b8b423e-ad1f-4357-a818-e5675ee46896}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {01a83e01-015d-4c1d-81f2-27ffa7fc2ce8}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {85373026-67b0-45fc-8ce6-4974ae81be7a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6fb1be95-6608-4811-82a4-22980b659520}, !- Handle
  SET_Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr/Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8acf851c-223f-47a6-82c4-8cdefb85a077}, !- Handle
  SET_Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {6fb1be95-6608-4811-82a4-22980b659520}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {14a1df60-b36d-4dfc-994f-995dcde89887}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {4c653533-65d5-44fd-9512-bbd1c25890ad}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {4dd567d4-361d-4aff-89f2-a854c695b509}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3361799e-b3fb-4c1a-917d-16df658ce5c1}, !- Handle
  SET_Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr/Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8bd8a2d1-7e92-493e-849c-d00899e3c5ce}, !- Handle
  SET_Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3361799e-b3fb-4c1a-917d-16df658ce5c1}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {934e9bc1-0a91-4f34-b75e-4ddcacc67a3b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {1731662a-c3ff-4834-b8ef-f8b56568b9a3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {b401bada-3e8d-4c9e-9940-3ba4a223e4fc}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0e9c35a1-d035-4882-b3f9-db4fd17d0c72}, !- Handle
  SET_Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr/Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {27e208a5-4dca-4c85-9d6b-b31fb2e99295}, !- Handle
  SET_Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0e9c35a1-d035-4882-b3f9-db4fd17d0c72}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {491484eb-a4e8-4330-8955-6ec3dc9d4b8e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {8aa279bf-3536-42c8-879d-44868df37b27}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {90b7e854-3b31-42ea-8dfe-dca72e69d122}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cd36e429-9d9d-4fc8-a09d-bb7f86f56444}, !- Handle
  SET_Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr/Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e2b17fd1-1a3a-415a-a554-82d8deafe169}, !- Handle
  SET_Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {cd36e429-9d9d-4fc8-a09d-bb7f86f56444}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {7d8073a7-6483-4435-98dd-177772afc32b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {73aac552-3eab-425a-adf3-81252535dd18}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {3132d805-6b3e-4e01-89d5-2522c3ea2dea}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4ba10711-bcca-4e63-9587-0617ac97816a}, !- Handle
  SET_Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr/Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {edbae90e-a1be-45b6-b0df-13d4eaa53786}, !- Handle
  SET_Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4ba10711-bcca-4e63-9587-0617ac97816a}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {7b32339a-25e5-404b-9cad-ae89b2d382cb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr,    !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3192c777-7cb4-4057-93a2-2040239e2610}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Area,   !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {f346e173-3f8f-4234-821e-a428c68985b0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator, !- Name
  {c21250c1-12a1-462a-b1d0-8b7961bc2805}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {778867e8-ae8a-4c56-bcc4-4f055dfb5e7c}, !- Handle
  SET_Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP=0.093*Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr/Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ded2c023-90f4-4623-999c-a7c276b949d2}, !- Handle
  SET_Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {778867e8-ae8a-4c56-bcc4-4f055dfb5e7c}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {b3d1ee74-4811-4849-a7ac-4f58ae2be7df}, !- Handle
  Offices_ZN_1_FLR_1ZN_LSr,               !- Name
  Offices_ZN_1_FLR_1 ZN,                  !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6e55ab0e-abc7-43e2-8c56-2e95abfc2bab}, !- Handle
  Offices_ZN_1_FLR_1ZN_Area,              !- Name
  Offices_ZN_1_FLR_1 ZN,                  !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {68deb39c-59a6-4037-8e62-71f18d3311b0}, !- Handle
  Offices_ZN_1_FLR_1ZN_Light1_Actuator,   !- Name
  {711658fc-4b7d-4774-a93b-3c66c4a03a13}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b1d6b540-633b-45a2-a43c-65a175df7fa5}, !- Handle
  SET_Offices_ZN_1_FLR_1ZN_Light_EMS_Program, !- Name
  SET Offices_ZN_1_FLR_1ZN_LSr_IP=0.093*Offices_ZN_1_FLR_1ZN_LSr/Offices_ZN_1_FLR_1ZN_Area, !- Program Line 1
  IF (Business_Sensor <= 0) && (Offices_ZN_1_FLR_1ZN_LSr_IP >= 0.02), !- Program Line 2
  SET Offices_ZN_1_FLR_1ZN_Light1_Actuator = 0.02*Offices_ZN_1_FLR_1ZN_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Offices_ZN_1_FLR_1ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a5db8b04-4e2c-40f0-a038-3d644acd9dc4}, !- Handle
  SET_Offices_ZN_1_FLR_1 ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b1d6b540-633b-45a2-a43c-65a175df7fa5}; !- Program Name 1

OS:Schedule:Day,
  {1a7fdd61-8e12-4c9b-8c0b-93f92edeb036}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {42250b18-1333-429c-abbc-66eeb1ae3942}, !- Supply Air Inlet Node
  {b6ddc41b-f5c7-4495-9137-b199b7996a4b}, !- Supply Air Outlet Node
  {4bc53d44-76ba-420b-bd49-5f8f21cc1179}, !- Exhaust Air Inlet Node
  {be5d4390-4f30-4099-9db3-636d05a96e1f}, !- Exhaust Air Outlet Node
  1117.773455,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {92ce16fa-4e9a-4449-b693-073015e9685c}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Primary Outlet Air Node, !- Name
  {b6ddc41b-f5c7-4495-9137-b199b7996a4b}, !- Inlet Port
  {68cb6ae4-d7d1-41bb-b683-05d86fadfb42}; !- Outlet Port

OS:Connection,
  {42250b18-1333-429c-abbc-66eeb1ae3942}, !- Handle
  {bb1133a2-99a6-4fbb-a30f-f046ac75d874}, !- Source Object
  3,                                      !- Outlet Port
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b6ddc41b-f5c7-4495-9137-b199b7996a4b}, !- Handle
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Source Object
  13,                                     !- Outlet Port
  {92ce16fa-4e9a-4449-b693-073015e9685c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cb6ae4-d7d1-41bb-b683-05d86fadfb42}, !- Handle
  {92ce16fa-4e9a-4449-b693-073015e9685c}, !- Source Object
  3,                                      !- Outlet Port
  {be575e27-802b-467d-8d2d-ea04a5869973}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6f523b2-f126-49f0-8b29-c16be8a03984}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Secondary Inlet Air Node, !- Name
  {8b10c906-df22-4d4f-af36-7aa1f75ae07d}, !- Inlet Port
  {4bc53d44-76ba-420b-bd49-5f8f21cc1179}; !- Outlet Port

OS:Connection,
  {8b10c906-df22-4d4f-af36-7aa1f75ae07d}, !- Handle
  {be575e27-802b-467d-8d2d-ea04a5869973}, !- Source Object
  7,                                      !- Outlet Port
  {d6f523b2-f126-49f0-8b29-c16be8a03984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc53d44-76ba-420b-bd49-5f8f21cc1179}, !- Handle
  {d6f523b2-f126-49f0-8b29-c16be8a03984}, !- Source Object
  3,                                      !- Outlet Port
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {be5d4390-4f30-4099-9db3-636d05a96e1f}, !- Handle
  {2b18f8be-0e8e-4770-b9ca-ab88a4ac14f8}, !- Source Object
  15,                                     !- Outlet Port
  {e80b24dd-90c7-43a5-95da-51c258021e55}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {11c7d54c-b9e0-41fb-8698-f16defe4ef33}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {64d3fa3b-4ce3-4be5-8b48-3bec2b73df6e}, !- Reference Setpoint Node Name
  {64d3fa3b-4ce3-4be5-8b48-3bec2b73df6e}, !- Mixed Air Stream Node Name
  {bb1133a2-99a6-4fbb-a30f-f046ac75d874}, !- Outdoor Air Stream Node Name
  {909d4ad6-c481-4671-b4e2-ad0e218d83f3}, !- Return Air Stream Node Name
  {92ce16fa-4e9a-4449-b693-073015e9685c}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {73660d87-4f7f-46f9-afaa-ac14e901949f}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASch,      !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {13910847-3b35-4d17-b49f-c944460af969}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13910847-3b35-4d17-b49f-c944460af969}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASchDefault, !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de06aac5-5a56-4430-8ed2-b628f4cd659f}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASch,            !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  {72446a2b-1286-4c70-ad1a-404b0cd587b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72446a2b-1286-4c70-ad1a-404b0cd587b6}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASchDefault,     !- Name
  {49596819-fd8f-48e0-a5f4-2c3c9383ea3f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {260ab711-aa70-452a-b374-9324d27d8afb}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f635c849-e223-4596-ad18-01fd9d29e3f1}, !- Handle
  PVAVOTHERHtgSch0,                       !- Name
  {78f3ffdb-8adf-48cc-8184-aeb915155ae3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {f01bca5d-5252-4ba5-82b6-4ba47f669f0d}, !- Handle
  PVAVOTHERClgSch0,                       !- Name
  {9ac3f13b-de01-4579-a10b-97e926f9381e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {963bfc4a-6bae-4a18-924e-99da4bd3d72d}, !- Handle
  PVAVOTHEROptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 1
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 2
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 4
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 5
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 7
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 8
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {260ab711-aa70-452a-b374-9324d27d8afb}<23.9 && {260ab711-aa70-452a-b374-9324d27d8afb}>1.7, !- Program Line 10
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = 29.4, !- Program Line 11
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f01bca5d-5252-4ba5-82b6-4ba47f669f0d} = NULL, !- Program Line 14
  SET {f635c849-e223-4596-ad18-01fd9d29e3f1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {950c5702-de5b-4056-9566-8efa66264589}, !- Handle
  PVAVOTHEROptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {963bfc4a-6bae-4a18-924e-99da4bd3d72d}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Handle
  PVAV_POD_1 ERV,                         !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3e0dcca9-3944-4f0e-84a8-751ab83cf39e}, !- Supply Air Inlet Node
  {026dd68f-48ee-4dbc-8fc4-c5fccac0b97e}, !- Supply Air Outlet Node
  {a866f681-06f8-4dcb-8765-a55679d68e66}, !- Exhaust Air Inlet Node
  {72c6b3f7-88ce-42f3-9d18-60459fbeb2ab}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}, !- Handle
  PVAV_POD_1 ERV Primary Outlet Air Node, !- Name
  {026dd68f-48ee-4dbc-8fc4-c5fccac0b97e}, !- Inlet Port
  {30f213d4-11d3-4a9e-8676-2642c1ba247a}; !- Outlet Port

OS:Connection,
  {3e0dcca9-3944-4f0e-84a8-751ab83cf39e}, !- Handle
  {ce4084d4-4914-4e72-aec0-af806cf3212d}, !- Source Object
  3,                                      !- Outlet Port
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {026dd68f-48ee-4dbc-8fc4-c5fccac0b97e}, !- Handle
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Source Object
  13,                                     !- Outlet Port
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f213d4-11d3-4a9e-8676-2642c1ba247a}, !- Handle
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}, !- Source Object
  3,                                      !- Outlet Port
  {4a39874e-49a5-4f04-a0ca-aa7ce8d6318a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0621534-bca5-442c-bfdb-a7824e7e87bb}, !- Handle
  PVAV_POD_1 ERV Secondary Inlet Air Node, !- Name
  {534ab81f-c209-42e5-a198-d0c281f616e1}, !- Inlet Port
  {a866f681-06f8-4dcb-8765-a55679d68e66}; !- Outlet Port

OS:Connection,
  {534ab81f-c209-42e5-a198-d0c281f616e1}, !- Handle
  {4a39874e-49a5-4f04-a0ca-aa7ce8d6318a}, !- Source Object
  7,                                      !- Outlet Port
  {f0621534-bca5-442c-bfdb-a7824e7e87bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a866f681-06f8-4dcb-8765-a55679d68e66}, !- Handle
  {f0621534-bca5-442c-bfdb-a7824e7e87bb}, !- Source Object
  3,                                      !- Outlet Port
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {72c6b3f7-88ce-42f3-9d18-60459fbeb2ab}, !- Handle
  {9b67f217-6e80-403d-9647-a9b02a5ac167}, !- Source Object
  15,                                     !- Outlet Port
  {7934b00e-8e17-4ec2-b5d6-136115c0e40d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4bda5233-116a-4b58-ad4b-6db3994dc4b1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8d635e70-3afe-4014-9562-42994fd057ed}, !- Reference Setpoint Node Name
  {8d635e70-3afe-4014-9562-42994fd057ed}, !- Mixed Air Stream Node Name
  {ce4084d4-4914-4e72-aec0-af806cf3212d}, !- Outdoor Air Stream Node Name
  {02fd9ffa-458f-4ba0-a1d4-2bb4f030fb77}, !- Return Air Stream Node Name
  {58280d8d-cac6-46eb-8e6a-b4564af7e8e2}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {b044a2da-50af-4def-b302-d49bb85b5129}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {571878fc-3d38-4b85-b57d-034a32b356ef}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {78f3ffdb-8adf-48cc-8184-aeb915155ae3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8b3e36e2-93df-4b27-8942-bafaa25c1675}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {9ac3f13b-de01-4579-a10b-97e926f9381e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e9aa2408-8480-4b09-b157-e525ab1ae346}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 1
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 2
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 4
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 5
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 7
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 8
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b044a2da-50af-4def-b302-d49bb85b5129}<23.9 && {b044a2da-50af-4def-b302-d49bb85b5129}>1.7, !- Program Line 10
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = 29.4, !- Program Line 11
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8b3e36e2-93df-4b27-8942-bafaa25c1675} = NULL, !- Program Line 14
  SET {571878fc-3d38-4b85-b57d-034a32b356ef} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {309b2892-ad49-45c4-aad1-e0c82b585832}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e9aa2408-8480-4b09-b157-e525ab1ae346}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Handle
  PVAV_POD_2 ERV,                         !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {69324c77-301e-4212-b7c7-9b423f0de19f}, !- Supply Air Inlet Node
  {99512eca-4be0-4e35-a700-98c5a92e3a6a}, !- Supply Air Outlet Node
  {06881782-668f-4b06-b4fa-ce61da6043ce}, !- Exhaust Air Inlet Node
  {1336a5ee-fc08-4fae-b414-e44b83d5b6d3}, !- Exhaust Air Outlet Node
  1645.591424,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}, !- Handle
  PVAV_POD_2 ERV Primary Outlet Air Node, !- Name
  {99512eca-4be0-4e35-a700-98c5a92e3a6a}, !- Inlet Port
  {13afc266-2a08-4259-925c-78c8815613de}; !- Outlet Port

OS:Connection,
  {69324c77-301e-4212-b7c7-9b423f0de19f}, !- Handle
  {0fd16cc7-7ec4-4e90-ba95-83abca165edb}, !- Source Object
  3,                                      !- Outlet Port
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {99512eca-4be0-4e35-a700-98c5a92e3a6a}, !- Handle
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Source Object
  13,                                     !- Outlet Port
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13afc266-2a08-4259-925c-78c8815613de}, !- Handle
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}, !- Source Object
  3,                                      !- Outlet Port
  {d55717ba-818f-4182-8e3d-70ba987b407c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {857a7b0d-171e-4b1d-8930-7aa2099b6fa3}, !- Handle
  PVAV_POD_2 ERV Secondary Inlet Air Node, !- Name
  {bea73e71-2b6b-40c4-a012-e5a19be1f9c2}, !- Inlet Port
  {06881782-668f-4b06-b4fa-ce61da6043ce}; !- Outlet Port

OS:Connection,
  {bea73e71-2b6b-40c4-a012-e5a19be1f9c2}, !- Handle
  {d55717ba-818f-4182-8e3d-70ba987b407c}, !- Source Object
  7,                                      !- Outlet Port
  {857a7b0d-171e-4b1d-8930-7aa2099b6fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06881782-668f-4b06-b4fa-ce61da6043ce}, !- Handle
  {857a7b0d-171e-4b1d-8930-7aa2099b6fa3}, !- Source Object
  3,                                      !- Outlet Port
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1336a5ee-fc08-4fae-b414-e44b83d5b6d3}, !- Handle
  {1bb3daed-a263-4c47-a68c-463cc54b5257}, !- Source Object
  15,                                     !- Outlet Port
  {8bdbdd16-87d1-4b07-939c-adf76ac78175}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bcca43a3-b607-4bab-adfb-4b5c574cd138}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1650cfb7-4909-4bc5-a017-e7fa84c6919e}, !- Reference Setpoint Node Name
  {1650cfb7-4909-4bc5-a017-e7fa84c6919e}, !- Mixed Air Stream Node Name
  {0fd16cc7-7ec4-4e90-ba95-83abca165edb}, !- Outdoor Air Stream Node Name
  {bd83d3bb-3235-42e8-b8e2-b9874a128be5}, !- Return Air Stream Node Name
  {2d9c1e24-238b-4362-b0dc-a4bf9b660330}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {62219d22-c4c0-413b-8fdb-453bdb28b4b7}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {78f3ffdb-8adf-48cc-8184-aeb915155ae3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5bfe9651-7317-4e48-8248-491f2b1819ca}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {9ac3f13b-de01-4579-a10b-97e926f9381e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a347b96d-4964-4f33-b7e7-cef45cd700c4}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 1
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 2
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 4
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 5
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 7
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 8
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}<23.9 && {6753c4f6-39ea-4bd3-8ef1-5f338a07d39e}>1.7, !- Program Line 10
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = 29.4, !- Program Line 11
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5bfe9651-7317-4e48-8248-491f2b1819ca} = NULL, !- Program Line 14
  SET {62219d22-c4c0-413b-8fdb-453bdb28b4b7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d2669aa3-80c9-473c-a770-6ee2551889ae}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a347b96d-4964-4f33-b7e7-cef45cd700c4}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Handle
  PVAV_POD_3 ERV,                         !- Name
  {0d3364a9-e06f-4ec2-bb95-02a6843e2a49}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7da43534-289d-4cbb-baaa-4693c7613c16}, !- Supply Air Inlet Node
  {28e08ee1-b019-408c-978f-5f8cbab9eca2}, !- Supply Air Outlet Node
  {fa38f51c-d6cd-41cd-9a28-00808f254741}, !- Exhaust Air Inlet Node
  {72047d79-ee18-4b12-8b37-6c9788b2e381}, !- Exhaust Air Outlet Node
  1427.116118,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4561f8db-79fb-41bd-809e-1420c815b0a4}, !- Handle
  PVAV_POD_3 ERV Primary Outlet Air Node, !- Name
  {28e08ee1-b019-408c-978f-5f8cbab9eca2}, !- Inlet Port
  {b47d1701-6055-4fff-b488-a5019ceb0f20}; !- Outlet Port

OS:Connection,
  {7da43534-289d-4cbb-baaa-4693c7613c16}, !- Handle
  {03dcef2c-4233-4f3e-889d-3cf24aa7098d}, !- Source Object
  3,                                      !- Outlet Port
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {28e08ee1-b019-408c-978f-5f8cbab9eca2}, !- Handle
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Source Object
  13,                                     !- Outlet Port
  {4561f8db-79fb-41bd-809e-1420c815b0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47d1701-6055-4fff-b488-a5019ceb0f20}, !- Handle
  {4561f8db-79fb-41bd-809e-1420c815b0a4}, !- Source Object
  3,                                      !- Outlet Port
  {ab2fb191-e63a-46fc-b49b-e4186d809669}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22845412-7c9c-4f63-9c1a-37eead9cb886}, !- Handle
  PVAV_POD_3 ERV Secondary Inlet Air Node, !- Name
  {9ebac256-674e-4301-934a-32ff6ccbac83}, !- Inlet Port
  {fa38f51c-d6cd-41cd-9a28-00808f254741}; !- Outlet Port

OS:Connection,
  {9ebac256-674e-4301-934a-32ff6ccbac83}, !- Handle
  {ab2fb191-e63a-46fc-b49b-e4186d809669}, !- Source Object
  7,                                      !- Outlet Port
  {22845412-7c9c-4f63-9c1a-37eead9cb886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa38f51c-d6cd-41cd-9a28-00808f254741}, !- Handle
  {22845412-7c9c-4f63-9c1a-37eead9cb886}, !- Source Object
  3,                                      !- Outlet Port
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {72047d79-ee18-4b12-8b37-6c9788b2e381}, !- Handle
  {88508238-ba91-4ac5-ad8f-a8aa3e8f1131}, !- Source Object
  15,                                     !- Outlet Port
  {6c121862-fff2-44b2-b6ee-3ae18ffb1c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1d78b7ce-a25c-479a-b522-cce8b5ca77fe}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6005ff05-4701-4a6e-95f4-6092418fa7bf}, !- Reference Setpoint Node Name
  {6005ff05-4701-4a6e-95f4-6092418fa7bf}, !- Mixed Air Stream Node Name
  {03dcef2c-4233-4f3e-889d-3cf24aa7098d}, !- Outdoor Air Stream Node Name
  {0d1b4c72-558f-4c3a-91e7-e3c27a5435a2}, !- Return Air Stream Node Name
  {4561f8db-79fb-41bd-809e-1420c815b0a4}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {28fdcdeb-9ef7-42c8-aedf-3b887962fef2}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {60f42241-405e-44a8-b885-fc88601819dd}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d670498a-91b6-4c52-a06f-8078d59db943}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {904cb021-920a-4eb3-9f54-aba7f4d537e4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {12283a94-37a2-4278-a233-41daaf6bf0f0}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {946f30ff-7830-43eb-a4f0-6b44611af0f3}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {ef4ee3ed-9761-442b-a292-58a9101d17c3}, !- Handle
  {c7a07746-9202-4370-bdfc-e3aa236ba619}; !- Object Name

OS:AdditionalProperties,
  {6df03d8b-0960-48ca-adba-3e92be1fbd99}, !- Handle
  {16d07ab3-6de3-40c8-8250-fc4b919f4aa6}; !- Object Name

OS:Daylighting:Control,
  {57ae1fac-04b6-4071-9ac8-9736b1d9151e}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 1,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  1.6593324,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ca79735e-8997-475c-b031-2e188d0033d1}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 2,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  3.3438062,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1fefc1b-7bf2-4c4b-987f-f9c5c29469c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  19.3438092,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {163bc9af-6489-4300-a890-f67fbb06eac4}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  17.6625246,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c541c0bb-7b1c-4c69-9d0e-ecc45cb71485}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  7.3448487,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f3dfbb4f-5133-473b-9293-8a95170e6aec}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  5.66461935,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63309cfa-1f0c-46b9-a5c9-ae6f6878a9f7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {76cf11bd-23d7-44b3-81bc-f3722edef923}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80c083d0-6008-4d5f-afa6-32104d61cbd3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {827429f3-85de-4700-b6ec-0c6db8a58dfc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {652f1879-31da-449b-91bc-94de4516d28f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {719ecadd-f2a7-4408-8a60-6cf934f37187}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {22e507f7-cca0-4c04-a54b-be47837fa030}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {41c31544-2cec-4619-b184-e60576128e06}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a11f0a28-a8fe-4b9f-a04f-11f000db5acc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0e05cb66-9849-4dda-b9ea-101e0513abc2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c659ed60-5582-4264-86b8-1b8799fc0968}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {49b7a5e5-7cae-41aa-9e65-64ee90ef87bf}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bc567a83-9df0-4df2-8133-57858675b08f}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e2a6650e-8933-4a11-864a-0cf63ad5ddc0}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a0dc9122-ab93-47fc-8de7-d263e4755951}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  19.3383114,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4100c22f-7f7f-4d77-966f-363cad8f384a}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  17.6514457,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {434019c6-dc77-4737-9c7d-137098cddb82}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  17.3455879,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1ae78f64-ee32-48fe-862a-964574c32a51}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  15.66610895,                            !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4d2b4c91-5a7c-4aaa-9b2c-2dc7e2bcf2b2}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6548972,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a811faa8-c50b-4067-b44c-a2574e6e1c18}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.3348686,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6d27fa8f-6213-441f-b69e-09d70fa9cb13}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {10c74947-e66f-4caf-b688-f932ee5f73bf}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b23ac998-f909-46d9-ba95-e77a25563805}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5577612e-49e8-4703-ae82-ad1c0e73f614}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e0e9f59e-e166-4f70-a101-12518017dc0f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2a4aeea5-ac65-43b2-8835-152c29760f80}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {649ba7e8-6025-4c20-b5b6-791c42ca5ecf}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {83b42cd9-ed29-4f57-b613-335064f8d336}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e2ffbd0e-270d-4649-b3df-344c4902815b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4a425252-b19f-4234-81cc-2f9488ab18e7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b5bc7c59-3762-4b3b-b986-967f39992c35}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b76a0252-1156-44e6-b32b-d2cef434ee66}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e01e599b-7523-4224-9cee-c73de34b64ac}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  7.3473435,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {31b7f40e-8d43-4379-962c-e97a6a71b892}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  5.66964675,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4b76d0b2-1005-4cfd-8ce9-96e339e0ace3}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6544121,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9afb089d-02e4-44c4-8b5a-3784efc2dc42}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.33389105,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {1a320f23-32d9-4ff1-9242-3339a98bd7f8}, !- Handle
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node Temperature Sensor, !- Name
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {36a7ceae-aedc-4854-8f09-2a2b6803a197}, !- Handle
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node Temperature Sensor, !- Name
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {11dfdc96-dc0a-4d62-8ebf-633cb52276d4}, !- Handle
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node Temperature Sensor, !- Name
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node, !- Key Value
  System Node Temperature,                !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0999a5e8-8f74-4e24-8f8a-5cf7bd51e21b}, !- Handle
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node Pressure Sensor, !- Name
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node, !- Key Value
  System Node Pressure,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {539aca5c-2bda-49e1-987e-41e327ef9d9e}, !- Handle
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node Pressure Sensor, !- Name
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node, !- Key Value
  System Node Pressure,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {38bbe617-d6a6-4a13-aa21-4be0b55c5171}, !- Handle
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node Pressure Sensor, !- Name
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node, !- Key Value
  System Node Pressure,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {7c7af457-df2f-4cbd-b6fc-935b51198763}, !- Handle
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node Humidity Sensor, !- Name
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {64f8c95a-fc13-4f3d-a677-816feddd48ae}, !- Handle
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node Humidity Sensor, !- Name
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {9235425b-13b3-4793-9c4c-8a3a9a70667f}, !- Handle
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node Humidity Sensor, !- Name
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {5814b7f4-dd05-4b9c-9903-80e26cfa633a}, !- Handle
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node Air Flow Sensor, !- Name
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node, !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {b66993bc-f97b-4c6b-a0ef-75a7b217b9fa}, !- Handle
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node Air Flow Sensor, !- Name
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node, !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {7ba4e75f-4822-4c73-94c1-161f5198cf98}, !- Handle
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node Air Flow Sensor, !- Name
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node, !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {58782f73-650c-4a12-bb2d-fd4eb9f92439}, !- Handle
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node Enthalpy Sensor, !- Name
  cafeteria_zn_1_flr_1 zn psz-ac_2-7 supply outlet node, !- Key Value
  System Node Enthalpy,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {18e1f7a8-20a7-47cf-8ad3-c804238dc57f}, !- Handle
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node Enthalpy Sensor, !- Name
  gym_zn_1_flr_1 zn psz-ac_2-5 supply outlet node, !- Key Value
  System Node Enthalpy,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {d02527bb-3f7a-4e57-ba9a-4fbe2ec7a716}, !- Handle
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node Enthalpy Sensor, !- Name
  kitchen_zn_1_flr_1 zn psz-ac_1-6 supply outlet node, !- Key Value
  System Node Enthalpy,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {2916fe13-a169-458b-8ee5-60c4eab47214}, !- Handle
  bath_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  bath_zn_1_flr_1 zn,                     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {d423fe55-e6ac-45a8-9ed1-7c95d5d7756f}, !- Handle
  cafeteria_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  cafeteria_zn_1_flr_1 zn,                !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {57d20812-4789-4403-83ed-ff75508f0e2a}, !- Handle
  computer_class_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  computer_class_zn_1_flr_1 zn,           !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {af6f8566-d52f-4140-97df-bec7abea91b2}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corner_class_1_pod_1_zn_1_flr_1 zn,     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {8df4417c-6b83-4648-a14e-c451dda074a6}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corner_class_1_pod_2_zn_1_flr_1 zn,     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {fead75e8-0d65-4fde-9851-2ad70bd41179}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corner_class_1_pod_3_zn_1_flr_1 zn,     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0c3f6fca-d7a5-4b0f-a79d-c022331969a7}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corner_class_2_pod_1_zn_1_flr_1 zn,     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {2f7afa48-6e5f-46b4-9cf2-ed5d58ae8e57}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corner_class_2_pod_2_zn_1_flr_1 zn,     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {71e1ef70-3f87-4e6c-9d79-12c2923e4e70}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corner_class_2_pod_3_zn_1_flr_1 zn,     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {cdf1399b-4ed2-4415-8b30-70851dedb7e7}, !- Handle
  corridor_pod_1_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corridor_pod_1_zn_1_flr_1 zn,           !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {ec471548-430d-403a-8ec2-127a64ba1125}, !- Handle
  corridor_pod_2_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corridor_pod_2_zn_1_flr_1 zn,           !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {948b86e6-fceb-4ea7-a131-34426606ea9e}, !- Handle
  corridor_pod_3_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  corridor_pod_3_zn_1_flr_1 zn,           !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {f86d195c-0056-46b7-9f0d-dc39524da8e6}, !- Handle
  gym_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  gym_zn_1_flr_1 zn,                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {984967c9-e456-4fe6-9ff6-83d2f40b7308}, !- Handle
  kitchen_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  kitchen_zn_1_flr_1 zn,                  !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {6b4b39f6-b96b-47ed-8f7b-a0e31fd3e73a}, !- Handle
  library_media_center_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  library_media_center_zn_1_flr_1 zn,     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0ef467ed-852d-4322-b182-a06046eea2fa}, !- Handle
  lobby_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  lobby_zn_1_flr_1 zn,                    !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0e7e41e6-3d71-4664-b0e8-4a83e3bc35c0}, !- Handle
  main_corridor_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  main_corridor_zn_1_flr_1 zn,            !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {70e28ea1-137a-4672-987d-2e0ca9414ee2}, !- Handle
  mech_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  mech_zn_1_flr_1 zn,                     !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {70a26077-8632-46a4-89c5-f5a875f16fbf}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  mult_class_1_pod_1_zn_1_flr_1 zn,       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {bd02ad44-161c-4978-89e4-cec10d4eec61}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  mult_class_1_pod_2_zn_1_flr_1 zn,       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {6a36e125-36f0-42f0-bc1b-4fa9bb502aba}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  mult_class_1_pod_3_zn_1_flr_1 zn,       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {951e3998-e24b-48ff-b12e-2615cb9e9f3c}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  mult_class_2_pod_1_zn_1_flr_1 zn,       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0ead3164-1660-4283-b24d-17bff525164b}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  mult_class_2_pod_2_zn_1_flr_1 zn,       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {02536a5c-58b0-4b37-87ce-de53ad430200}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  mult_class_2_pod_3_zn_1_flr_1 zn,       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {c6a4649b-5334-4305-a7af-a62320b05f89}, !- Handle
  offices_zn_1_flr_1 zn Zone Air Temperature Sensor, !- Name
  offices_zn_1_flr_1 zn,                  !- Key Value
  Zone Air Temperature,                   !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {ba469cc9-c301-464a-9ad7-c7c374d53dc1}, !- Handle
  bath_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  bath_zn_1_flr_1 zn_Zone_Air,            !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {e23574cd-e90e-4f85-a90e-8dc65ad249db}, !- Handle
  cafeteria_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  cafeteria_zn_1_flr_1 zn_Zone_Air,       !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {25e0922e-4523-4ded-be5f-3c435c16bf89}, !- Handle
  computer_class_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  computer_class_zn_1_flr_1 zn_Zone_Air,  !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {dacf1c0a-71aa-48d1-a734-0ed1046ece5b}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corner_class_1_pod_1_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {4e9c182d-014e-4766-9ff1-76d53049e6ed}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corner_class_1_pod_2_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {f78a9894-9881-495c-979b-211a40eff827}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corner_class_1_pod_3_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {45d942d0-1532-4953-90f8-27f4ef007cf7}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corner_class_2_pod_1_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {af81c1dc-e2ac-4e5f-a85c-ff1fb8bb4650}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corner_class_2_pod_2_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {727e2da8-9c8d-4f49-9457-5725d1a7a7e7}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corner_class_2_pod_3_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {d725a12d-fa13-4922-a389-af3381619e7b}, !- Handle
  corridor_pod_1_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corridor_pod_1_zn_1_flr_1 zn_Zone_Air,  !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {6ea8a39a-dbff-437f-998e-81e7fa71c0be}, !- Handle
  corridor_pod_2_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corridor_pod_2_zn_1_flr_1 zn_Zone_Air,  !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {00ce5b08-4cbd-4e86-935f-f27d028be246}, !- Handle
  corridor_pod_3_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  corridor_pod_3_zn_1_flr_1 zn_Zone_Air,  !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {3216a4b4-ba68-4dca-8d02-86f861a9ec59}, !- Handle
  gym_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  gym_zn_1_flr_1 zn_Zone_Air,             !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {da5ffe51-6ce5-47f5-a285-4430472ac226}, !- Handle
  kitchen_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  kitchen_zn_1_flr_1 zn_Zone_Air,         !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {30b5019e-c34a-4fea-bc2d-cd28f7ec8ccf}, !- Handle
  library_media_center_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  library_media_center_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {5168de8f-3de4-42a9-84a2-2de852f337b1}, !- Handle
  lobby_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  lobby_zn_1_flr_1 zn_Zone_Air,           !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {529d7965-c9ae-4786-abc8-c9e12973c5ee}, !- Handle
  main_corridor_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  main_corridor_zn_1_flr_1 zn_Zone_Air,   !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {4c615c8e-7bc0-46c8-bbb7-8af60581447f}, !- Handle
  mech_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  mech_zn_1_flr_1 zn_Zone_Air,            !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {91da414e-539d-497f-b171-57bcd154407e}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  mult_class_1_pod_1_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {0b6ee467-2772-4721-9384-2c2948428f8b}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  mult_class_1_pod_2_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {7654fba2-c8a0-4cd2-9ffb-a2a73ea4bc5c}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  mult_class_1_pod_3_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {a92762a4-1ec1-43fe-bb45-3306a012ddf2}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  mult_class_2_pod_1_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {abcca9a0-057c-42e5-80f8-ae3ce7bb066e}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  mult_class_2_pod_2_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {699ab2a1-c2ee-4284-a283-40dfbe8aece1}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  mult_class_2_pod_3_zn_1_flr_1 zn_Zone_Air, !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:Output:Variable,
  {35eb732f-0fe4-40a9-9b4f-4c92667711de}, !- Handle
  offices_zn_1_flr_1 zn_Zone_Air Humidity Sensor, !- Name
  offices_zn_1_flr_1 zn_Zone_Air,         !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {10b220b7-0d66-457a-9ec8-4aeed03fe5e5}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {9982dbda-b02e-4a43-b5c2-a0a9f7ac53c5}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_EMS_Value, !- Name
  {10b220b7-0d66-457a-9ec8-4aeed03fe5e5}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {e860078d-7939-4e2a-9c05-125c39ee21ad}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {1aefb6a8-7edd-461a-a682-c162f8b3058f}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {886699c3-4bc4-4c41-8913-2cdcd1512f8f}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {1aefb6a8-7edd-461a-a682-c162f8b3058f}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {ac60a3d2-8a31-4ea0-801e-1213009d4b28}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {fe1b29c9-23c7-4412-8aa1-1273f6d26aa1}, !- Handle
  Energy_Management_System_Actuator_1,    !- Name
  {14d84f07-b16b-43b4-b54f-9cfabc38dacc}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7ab6ad03-007d-4e81-b688-3c6691255268}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint, !- Name
  SET cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint = NULL, !- Program Line 1
  SET cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8005dba7-f761-4886-a155-f412da08ef69}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {7ab6ad03-007d-4e81-b688-3c6691255268}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {492f2fc6-970c-4dff-8a6f-9c8c89dd4b0a}, !- Handle
  Override_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint, !- Name
  IF cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_1 = cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_1 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {0bd9dc35-f140-4c29-a39d-9808f06acab6}, !- Handle
  Test_Mgr,                               !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {492f2fc6-970c-4dff-8a6f-9c8c89dd4b0a}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {a651a493-d606-45e8-89c7-538584ebed26}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {7a8416e8-0951-45ca-aa92-d16665ee1506}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_EMS_Value, !- Name
  {a651a493-d606-45e8-89c7-538584ebed26}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {28c02500-9f7a-499b-b1a8-6b6e3b8db35a}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {82a99fb6-4e40-41ce-83a8-0259038d663e}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {e18c4168-6c7c-486f-b270-897791ec7564}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {82a99fb6-4e40-41ce-83a8-0259038d663e}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {2a09ee71-c651-49ad-8e0c-4ba0a25517c6}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {c2b43ea9-8393-41a2-a8c8-970a14b19c78}, !- Handle
  Energy_Management_System_Actuator_2,    !- Name
  {2056a925-9d39-4239-8e10-07018015e880}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3d68a639-86cc-435f-9f55-cf5be9c627a4}, !- Handle
  Init_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint, !- Name
  SET gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint = NULL, !- Program Line 1
  SET gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {f657da96-74fb-4747-b1b2-e8602111be89}, !- Handle
  Init_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3d68a639-86cc-435f-9f55-cf5be9c627a4}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {07fa00db-4fc3-4e10-9191-337a33e7adbf}, !- Handle
  Override_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint, !- Name
  IF gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_2 = gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_2 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {3c6b31d9-02f4-4e42-9b9e-0524c8dbd827}, !- Handle
  Test_Mgr 1,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {07fa00db-4fc3-4e10-9191-337a33e7adbf}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {08ae33b8-e165-4354-a6a0-c37f719d3ec3}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {dc41b12f-9dbe-4251-8048-5b946a98185c}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_EMS_Value, !- Name
  {08ae33b8-e165-4354-a6a0-c37f719d3ec3}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {7bdd3f0d-2fb1-46b6-8583-c7089e3b5694}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {8fa9ce9c-9253-4a55-87cf-85e05bfd0608}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {e25d56d7-89c2-4700-9e98-2a4b2311cd44}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {8fa9ce9c-9253-4a55-87cf-85e05bfd0608}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {0e048451-726b-48f3-a077-84976b5f78ae}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {853a8fdd-06fc-446b-b504-fcd106894cde}, !- Handle
  Energy_Management_System_Actuator_3,    !- Name
  {dfba2bca-46d1-424b-9039-0133e1ed464e}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2707038d-b30d-4b5f-90de-11d7adf3ed85}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint, !- Name
  SET kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint = NULL, !- Program Line 1
  SET kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {94a18aad-d101-45df-bf91-adf8096b7f68}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {2707038d-b30d-4b5f-90de-11d7adf3ed85}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {7f2ef1c8-3a66-4b0c-be0a-021c1176cd28}, !- Handle
  Override_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint, !- Name
  IF kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_3 = kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_3 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {d1a96598-ed7e-4514-b449-d1c664422694}, !- Handle
  Test_Mgr 2,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7f2ef1c8-3a66-4b0c-be0a-021c1176cd28}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {a6608bf9-b39b-429a-b925-661bb7245ed9}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {3662ea8e-6397-4aaa-a885-d9dde38b0218}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_EMS_Value, !- Name
  {a6608bf9-b39b-429a-b925-661bb7245ed9}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c5ef89e7-330b-464d-8fb9-4159fe4b5312}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {e8638d9a-e7c4-448b-8a0b-1ff6ed43141c}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {0934c3e0-b170-4d05-806b-f481dc08f8ee}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_Enable_EMS_Value, !- Name
  {e8638d9a-e7c4-448b-8a0b-1ff6ed43141c}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {727bb905-e75a-429b-9672-2b2493f386bb}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {92465960-6501-46f3-9340-f68c8a250df7}, !- Handle
  Energy_Management_System_Actuator_4,    !- Name
  {14d84f07-b16b-43b4-b54f-9cfabc38dacc}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Humidity Ratio Setpoint;                !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {645d2e5e-9eaa-45c4-876d-a23b76e1f949}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint, !- Name
  SET cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint = NULL, !- Program Line 1
  SET cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {10a1dd3b-7234-4e3f-a799-bd0028f736fb}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {645d2e5e-9eaa-45c4-876d-a23b76e1f949}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {b7f81dd2-d3a1-4143-bac1-9041b2d5c91d}, !- Handle
  Override_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint, !- Name
  IF cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_4 = cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Humidity_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_4 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {acc8a8cc-8ab6-480d-adb5-cfe0e6c786c0}, !- Handle
  Test_Mgr 3,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b7f81dd2-d3a1-4143-bac1-9041b2d5c91d}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {00877147-897d-4b2c-a9db-1a7e8c055a4f}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {75b3e6f7-29ef-4a02-943b-01171763018c}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_EMS_Value, !- Name
  {00877147-897d-4b2c-a9db-1a7e8c055a4f}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {2b76a983-3c0c-44e7-9e04-3022c69b5fe3}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {cfbd7b70-335b-4371-a6c0-ef9b22fadbc1}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {0cde9f62-7094-41f4-bb3d-a05cdfe48b42}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_Enable_EMS_Value, !- Name
  {cfbd7b70-335b-4371-a6c0-ef9b22fadbc1}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {568ae215-9fc6-4199-81cb-bac1ac25bdd6}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {86a3285e-6b5e-4d3b-bc9c-96b471a1ebcf}, !- Handle
  Energy_Management_System_Actuator_5,    !- Name
  {2056a925-9d39-4239-8e10-07018015e880}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Humidity Ratio Setpoint;                !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {62b8ef05-53a1-4ca1-82d9-b3d1b30abd6f}, !- Handle
  Init_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint, !- Name
  SET gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint = NULL, !- Program Line 1
  SET gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {68ecbc50-fd52-4eb8-b218-81efbeb69ce7}, !- Handle
  Init_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {62b8ef05-53a1-4ca1-82d9-b3d1b30abd6f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {eb09ae99-98fd-4bed-afd3-7a74c28a953f}, !- Handle
  Override_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint, !- Name
  IF gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_5 = gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Humidity_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_5 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {2436403c-709a-4543-aa15-451c1e8bcc5a}, !- Handle
  Test_Mgr 4,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {eb09ae99-98fd-4bed-afd3-7a74c28a953f}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {f07e714c-fb97-4cb6-a3c2-939c03c9f308}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {c53db943-2add-4fd9-bb10-715185da3d48}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_EMS_Value, !- Name
  {f07e714c-fb97-4cb6-a3c2-939c03c9f308}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {3f54bc41-ae8b-4a51-9169-c7d5b3b1f6d5}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {8cc4c9ab-b203-419c-b39a-936e77c7e347}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {1981fcaf-fa5e-47fe-99b5-40d3cbd117a6}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_Enable_EMS_Value, !- Name
  {8cc4c9ab-b203-419c-b39a-936e77c7e347}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c458ffb3-9835-43f8-ae46-e3d3ba4720fd}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {382b3a8f-b516-4638-be7a-525010a45919}, !- Handle
  Energy_Management_System_Actuator_6,    !- Name
  {dfba2bca-46d1-424b-9039-0133e1ed464e}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Humidity Ratio Setpoint;                !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1289e914-f8d3-4d17-ad64-11ce01540d5e}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint, !- Name
  SET kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint = NULL, !- Program Line 1
  SET kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {30b1da06-ef71-4ac5-ac19-27fe17cd1300}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {1289e914-f8d3-4d17-ad64-11ce01540d5e}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {eb7b4373-c3af-4d84-b69f-8bb844a1a0fb}, !- Handle
  Override_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint, !- Name
  IF kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_6 = kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Humidity_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_6 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {11c31f8a-9825-4b6e-8847-13abc6d3b999}, !- Handle
  Test_Mgr 5,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {eb7b4373-c3af-4d84-b69f-8bb844a1a0fb}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {78660551-4c86-4df9-a0ed-5fe3e5f689a9}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {1f54f533-d775-4338-b7c5-b4b885e46713}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_EMS_Value, !- Name
  {78660551-4c86-4df9-a0ed-5fe3e5f689a9}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {25ae7ef3-75bb-4f0a-b77d-171e13a8d0e0}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {6571f5ac-c6ac-47cc-8a7e-cdce8f67493a}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {fceda0d8-cce9-4748-ac6a-2b6248060e23}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_Enable_EMS_Value, !- Name
  {6571f5ac-c6ac-47cc-8a7e-cdce8f67493a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {7e937aa9-ab9c-4896-b607-3238705e96c2}, !- Handle
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {08b43c38-016f-4cc9-a07f-3ecb984e04f7}, !- Handle
  Energy_Management_System_Actuator_7,    !- Name
  {14d84f07-b16b-43b4-b54f-9cfabc38dacc}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Mass Flow Rate Setpoint;                !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d67bdfe9-2da5-4696-ab76-96e062998743}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint, !- Name
  SET cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint = NULL, !- Program Line 1
  SET cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {d021d7c1-6f52-47d8-9294-fe5a7226dfa2}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d67bdfe9-2da5-4696-ab76-96e062998743}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {32d251d2-220c-4d74-82da-22382692eaf3}, !- Handle
  Override_cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint, !- Name
  IF cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_7 = cafeteria_zn_1_flr_1_zn_psz_ac_2_7_supply_outlet_node_Air_Flow_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_7 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {afb3d8ed-60b6-47e4-85ff-ae4a84ad7680}, !- Handle
  Test_Mgr 6,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {32d251d2-220c-4d74-82da-22382692eaf3}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {fbc88bfb-33a9-4ec2-86c2-c9fa7e35ccbb}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {a8e6ba6f-a3d3-40b4-9794-5c50212db0fd}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_EMS_Value, !- Name
  {fbc88bfb-33a9-4ec2-86c2-c9fa7e35ccbb}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {5952448d-860d-41af-8d16-e02e36b3379e}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {cb8b69d3-30ea-4c0e-98d6-58f718ff2b35}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {0eea174e-4d0d-4403-9d9f-960cc265d911}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_Enable_EMS_Value, !- Name
  {cb8b69d3-30ea-4c0e-98d6-58f718ff2b35}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {bfd34a01-2191-41c6-b362-24f4f75e7d18}, !- Handle
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {fd2f6c6c-7c3e-4759-a2c2-f2c5dc2053fd}, !- Handle
  Energy_Management_System_Actuator_8,    !- Name
  {2056a925-9d39-4239-8e10-07018015e880}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Mass Flow Rate Setpoint;                !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0e761a40-1999-4c6e-af97-a034517d7026}, !- Handle
  Init_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint, !- Name
  SET gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint = NULL, !- Program Line 1
  SET gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {c7f84c4b-1f8a-444c-a4b9-d5f134543cd3}, !- Handle
  Init_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0e761a40-1999-4c6e-af97-a034517d7026}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {dec3e6b9-f58a-4ccc-9a4c-2aaba2dd7f15}, !- Handle
  Override_gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint, !- Name
  IF gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_8 = gym_zn_1_flr_1_zn_psz_ac_2_5_supply_outlet_node_Air_Flow_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_8 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {b2ce0427-560e-4a69-aad5-c5b46d42237a}, !- Handle
  Test_Mgr 7,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {dec3e6b9-f58a-4ccc-9a4c-2aaba2dd7f15}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {d7815681-8067-43d8-9ab6-cd4585e76ef4}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {ed52cd1c-a6b3-480c-80a8-cb57eed1f6d4}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_EMS_Value, !- Name
  {d7815681-8067-43d8-9ab6-cd4585e76ef4}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {e564a24f-12a8-4380-a6fa-d51dd3bd81fd}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {a514ac5d-380d-47bc-b865-c1842d46f4e4}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {3a8b7a6c-9fbe-44a3-ab18-ee6054f32695}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_Enable_EMS_Value, !- Name
  {a514ac5d-380d-47bc-b865-c1842d46f4e4}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {3f0b38fb-dcec-4485-a2b0-cee08be37830}, !- Handle
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {f9cb6e03-b22e-4d10-a564-ee02f25d4591}, !- Handle
  Energy_Management_System_Actuator_9,    !- Name
  {dfba2bca-46d1-424b-9039-0133e1ed464e}, !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Mass Flow Rate Setpoint;                !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2309bd7d-6e9b-4a30-ae5a-5e721a298230}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint, !- Name
  SET kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint = NULL, !- Program Line 1
  SET kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8cd7eb67-eeb6-450c-84af-2ffead675d66}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {2309bd7d-6e9b-4a30-ae5a-5e721a298230}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {675154f2-0893-43c9-ab8c-dcb80beea0e3}, !- Handle
  Override_kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint, !- Name
  IF kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_9 = kitchen_zn_1_flr_1_zn_psz_ac_1_6_supply_outlet_node_Air_Flow_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_9 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {94d06391-04e5-4170-9c6e-d2dbf5967f5c}, !- Handle
  Test_Mgr 8,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {675154f2-0893-43c9-ab8c-dcb80beea0e3}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {740a36ae-3e74-468b-ae35-8a84bb3e1565}, !- Handle
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {f2086f3d-5598-420d-bea3-a603047ad04c}, !- Handle
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {740a36ae-3e74-468b-ae35-8a84bb3e1565}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {8a33c3ca-97c5-4f8d-8bed-217f1d99758a}, !- Handle
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {b4e93847-39c7-495f-84c0-08c63d889e8a}, !- Handle
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {2436f592-8ed3-4173-89b8-723a8a5ef2ff}, !- Handle
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {b4e93847-39c7-495f-84c0-08c63d889e8a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {165b5798-adb4-411c-8af0-00e053c99641}, !- Handle
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {05df89b2-e6b3-4f21-a196-01025f9f23f1}, !- Handle
  Energy_Management_System_Actuator_10,   !- Name
  {b58f4110-bde0-4c98-a6ba-32cc0327aaa9}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f47ef716-8394-47ea-9978-cefffccb472d}, !- Handle
  Init_bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {7b898aca-6394-4e0a-b367-9a0bc731e6a0}, !- Handle
  Init_bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {f47ef716-8394-47ea-9978-cefffccb472d}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {b1bf0267-7b03-452e-96b6-16a18382dfc2}, !- Handle
  Override_bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_10 = bath_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_10 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {acc4c913-49ce-44c1-8f76-16562fabfa8b}, !- Handle
  Test_Mgr 9,                             !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b1bf0267-7b03-452e-96b6-16a18382dfc2}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {fc88b274-28f5-4fbb-99d8-341d5d0198cf}, !- Handle
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {341c6b32-33ab-4728-b0b1-4d3579e63681}, !- Handle
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {fc88b274-28f5-4fbb-99d8-341d5d0198cf}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {0aae8089-8886-4efe-90d7-27907b1a98b9}, !- Handle
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {fea2c8fb-3bfb-4f10-bb01-af587d6a40c3}, !- Handle
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {ac408e7c-e1ec-4336-86ee-504e130cb9fa}, !- Handle
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {fea2c8fb-3bfb-4f10-bb01-af587d6a40c3}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {113b0161-1c78-418f-aa9b-34f5ad88f566}, !- Handle
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {135ec016-20c9-49ef-896c-7aee8f4bfd98}, !- Handle
  Energy_Management_System_Actuator_11,   !- Name
  {fa51815c-6b34-4048-8765-18775daa252a}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3e6e3466-3a88-487b-9494-6b8cc5fe8c72}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {7a43ff47-52a5-4e69-9caf-612507274fe0}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3e6e3466-3a88-487b-9494-6b8cc5fe8c72}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {7da97365-9289-4b1d-94a8-3fd2ec5d6dcb}, !- Handle
  Override_cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_11 = cafeteria_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_11 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {5201e5f1-b528-4b8d-b56c-6b1056868b50}, !- Handle
  Test_Mgr 10,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7da97365-9289-4b1d-94a8-3fd2ec5d6dcb}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {5b53a9dc-d6d6-41d0-95cb-15b61348dae9}, !- Handle
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {1c2e3613-2c02-4660-9599-d8c34f01a867}, !- Handle
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {5b53a9dc-d6d6-41d0-95cb-15b61348dae9}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {49e3d4f1-4ea4-4f1f-8800-f2e9359065d6}, !- Handle
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {a17828f3-8c95-4121-9c93-cd1136682c84}, !- Handle
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {dc9bf050-c410-4567-a5ef-9e0ae61046a1}, !- Handle
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {a17828f3-8c95-4121-9c93-cd1136682c84}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {67410253-4d15-44f2-813e-920de87ff4e0}, !- Handle
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {4ba1136c-5a76-4933-a548-274d5bd55d0d}, !- Handle
  Energy_Management_System_Actuator_12,   !- Name
  {a5e59ae3-3f53-4fa3-ae93-cd03da350d0d}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0caaf242-0d3a-47d9-b9dc-59f285ae0f9f}, !- Handle
  Init_computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {48443a9e-2a2f-4b77-a25f-98440ad7adbe}, !- Handle
  Init_computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0caaf242-0d3a-47d9-b9dc-59f285ae0f9f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {267fabb8-c33a-4afa-803e-f975291a21ce}, !- Handle
  Override_computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_12 = computer_class_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_12 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {37f3a506-4b4b-4bc4-9780-1cc86d367ae6}, !- Handle
  Test_Mgr 11,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {267fabb8-c33a-4afa-803e-f975291a21ce}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {ea09ca30-d1bf-4828-a7cd-c71231e60a57}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {1c4638b5-b08a-4e42-adca-df2eeccd2c3d}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {ea09ca30-d1bf-4828-a7cd-c71231e60a57}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c8babf0d-0beb-47ec-8d34-73a1069b105f}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {c5c0d985-9664-4a57-8cb0-c5b1dc462512}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {9bbcf35b-113a-4c44-bddf-d0a33ccadf6e}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {c5c0d985-9664-4a57-8cb0-c5b1dc462512}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {5cb85deb-65b4-4eab-ba66-a26c6c447947}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {765c48a7-cf3d-40a7-a491-8c4653c6d423}, !- Handle
  Energy_Management_System_Actuator_13,   !- Name
  {15b415bc-0d1b-4f8b-ab80-0bcd8d9e8401}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9e138a5a-831c-4a59-b93e-882ff7d19314}, !- Handle
  Init_corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {e0d4f901-da96-4161-a1fd-f936a8d3af89}, !- Handle
  Init_corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {9e138a5a-831c-4a59-b93e-882ff7d19314}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {a4ea594d-6b0d-4816-808c-5f6039ff0eb9}, !- Handle
  Override_corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_13 = corner_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_13 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {09fd741d-291b-4daf-9396-3a3fe8fa9eeb}, !- Handle
  Test_Mgr 12,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a4ea594d-6b0d-4816-808c-5f6039ff0eb9}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {70d9941a-6915-4c28-8381-59e87495338e}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {f15f2d0e-11fa-4f4a-b781-b804aeaa5404}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {70d9941a-6915-4c28-8381-59e87495338e}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {e9daec83-8897-4ee7-a0d1-cd29fd00e077}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {fbad837d-e676-427e-8742-fe9a6638e09d}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {94c419ae-e3c2-4f57-a5ab-97432127f9c9}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {fbad837d-e676-427e-8742-fe9a6638e09d}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9f34b31c-4900-4d19-bc54-f2c32312d130}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {5b1504d9-3e54-438c-a83c-43a459465866}, !- Handle
  Energy_Management_System_Actuator_14,   !- Name
  {33d62877-71ca-4767-a69c-e03993892a81}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8861cda2-8919-4161-9fc2-5299c4cc1d14}, !- Handle
  Init_corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {2a8af0dc-a2bb-42dc-bfd0-484802b495f2}, !- Handle
  Init_corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {8861cda2-8919-4161-9fc2-5299c4cc1d14}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {943432ad-ad7c-4fa7-a6eb-3aa4956eb468}, !- Handle
  Override_corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_14 = corner_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_14 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {bfd77b51-8d13-4873-b031-002239093cb6}, !- Handle
  Test_Mgr 13,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {943432ad-ad7c-4fa7-a6eb-3aa4956eb468}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {1f1d2dd9-3b2e-474a-a0db-654e8208c726}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {71de25b2-193f-442e-81a6-c41ad8301a37}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {1f1d2dd9-3b2e-474a-a0db-654e8208c726}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {11e4a12c-22a4-4a5a-9cb4-c59ec45f695e}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {f005c4d8-e5c5-4aec-8543-00f2d6f94d80}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {0081302d-d974-4218-a0a2-a4aa9d595ada}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {f005c4d8-e5c5-4aec-8543-00f2d6f94d80}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {2cc7c047-9498-4dc3-a151-663615949cec}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {676ceecc-1c7c-46c2-b615-0f8b6ba6ec37}, !- Handle
  Energy_Management_System_Actuator_15,   !- Name
  {3ae54106-fa74-42ab-95ec-8c89c10732ae}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {77b523ee-cb53-4780-aaf4-b75b7437ea97}, !- Handle
  Init_corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {fe01f7f9-5b53-4dc5-afe7-821fa6f4d065}, !- Handle
  Init_corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {77b523ee-cb53-4780-aaf4-b75b7437ea97}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9df0282c-82c0-4a6f-b821-f2ce197a67bb}, !- Handle
  Override_corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_15 = corner_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_15 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {2bedc096-9a8a-42dd-82ff-46942a0a5a5f}, !- Handle
  Test_Mgr 14,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9df0282c-82c0-4a6f-b821-f2ce197a67bb}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {43bc2292-06bc-4fd3-bdb0-687b3b7b81ba}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {39041578-0b48-4c20-9a03-9679a6618480}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {43bc2292-06bc-4fd3-bdb0-687b3b7b81ba}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {e62ef6eb-3035-43e7-9d95-5a7a5486a3bf}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {233ab76e-b855-48eb-8e38-071fe3f1f183}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {07690f74-fbbd-4c0e-be6d-7fc5f6be9852}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {233ab76e-b855-48eb-8e38-071fe3f1f183}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {bbe70436-0904-40d3-813b-8125f8a3f478}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {cfbc2577-2349-4663-a6f7-6ad4adc72de2}, !- Handle
  Energy_Management_System_Actuator_16,   !- Name
  {88571731-f388-4f76-b5e0-9fc5d98fafd2}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {abe42414-c81e-4946-aeea-7f2c1f87b3a7}, !- Handle
  Init_corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {216363e7-d58c-445d-8e5d-ceeb12c49999}, !- Handle
  Init_corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {abe42414-c81e-4946-aeea-7f2c1f87b3a7}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {1b15f0ef-69a2-4f2a-ad4d-2d2370544d30}, !- Handle
  Override_corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_16 = corner_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_16 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {6e284d9f-c721-4c1e-af13-e688255bf84b}, !- Handle
  Test_Mgr 15,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1b15f0ef-69a2-4f2a-ad4d-2d2370544d30}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {a74fd0fb-3afc-496f-95de-512e493ca8bc}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {ff53787c-b857-49f1-9c7f-b44feea26be8}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {a74fd0fb-3afc-496f-95de-512e493ca8bc}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9cf1cbbc-252e-4edf-8dd9-25bbc2224fd6}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {7c4e2765-b143-4eda-bde4-7f0cc4863ac3}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {5e044d19-ed07-40b5-8316-43a28e1d2fa4}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {7c4e2765-b143-4eda-bde4-7f0cc4863ac3}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {469e8cd4-7f65-45e0-be8f-dc8821d6d36f}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {124552fc-5df9-4616-8ef8-ce024d6016e0}, !- Handle
  Energy_Management_System_Actuator_17,   !- Name
  {a6a28355-2aab-4a1c-b356-402e70e227d1}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a8bf15a4-b2f8-4315-ab14-58d88099db67}, !- Handle
  Init_corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {5c828fb5-86e2-44d3-b414-d64e418c81e7}, !- Handle
  Init_corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {a8bf15a4-b2f8-4315-ab14-58d88099db67}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {47e5370b-d601-4a58-ae2e-79734ad588d3}, !- Handle
  Override_corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_17 = corner_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_17 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {afa7c660-4e62-4f50-8853-f3862b313368}, !- Handle
  Test_Mgr 16,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {47e5370b-d601-4a58-ae2e-79734ad588d3}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {5070e3a1-6150-43ea-a4bf-ecb1af3b85ab}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {149d6962-0c47-4437-960e-3823790df7ca}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {5070e3a1-6150-43ea-a4bf-ecb1af3b85ab}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {44346ae0-6f15-48a6-abed-52f7a0796abf}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {6fb4c70f-1f94-4634-af6f-5304e9a4de3b}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {4e36c7a0-3f35-4441-a03b-e66832471369}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {6fb4c70f-1f94-4634-af6f-5304e9a4de3b}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {572d5e4a-dcea-4e9c-a18d-58897d6e254d}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {bbb19b5d-5101-4d10-9705-3c0b8d093bca}, !- Handle
  Energy_Management_System_Actuator_18,   !- Name
  {fb718c61-2767-4297-8b5c-18c269684496}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d879fbfd-8cae-4ae1-9002-37f8a289d781}, !- Handle
  Init_corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {2458514a-d573-422e-87f7-23744951c340}, !- Handle
  Init_corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d879fbfd-8cae-4ae1-9002-37f8a289d781}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {0b913a38-2043-4920-9632-86c2d469e30f}, !- Handle
  Override_corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_18 = corner_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_18 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {a72aff0d-960f-4db3-9369-2c3099d6c356}, !- Handle
  Test_Mgr 17,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0b913a38-2043-4920-9632-86c2d469e30f}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {9557f834-6232-40d5-9f8a-16bc4b05a1f7}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {72ad7368-e8f3-499e-83d7-e3f12ded5774}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {9557f834-6232-40d5-9f8a-16bc4b05a1f7}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {579e7fb4-dd01-414e-b2a6-3693660daa26}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {3c44fcd5-282b-4590-b68e-e44aca2f6827}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {71c4c289-fe2e-4508-a8ec-659d91fef523}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {3c44fcd5-282b-4590-b68e-e44aca2f6827}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {f78b7b8a-d2ee-4c5c-a14f-5d00233461c6}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {e5a95c27-96f4-4d93-b41f-6fa9bb742d3d}, !- Handle
  Energy_Management_System_Actuator_19,   !- Name
  {8962040c-2882-4721-8858-911fd78cfc9c}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1dd09155-aa8f-4f93-8469-702c9c768315}, !- Handle
  Init_corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {543cf706-cab6-4357-b8c5-29b78faf2c6d}, !- Handle
  Init_corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {1dd09155-aa8f-4f93-8469-702c9c768315}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {477bcd98-39c8-4b79-b5f6-51281830a111}, !- Handle
  Override_corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_19 = corridor_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_19 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {f8691c2b-c08d-4ec1-bf35-816f278d11c3}, !- Handle
  Test_Mgr 18,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {477bcd98-39c8-4b79-b5f6-51281830a111}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {765ed376-5d7f-4401-a497-539f23fc867f}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {70baf234-3661-495f-a3eb-b945bd3bdc3c}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {765ed376-5d7f-4401-a497-539f23fc867f}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {e74bdf82-a14d-4a44-964d-7e867fd2f9aa}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {21559e0c-fa9d-45ce-bc99-3897be3894c0}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {4d283cdc-e8ca-4f76-99ae-55690a0c21ee}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {21559e0c-fa9d-45ce-bc99-3897be3894c0}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9b9fbb6b-25ed-407a-9a29-567c5b35412e}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {9aabf488-6102-433e-9200-2bfb5e447dcb}, !- Handle
  Energy_Management_System_Actuator_20,   !- Name
  {cd296064-6326-493c-9059-15003d175315}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bbff710c-76c7-4488-9fc6-43044dcb2f2f}, !- Handle
  Init_corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8e59ea16-d292-42a6-8a04-a2994a098d95}, !- Handle
  Init_corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {bbff710c-76c7-4488-9fc6-43044dcb2f2f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {ac456bb6-2f07-440f-b513-969ba53593ce}, !- Handle
  Override_corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_20 = corridor_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_20 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {50ed7cda-0d98-4720-b95f-35ffafa6cd96}, !- Handle
  Test_Mgr 19,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ac456bb6-2f07-440f-b513-969ba53593ce}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {c6b2e18a-58ed-4fcf-af83-8ccbe8a47d4f}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {aec20137-00b7-437f-9343-73b3c72b828f}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {c6b2e18a-58ed-4fcf-af83-8ccbe8a47d4f}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {8c6351fa-adf9-491d-85bf-ee4de36029c1}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {718d0f6a-1537-4f07-9c52-4f411a1971ab}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {6e139b42-5c18-45ee-978e-ff65d599b679}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {718d0f6a-1537-4f07-9c52-4f411a1971ab}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {98a99370-a70e-478c-a9b6-61dcf74c4bc8}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {b242f2a4-2026-44ee-ae2b-863a4a95025e}, !- Handle
  Energy_Management_System_Actuator_21,   !- Name
  {23386ad5-8a14-4857-ab83-2d830ee11121}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b4ab9490-b1d4-4bfd-bb80-77082d11ec7d}, !- Handle
  Init_corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {f49edeaa-b5c2-4e53-a812-932942d9cc45}, !- Handle
  Init_corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b4ab9490-b1d4-4bfd-bb80-77082d11ec7d}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {09d1d4cf-81b6-469f-a19e-6b2946c1cc0f}, !- Handle
  Override_corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_21 = corridor_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_21 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {a4d94f3b-bb83-4bb4-8f23-916f3c743cc6}, !- Handle
  Test_Mgr 20,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {09d1d4cf-81b6-469f-a19e-6b2946c1cc0f}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {36893ef4-22c4-4fd0-a04e-8f870368c668}, !- Handle
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {c625fb45-421e-40d4-a2ce-dee38071852e}, !- Handle
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {36893ef4-22c4-4fd0-a04e-8f870368c668}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {d74b00c8-8f95-4329-be50-afa7b0507ecd}, !- Handle
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {e4c96451-8500-41ee-a3d1-7543aa664716}, !- Handle
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {030a20c6-edd1-4adc-8913-ccead3ba5330}, !- Handle
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {e4c96451-8500-41ee-a3d1-7543aa664716}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9125d9b2-5809-4d81-aca2-88a1d2500ab9}, !- Handle
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {7a05a9f2-d14d-423c-80de-f2564773974c}, !- Handle
  Energy_Management_System_Actuator_22,   !- Name
  {a096f212-646e-40fa-b852-f3db6bdd46f2}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0ab7b6f7-7c17-40c1-a327-e9815f454382}, !- Handle
  Init_gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {5a12e76a-30a1-4b0a-a8aa-6af0541cdfe3}, !- Handle
  Init_gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0ab7b6f7-7c17-40c1-a327-e9815f454382}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {025bf986-79ed-4c85-8642-b9f13a2f803c}, !- Handle
  Override_gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_22 = gym_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_22 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {78ed2b17-80e3-4087-a813-f6ddf88579ff}, !- Handle
  Test_Mgr 21,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {025bf986-79ed-4c85-8642-b9f13a2f803c}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {78fa9740-08b6-4f8b-a0df-d0a33f08d90e}, !- Handle
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {e498f480-7388-450e-8440-0efb079d9348}, !- Handle
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {78fa9740-08b6-4f8b-a0df-d0a33f08d90e}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {07474bcd-dc02-4dc5-961c-9878959c44f5}, !- Handle
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {5c6f88ed-fac4-420f-8e8d-5fa7a41669a9}, !- Handle
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {97b06d38-7a4c-4b10-8197-de7950b69510}, !- Handle
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {5c6f88ed-fac4-420f-8e8d-5fa7a41669a9}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {79c1beff-7741-4fa6-8f1e-d0f5f04242b0}, !- Handle
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {ebd6e3cb-1c6f-4240-b861-74ef13dd8f07}, !- Handle
  Energy_Management_System_Actuator_23,   !- Name
  {ba5df8b2-f567-479a-8959-7206a49c6c4b}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a3620108-f842-4d3a-a7c9-28d6f5aede25}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {9d686240-41f6-44c7-8869-e99519a88a65}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {a3620108-f842-4d3a-a7c9-28d6f5aede25}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {3f68e27a-f6d1-4552-8c09-001b64ede4d1}, !- Handle
  Override_kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_23 = kitchen_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_23 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {dda54bec-2208-4b2b-9557-78cf4f4bceca}, !- Handle
  Test_Mgr 22,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3f68e27a-f6d1-4552-8c09-001b64ede4d1}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {1ec5fccd-978c-4920-9881-f8b4de880d16}, !- Handle
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {a80c51f9-61c1-45df-a147-924625ec4d37}, !- Handle
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {1ec5fccd-978c-4920-9881-f8b4de880d16}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c68fe36e-de85-41b6-a5ed-de144a125b4c}, !- Handle
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {751647bd-58c4-48d0-af41-289c22cafe46}, !- Handle
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {766d7fcf-d8e7-4e0d-bf92-c10de8da9671}, !- Handle
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {751647bd-58c4-48d0-af41-289c22cafe46}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {fe077962-c713-47ac-baef-760429801346}, !- Handle
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {18825ff3-9a22-4d30-9203-572c1b883cd1}, !- Handle
  Energy_Management_System_Actuator_24,   !- Name
  {b0ae3b16-a47d-4265-ba71-5ec04c6eb691}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5cfe1379-45c2-4045-aedc-42d14711fdf1}, !- Handle
  Init_library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {b1c47c3c-51d2-4992-8c92-0d0ab473d0f3}, !- Handle
  Init_library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5cfe1379-45c2-4045-aedc-42d14711fdf1}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {acc0ff75-0501-47a5-9a1d-261419747c7b}, !- Handle
  Override_library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_24 = library_media_center_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_24 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {40c6bce6-8cc7-4c9c-950d-b6b81e4f7d52}, !- Handle
  Test_Mgr 23,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {acc0ff75-0501-47a5-9a1d-261419747c7b}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {f966d38c-2ab7-4434-9c84-33c47a0df45a}, !- Handle
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {9fb1f7eb-2e66-4f6f-a2c6-b70ad64f8226}, !- Handle
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {f966d38c-2ab7-4434-9c84-33c47a0df45a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9faad471-0960-4668-b68d-d841761baa62}, !- Handle
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {6eaa72d6-9b6a-4795-b418-cf76e9fd4380}, !- Handle
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {3fa40618-ab73-4001-a033-a6624a0837f6}, !- Handle
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {6eaa72d6-9b6a-4795-b418-cf76e9fd4380}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {229ba178-9f25-41b1-bad9-2334813f97dc}, !- Handle
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {02f8c882-ac1e-4f89-b2fe-61ac1128b31b}, !- Handle
  Energy_Management_System_Actuator_25,   !- Name
  {f5072a1c-1f41-4ece-ae11-8654eb681c49}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bc20bf18-8bb6-4993-9a7c-c04424409e9e}, !- Handle
  Init_lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {9ff43006-788e-44c1-8f04-d5f727ba0b48}, !- Handle
  Init_lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {bc20bf18-8bb6-4993-9a7c-c04424409e9e}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9510b4ea-6810-4265-855c-d2e587376242}, !- Handle
  Override_lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_25 = lobby_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_25 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {245e2d34-2c89-4098-b799-23d976df9db3}, !- Handle
  Test_Mgr 24,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9510b4ea-6810-4265-855c-d2e587376242}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {78d709b4-4307-4c83-839f-e39b8b1da6ff}, !- Handle
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {d88510c6-9715-4366-a30a-d5fe7ac54f8c}, !- Handle
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {78d709b4-4307-4c83-839f-e39b8b1da6ff}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {723d06ed-2da3-4ca2-965a-1ee6b762ac9c}, !- Handle
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {31b27f26-81c5-478f-be75-f282653e621a}, !- Handle
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {a8071243-8d3c-4327-ad23-f653d2178190}, !- Handle
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {31b27f26-81c5-478f-be75-f282653e621a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {d5680c7c-71af-4547-98b4-156dbabee960}, !- Handle
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {1bb19083-4f20-475a-ac23-46988793b157}, !- Handle
  Energy_Management_System_Actuator_26,   !- Name
  {d8c59c9a-4aa7-465b-ac4a-5916f025990b}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2f2ba829-44e9-45f3-b481-a4ebad8753d7}, !- Handle
  Init_main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {f662a737-8a48-4c19-86cb-db2bce83a659}, !- Handle
  Init_main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {2f2ba829-44e9-45f3-b481-a4ebad8753d7}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {88026408-1698-455d-9912-ab7bcaa83f46}, !- Handle
  Override_main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_26 = main_corridor_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_26 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {ebd79834-0e47-46fd-b713-660f0c128210}, !- Handle
  Test_Mgr 25,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {88026408-1698-455d-9912-ab7bcaa83f46}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {2980d3aa-e0fe-42f1-bf66-2e2e72252bfa}, !- Handle
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {6aeb4d24-53df-42e5-8c75-452b1f2e51ca}, !- Handle
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {2980d3aa-e0fe-42f1-bf66-2e2e72252bfa}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {664e096c-5ffd-4f00-a833-c71c2e0c8a9e}, !- Handle
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {9edea0f0-0a68-4a03-9315-9a2c8c06b7c9}, !- Handle
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {c54d20a7-5c3d-45fc-b0a1-b3a89d08efa8}, !- Handle
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {9edea0f0-0a68-4a03-9315-9a2c8c06b7c9}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {00462bfa-abbf-4712-afb1-bc2a73265638}, !- Handle
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {77f12172-68a6-4cfc-b339-17ea326f21d9}, !- Handle
  Energy_Management_System_Actuator_27,   !- Name
  {39c2c8e7-1201-4316-8a46-01712d15b65e}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ceb7f161-cccf-47c5-bd29-6e7ec34bf2ef}, !- Handle
  Init_mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8479263e-0cf9-498c-9ea3-3a928996cd8a}, !- Handle
  Init_mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ceb7f161-cccf-47c5-bd29-6e7ec34bf2ef}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {78f2b40e-d087-4f44-aa61-f38e22790d6f}, !- Handle
  Override_mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_27 = mech_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_27 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {c6404356-00f0-43bf-9a07-64014b5daf70}, !- Handle
  Test_Mgr 26,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {78f2b40e-d087-4f44-aa61-f38e22790d6f}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {cec243b4-7417-4e58-8053-0beb75e7d184}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {d079b028-e0fa-456e-a519-ddad4f0080e7}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {cec243b4-7417-4e58-8053-0beb75e7d184}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {8314e0dc-a175-431f-8f0a-b769cd85892b}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {ecfacc65-f1f5-4545-a203-a097d15b781f}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {37e4c32d-ecda-423a-8ad0-a72c2ec11524}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {ecfacc65-f1f5-4545-a203-a097d15b781f}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9806bccf-b5a4-4b31-99e5-ea52132a7d56}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {ff383960-b2d1-4567-8a7e-4121b6962c75}, !- Handle
  Energy_Management_System_Actuator_28,   !- Name
  {a20f2816-42b0-4765-a24e-3939e2517cfc}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {46f714ef-bcfd-4c94-9fbf-841d4ce9b226}, !- Handle
  Init_mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {aa60a559-139b-47d2-a720-5b1a986db327}, !- Handle
  Init_mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {46f714ef-bcfd-4c94-9fbf-841d4ce9b226}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {aaf136a4-5eac-4a82-8f97-78fbd7421050}, !- Handle
  Override_mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_28 = mult_class_1_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_28 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {aec7c2a9-1e10-490d-87f4-32ad46004307}, !- Handle
  Test_Mgr 27,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {aaf136a4-5eac-4a82-8f97-78fbd7421050}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {9e611a10-3195-496b-8696-180add7e47f7}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {c580da4a-0699-4a08-bb97-4b792db7bc70}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {9e611a10-3195-496b-8696-180add7e47f7}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {856c4a15-85a3-4b5e-9abe-4c24761a29ff}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {b16ade94-6cd3-4bba-9cef-22a1da19bcc7}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {86597c85-0b2d-490f-bc50-396da330f00a}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {b16ade94-6cd3-4bba-9cef-22a1da19bcc7}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {fea4ec36-7bfd-4273-a4b7-ef4fa2ca7bdb}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {6455a26f-5ef8-44ff-b307-eb50431f31a0}, !- Handle
  Energy_Management_System_Actuator_29,   !- Name
  {3c237d45-b9b0-43af-87d6-35ed9f8b3be1}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a842d1b5-b3c5-478c-be76-99bc3f4801e0}, !- Handle
  Init_mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {e69d6ac9-9fd6-4149-adad-fc27eedc532a}, !- Handle
  Init_mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {a842d1b5-b3c5-478c-be76-99bc3f4801e0}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {89ea0b98-2bfe-4da5-a07c-e5d807e4b472}, !- Handle
  Override_mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_29 = mult_class_1_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_29 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {1b6e6a96-f7c4-40c3-8bd3-a80055f0b65d}, !- Handle
  Test_Mgr 28,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {89ea0b98-2bfe-4da5-a07c-e5d807e4b472}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {dbfceef2-4977-4584-9816-0c52a730a7bc}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {b84670a3-0d8a-43c7-9568-9d02d1b7d2ca}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {dbfceef2-4977-4584-9816-0c52a730a7bc}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {94f74b8c-a480-4ff7-af01-d79908f44b68}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {5ec5745a-edbf-4d96-96cd-d576ef888f7e}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {1853772f-28fb-4d8f-94d9-187b38500306}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {5ec5745a-edbf-4d96-96cd-d576ef888f7e}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {0d5a5224-732c-4cc4-9c12-3d7caba93ea6}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {f918ec1e-bf4b-4b42-a616-7e2f96494870}, !- Handle
  Energy_Management_System_Actuator_30,   !- Name
  {3a6d21c1-a443-4489-a3b7-459104b1758e}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3af8e7cf-a85c-4e4d-9f00-1a6a8c708210}, !- Handle
  Init_mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {d5ab88fb-25db-4411-aadd-bd1f7e97cd63}, !- Handle
  Init_mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3af8e7cf-a85c-4e4d-9f00-1a6a8c708210}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {ca388b78-d741-4a12-bd64-8e3c4af2ace4}, !- Handle
  Override_mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_30 = mult_class_1_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_30 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {5217111b-f81a-465b-ab27-35b245db5fbc}, !- Handle
  Test_Mgr 29,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ca388b78-d741-4a12-bd64-8e3c4af2ace4}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {70f3c35b-1351-4358-9631-98103ce3eb6d}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {a25ef3bd-0568-416f-b8b8-7ba3d5bf04d9}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {70f3c35b-1351-4358-9631-98103ce3eb6d}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {6d4377d5-f600-4377-8aa2-3a8bc6d27ecc}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {4178c6b4-8c30-417d-891a-c6489dc08066}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {2d2dd2e2-d206-40b9-b192-2c77683c52bf}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {4178c6b4-8c30-417d-891a-c6489dc08066}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {00fda8b6-c251-47b4-a606-50aa0078a9f7}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {1d8c1aef-c399-41bb-a6a3-2d505b0d1332}, !- Handle
  Energy_Management_System_Actuator_31,   !- Name
  {abbcf1d6-ff92-4f9a-aeb9-13254db85ce0}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {df976ee2-bcea-4420-b4c5-b88f232e2874}, !- Handle
  Init_mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {46de0cab-6262-427a-b512-389018441a85}, !- Handle
  Init_mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {df976ee2-bcea-4420-b4c5-b88f232e2874}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {daec262c-897d-4363-9325-4e32b79aa681}, !- Handle
  Override_mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_31 = mult_class_2_pod_1_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_31 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {9669343c-3967-4821-b39d-227eb432e4ec}, !- Handle
  Test_Mgr 30,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {daec262c-897d-4363-9325-4e32b79aa681}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {eb6fb502-658e-418e-af59-b744cc468ec8}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {d558378b-6ee6-427e-b365-da6c6affcd50}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {eb6fb502-658e-418e-af59-b744cc468ec8}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {ce310b00-a700-424e-82de-84a46bd7994c}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {2d506cc2-3e0e-4d36-b1b9-ff2a9fcfca4d}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {0518ecf2-1a51-476a-9f51-17b8dd184d67}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {2d506cc2-3e0e-4d36-b1b9-ff2a9fcfca4d}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {3ea75961-5580-4a22-a73a-eec4b5a15a88}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {2edbb796-9916-4cf4-b867-c4e19281f7a1}, !- Handle
  Energy_Management_System_Actuator_32,   !- Name
  {6778b4df-ac74-4761-a89d-c180fbf5d88a}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {00fd2e7c-2faa-4ea8-92b8-054b4a278706}, !- Handle
  Init_mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {aac297a2-ae21-41db-8041-ecc35348356f}, !- Handle
  Init_mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {00fd2e7c-2faa-4ea8-92b8-054b4a278706}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {8cff9f4a-054e-4eec-acec-e35542ad34f4}, !- Handle
  Override_mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_32 = mult_class_2_pod_2_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_32 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {d811fb1b-0bf2-46b5-a963-62223828d030}, !- Handle
  Test_Mgr 31,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8cff9f4a-054e-4eec-acec-e35542ad34f4}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {a3e8c26b-6cd8-42dd-9021-c7547d9c49c5}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {da83b94a-6f17-46ab-ab85-4c4cdc3a5b83}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {a3e8c26b-6cd8-42dd-9021-c7547d9c49c5}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c2f5f912-43d6-4b6c-9e2e-5ded62e028db}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {4409e2b9-eea9-45ee-8a7f-f8a1a912b6e1}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {3a97c9de-a2e6-4abe-9266-a47fffdc52fb}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {4409e2b9-eea9-45ee-8a7f-f8a1a912b6e1}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {e643618d-e385-48f8-a4ba-c891cb01964f}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {2411c5f9-7115-48f0-9c05-aafbe51f035e}, !- Handle
  Energy_Management_System_Actuator_33,   !- Name
  {474ae91e-cd26-4d4c-872f-199b1fc2808e}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fc9096c4-9dda-40fe-9340-83a59ca73ec3}, !- Handle
  Init_mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {d9ec54da-4878-47d1-8a56-089b15a4cdf4}, !- Handle
  Init_mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {fc9096c4-9dda-40fe-9340-83a59ca73ec3}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {2d82dfe1-65c1-420f-ab2a-44132655baa6}, !- Handle
  Override_mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_33 = mult_class_2_pod_3_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_33 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {2318ff17-c7a0-4d1a-adff-c492850c3d0b}, !- Handle
  Test_Mgr 32,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2d82dfe1-65c1-420f-ab2a-44132655baa6}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {900486ae-bd20-46b9-bfa5-02aa6445df6a}, !- Handle
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {594ee657-7db1-4f0e-987d-9cb1388932e3}, !- Handle
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Name
  {900486ae-bd20-46b9-bfa5-02aa6445df6a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {57ac1711-ecd8-4342-8403-240d8e77487f}, !- Handle
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {feb7fa90-3b67-477b-a330-9f1503c9b729}, !- Handle
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {c7cbd71d-9429-412e-a9e3-0d6b55f773e8}, !- Handle
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {feb7fa90-3b67-477b-a330-9f1503c9b729}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {5297e4e5-2f57-48d3-bcd2-523b9656aae1}, !- Handle
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {1d61402e-0b7e-4908-ab24-38484fa8946a}, !- Handle
  Energy_Management_System_Actuator_34,   !- Name
  {69d91730-4608-4732-b9cf-05cceb42b850}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Heating Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {418b48cf-1962-474c-ae70-600015185290}, !- Handle
  Init_offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  SET offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint = NULL, !- Program Line 1
  SET offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {489f2aa4-bd3b-4904-a145-4c5e7ba164ca}, !- Handle
  Init_offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {418b48cf-1962-474c-ae70-600015185290}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {17bd3538-9f79-4736-87dc-f8ab04b96e42}, !- Handle
  Override_offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Name
  IF offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_34 = offices_zn_1_flr_1_zn_Heating_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_34 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {b9fd2d0f-4919-4a77-be78-ab0acab5d77f}, !- Handle
  Test_Mgr 33,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {17bd3538-9f79-4736-87dc-f8ab04b96e42}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {0d8a275a-e107-4f49-a50b-9823bfead939}, !- Handle
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {8d2e1100-ebef-480b-b671-d274324d7bc5}, !- Handle
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {0d8a275a-e107-4f49-a50b-9823bfead939}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {8ebf8f59-4a07-4123-884f-c53f8b7a6116}, !- Handle
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {e128703f-df61-4d39-aa53-291db71b3c67}, !- Handle
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {6e86ef96-d989-49c1-b8d4-d8a585071d36}, !- Handle
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {e128703f-df61-4d39-aa53-291db71b3c67}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {08457c27-3475-41e0-95ae-6d55678e325c}, !- Handle
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {9b779ff0-5586-4143-88c4-ce3b761de80d}, !- Handle
  Energy_Management_System_Actuator_35,   !- Name
  {b58f4110-bde0-4c98-a6ba-32cc0327aaa9}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {89b40274-e37f-464a-81e9-a7708e14579f}, !- Handle
  Init_bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {2075e792-fe9c-4d99-a89e-1d8fb00550fa}, !- Handle
  Init_bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {89b40274-e37f-464a-81e9-a7708e14579f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {077f7694-eb31-4bd4-bedb-d68050ac1796}, !- Handle
  Override_bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_35 = bath_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_35 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {0be1078e-e143-4058-b34e-958863bbc457}, !- Handle
  Test_Mgr 34,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {077f7694-eb31-4bd4-bedb-d68050ac1796}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {860b9fe8-7c4e-4e4e-b453-a125128e2b79}, !- Handle
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {31c86e03-f2e8-4df6-bc84-934a88cd86b5}, !- Handle
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {860b9fe8-7c4e-4e4e-b453-a125128e2b79}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {288f9dbd-91e0-4cd2-b4f0-46b750aabb6d}, !- Handle
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {a5af5ade-0454-427e-83e9-6bdaa6e810c2}, !- Handle
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {e334405c-0160-4b39-b40f-e4e350d851a3}, !- Handle
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {a5af5ade-0454-427e-83e9-6bdaa6e810c2}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {7d637c7b-6798-4a9b-ae49-a1269c015bc2}, !- Handle
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {6a8201a7-a78f-4034-b4ef-483916548eee}, !- Handle
  Energy_Management_System_Actuator_36,   !- Name
  {fa51815c-6b34-4048-8765-18775daa252a}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {56a99c07-4bdc-4f97-86b5-06e77f4ba278}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ab3a7052-32aa-495a-aa70-333e86d29b1f}, !- Handle
  Init_cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {56a99c07-4bdc-4f97-86b5-06e77f4ba278}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {cbc7ee99-3029-448f-bbea-52186c659256}, !- Handle
  Override_cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_36 = cafeteria_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_36 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {d953bb18-b5d2-41cf-a7fe-100e4d97532a}, !- Handle
  Test_Mgr 35,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {cbc7ee99-3029-448f-bbea-52186c659256}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {98795f00-d842-476a-900f-44b0e56255a9}, !- Handle
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {a913f3e3-accf-49b2-aba6-49a55e99fdaf}, !- Handle
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {98795f00-d842-476a-900f-44b0e56255a9}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {502d468d-31db-4c12-af3a-e15aa2f5dddd}, !- Handle
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {53e19f3a-3b48-4395-8486-9db298692813}, !- Handle
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {6f1acc60-4c1b-4f0e-8180-49e7b3cb7b9b}, !- Handle
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {53e19f3a-3b48-4395-8486-9db298692813}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {1e2e9ee7-0589-47d5-af77-2203ea6f2922}, !- Handle
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {f3f651c3-a673-4fc6-8eb4-c90e0c05f394}, !- Handle
  Energy_Management_System_Actuator_37,   !- Name
  {a5e59ae3-3f53-4fa3-ae93-cd03da350d0d}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b84e8049-36bb-4185-b8d1-263ed3980bdd}, !- Handle
  Init_computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {16b657f0-8373-4e39-99bb-bb99ebd65b96}, !- Handle
  Init_computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {b84e8049-36bb-4185-b8d1-263ed3980bdd}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {8b9a42bd-dc76-42c6-b128-3d40b9a49969}, !- Handle
  Override_computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_37 = computer_class_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_37 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {84a4353f-e969-4f47-818b-a1e3f0968f9e}, !- Handle
  Test_Mgr 36,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8b9a42bd-dc76-42c6-b128-3d40b9a49969}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {53b3e0f8-938d-4b8b-8e72-97f52fc6bb3e}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {c06a27f9-ce5a-4985-af43-29b2aae496e5}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {53b3e0f8-938d-4b8b-8e72-97f52fc6bb3e}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {04968bd6-1336-4f75-86f5-d5f1018e232f}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {7890e8c3-0924-4b31-92a4-c0626f45a926}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {ef274c30-0fe2-4408-8d9a-6cad08584cca}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {7890e8c3-0924-4b31-92a4-c0626f45a926}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {5ac347ce-c110-4829-891b-12b8d342efcc}, !- Handle
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {91b5065f-e8e9-47d7-9d3e-6c9cdc1c7da6}, !- Handle
  Energy_Management_System_Actuator_38,   !- Name
  {15b415bc-0d1b-4f8b-ab80-0bcd8d9e8401}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2678daec-b53b-4c11-9166-246ea36c7d99}, !- Handle
  Init_corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {fbbd6ddb-1080-40fa-b8b5-2211f745c13f}, !- Handle
  Init_corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {2678daec-b53b-4c11-9166-246ea36c7d99}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {2630a1da-a834-4240-9e27-9e0074dd68fa}, !- Handle
  Override_corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_38 = corner_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_38 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {698ab788-24f6-45f3-800e-d95da4f0670f}, !- Handle
  Test_Mgr 37,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2630a1da-a834-4240-9e27-9e0074dd68fa}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {0de20f4d-3b92-4906-9afc-262550b1dc95}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {84816fc7-4788-4f59-b7d4-8f8ea9be29c2}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {0de20f4d-3b92-4906-9afc-262550b1dc95}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {e118f1af-85f0-4af4-b47e-9a32b766beba}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {21209247-fa3a-4538-bf73-42d45c8f6ca0}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {73e43835-c067-4a12-8cdc-e43956d79558}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {21209247-fa3a-4538-bf73-42d45c8f6ca0}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {3af57911-7cb1-49f1-9d1a-13440fc9523a}, !- Handle
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {10591449-6c35-4eea-9218-8aa4c7a0dd8e}, !- Handle
  Energy_Management_System_Actuator_39,   !- Name
  {33d62877-71ca-4767-a69c-e03993892a81}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3251ff77-8732-4575-a3ab-ea047402506a}, !- Handle
  Init_corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ed59653b-b5a9-453b-9638-93c989f53f9b}, !- Handle
  Init_corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3251ff77-8732-4575-a3ab-ea047402506a}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {8b9a4d47-9c8d-40cd-8344-f5a2696aef54}, !- Handle
  Override_corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_39 = corner_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_39 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {bd341d54-6f02-4beb-b99a-ccb83928be6b}, !- Handle
  Test_Mgr 38,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8b9a4d47-9c8d-40cd-8344-f5a2696aef54}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {63ea9a28-c3c0-47ce-a0ef-f9f389bc6185}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {19e7d781-3a81-410b-b005-2673515c0c37}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {63ea9a28-c3c0-47ce-a0ef-f9f389bc6185}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {7ebc5f91-8c4b-4a93-a37a-3f3c1cda59e2}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {73083ae7-9674-42fa-84c3-96b6682b73d4}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {ae69354e-f03a-49ed-a2d0-ab9c0c181eb4}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {73083ae7-9674-42fa-84c3-96b6682b73d4}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {930aef4b-f120-4c31-88fc-84d810f74aa0}, !- Handle
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {f7613062-7bda-46bf-b811-e86cc2affb88}, !- Handle
  Energy_Management_System_Actuator_40,   !- Name
  {3ae54106-fa74-42ab-95ec-8c89c10732ae}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3ccf4b8f-9088-42b4-ab90-93a2bbec35a9}, !- Handle
  Init_corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {70a18231-a4a7-4ee1-9dfc-beb3399ec0a3}, !- Handle
  Init_corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3ccf4b8f-9088-42b4-ab90-93a2bbec35a9}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {5f572539-9f9b-4905-8602-ce531bae6484}, !- Handle
  Override_corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_40 = corner_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_40 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {116f9d26-e854-4b2a-ad9b-30f0ee3033a6}, !- Handle
  Test_Mgr 39,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5f572539-9f9b-4905-8602-ce531bae6484}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {39af903f-ee1f-4cfb-9827-fbb4be506711}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {5c27223c-e439-416b-bc0a-242de871f533}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {39af903f-ee1f-4cfb-9827-fbb4be506711}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {52673c38-6aef-4e40-b9a9-07ed3c8b7be5}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {7f59e5df-f6cd-49a6-8830-ea546d90b810}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {6e5c31bb-1c35-4be0-b345-12a203204747}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {7f59e5df-f6cd-49a6-8830-ea546d90b810}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {babc994a-87c2-4121-a0b4-c5ec7d749413}, !- Handle
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {e6a5f01f-9893-4e5b-af19-0bcda729141a}, !- Handle
  Energy_Management_System_Actuator_41,   !- Name
  {88571731-f388-4f76-b5e0-9fc5d98fafd2}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d2358d19-ff42-460e-8bca-64ee17ba6c2b}, !- Handle
  Init_corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {c5c5326c-17a5-4414-b15d-16db5cd7fa5b}, !- Handle
  Init_corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {d2358d19-ff42-460e-8bca-64ee17ba6c2b}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {53e8c866-5ede-4fee-8f69-ab4093a8e15e}, !- Handle
  Override_corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_41 = corner_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_41 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {af406b93-164c-41ab-8518-e14aee4dad80}, !- Handle
  Test_Mgr 40,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {53e8c866-5ede-4fee-8f69-ab4093a8e15e}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {abb1b8cd-7e41-4ed7-bd3a-ef09b504d595}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {fb7539fa-0c6d-4bc4-b435-9565ccaf110f}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {abb1b8cd-7e41-4ed7-bd3a-ef09b504d595}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {fa7e914d-1f1a-49fa-8b1b-9e05397ecba5}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {0a88a51e-d065-4819-b1b3-96a1b5a3e6a4}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {17016bf3-7801-436d-9286-fcf77287d631}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {0a88a51e-d065-4819-b1b3-96a1b5a3e6a4}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {831b5b25-cab6-4974-9e92-5c5d0b99b66a}, !- Handle
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {97277a71-0e48-4064-a41d-21062e815be4}, !- Handle
  Energy_Management_System_Actuator_42,   !- Name
  {a6a28355-2aab-4a1c-b356-402e70e227d1}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ce06ecf3-0f57-4de9-8f90-ed2911c272b7}, !- Handle
  Init_corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {07887c3e-2c25-432d-8706-5c164286f299}, !- Handle
  Init_corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {ce06ecf3-0f57-4de9-8f90-ed2911c272b7}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {5c65956b-82bc-4c0d-9ffe-f014955ac272}, !- Handle
  Override_corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_42 = corner_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_42 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {feb63ca5-d0d9-4b21-b16a-b9fa35e40a3a}, !- Handle
  Test_Mgr 41,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5c65956b-82bc-4c0d-9ffe-f014955ac272}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {52a73dfc-6310-4418-95ed-16f8ac5f648e}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {dd14cfa9-3f99-4a04-80b9-480781f49919}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {52a73dfc-6310-4418-95ed-16f8ac5f648e}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {6f8f6a71-61ab-492d-ab26-2208324db3e9}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {7451458b-33cc-4555-b748-c16b5b4e3f5a}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {af6ee120-7e0c-4b82-8d31-e6b59c560eb4}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {7451458b-33cc-4555-b748-c16b5b4e3f5a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {884b0227-e4bf-4ea7-8a6c-d6c2d57097a3}, !- Handle
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {d2aa01a5-0252-4695-9c26-f8c673c831c8}, !- Handle
  Energy_Management_System_Actuator_43,   !- Name
  {fb718c61-2767-4297-8b5c-18c269684496}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {928764f1-4c8d-4853-bb92-24c5767ab624}, !- Handle
  Init_corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {2f3185c0-a3a1-42c4-b922-72aa032a7763}, !- Handle
  Init_corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {928764f1-4c8d-4853-bb92-24c5767ab624}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {30e1aebd-0c4f-4a51-b617-240208ddfd13}, !- Handle
  Override_corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_43 = corner_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_43 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {d9c1b769-8e92-47bd-ab3e-efa0c714cdb4}, !- Handle
  Test_Mgr 42,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {30e1aebd-0c4f-4a51-b617-240208ddfd13}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {a379f4fd-b1af-4fc9-bac2-a2472b08e3de}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {e5f4617e-9ab1-4b1f-bc99-384525e01c94}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {a379f4fd-b1af-4fc9-bac2-a2472b08e3de}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {4438af5a-d6d4-48b1-8400-0ff44861dc97}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {4e52b6f3-8ad6-42f1-af40-447de6e266a0}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {225cd2c4-b605-4814-a366-a77d5c7be39a}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {4e52b6f3-8ad6-42f1-af40-447de6e266a0}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {12835a2c-468c-4238-97c6-b2463f895122}, !- Handle
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {b24252f0-78a2-4740-972f-09087f823d13}, !- Handle
  Energy_Management_System_Actuator_44,   !- Name
  {8962040c-2882-4721-8858-911fd78cfc9c}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1e6606a0-b209-45be-a467-f9c91d5cd66b}, !- Handle
  Init_corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {3129f8f6-4a36-4d99-b249-9da29f1ded49}, !- Handle
  Init_corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {1e6606a0-b209-45be-a467-f9c91d5cd66b}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {dbd8bd9f-0347-4245-a131-4925ac87d302}, !- Handle
  Override_corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_44 = corridor_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_44 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {4b132423-c278-440c-8b4e-03c77fe0be14}, !- Handle
  Test_Mgr 43,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {dbd8bd9f-0347-4245-a131-4925ac87d302}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {76b89377-6300-4b18-b98d-d1f5e8c83d3d}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {20d8e48f-ca73-4420-a379-a46628e8bd61}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {76b89377-6300-4b18-b98d-d1f5e8c83d3d}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {ca43534d-ca6d-436a-976b-676aab0a5e56}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {0d28ad28-6ff7-49c5-851d-594412ce02ad}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {f765a246-1da0-4713-a384-521439d0db66}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {0d28ad28-6ff7-49c5-851d-594412ce02ad}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {fcc612ce-2b78-4589-bc2c-116d25b09c0c}, !- Handle
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {a9244cb7-6068-4ec2-9e64-e20c6d86daba}, !- Handle
  Energy_Management_System_Actuator_45,   !- Name
  {cd296064-6326-493c-9059-15003d175315}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0635820f-8b4a-4404-a884-5ce7706365b0}, !- Handle
  Init_corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8ad2a3a7-a921-468a-99e0-48f5bd1bec65}, !- Handle
  Init_corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {0635820f-8b4a-4404-a884-5ce7706365b0}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {00fd7c95-cebb-481d-977b-78b94d50ac78}, !- Handle
  Override_corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_45 = corridor_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_45 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {f5ac9fe7-16b7-4e2a-9522-6331c0c7ae17}, !- Handle
  Test_Mgr 44,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {00fd7c95-cebb-481d-977b-78b94d50ac78}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {84c40dda-0cc4-4a17-97c0-87d179457725}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {eeb17ae1-da61-487a-b33b-b455d8cce0d7}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {84c40dda-0cc4-4a17-97c0-87d179457725}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9aee51ec-05dc-439f-a9d9-97a87805651b}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {79b2a2df-f78f-425a-91d4-19d33fb2ec7b}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {ce6ed52e-415f-48b2-9387-3a02718d850a}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {79b2a2df-f78f-425a-91d4-19d33fb2ec7b}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c482e9d4-f691-42bb-8670-8054e0096d25}, !- Handle
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {d522b982-ec5e-4371-b115-017a3b094fb8}, !- Handle
  Energy_Management_System_Actuator_46,   !- Name
  {23386ad5-8a14-4857-ab83-2d830ee11121}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {116a208b-3eb7-4b9c-af00-073440f21d3e}, !- Handle
  Init_corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {49e2944f-32f3-45a8-afeb-f218726230f9}, !- Handle
  Init_corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {116a208b-3eb7-4b9c-af00-073440f21d3e}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {7293ea04-a4af-42b4-8882-7ec68cdb7600}, !- Handle
  Override_corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_46 = corridor_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_46 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {61274ca9-2cd6-4a6d-9c56-3dc754891d92}, !- Handle
  Test_Mgr 45,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7293ea04-a4af-42b4-8882-7ec68cdb7600}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {6dd78823-647d-49eb-8e8e-cc65c3111beb}, !- Handle
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {3313e1fa-77ce-486c-8313-840caa02b091}, !- Handle
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {6dd78823-647d-49eb-8e8e-cc65c3111beb}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {58cb0920-db80-4a29-a834-4cd33eacfe9c}, !- Handle
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {a198f9b9-60e9-4ac6-8979-a9ac2b0d3bef}, !- Handle
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {520e7106-6ef1-4b46-bdb9-7bf1b308e15b}, !- Handle
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {a198f9b9-60e9-4ac6-8979-a9ac2b0d3bef}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {7d7d144b-f757-4c02-bf5e-85de1f31f05c}, !- Handle
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {bac10826-a68f-4cc1-898a-a812871697c3}, !- Handle
  Energy_Management_System_Actuator_47,   !- Name
  {a096f212-646e-40fa-b852-f3db6bdd46f2}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e17e6204-d1b7-4f1c-bbd8-e57d8a13d1a8}, !- Handle
  Init_gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {507df5b1-3bcb-4cc4-b752-37e0e7dbce76}, !- Handle
  Init_gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {e17e6204-d1b7-4f1c-bbd8-e57d8a13d1a8}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {2dbe4048-d2c6-4bbd-926e-ee1cdfa70662}, !- Handle
  Override_gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_47 = gym_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_47 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {65339c0e-77f7-4e77-8a2c-3512e3345795}, !- Handle
  Test_Mgr 46,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2dbe4048-d2c6-4bbd-926e-ee1cdfa70662}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {e73b682f-4c9b-430e-b605-1b08da6a79af}, !- Handle
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {503c8780-3b73-4cd1-a07d-181f38ed4a9a}, !- Handle
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {e73b682f-4c9b-430e-b605-1b08da6a79af}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {13be6819-1935-43fb-97a5-3953baa00512}, !- Handle
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {0598cb4a-17ae-4390-8730-001239a6beca}, !- Handle
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {ea5e3c1f-d665-4a13-a9f4-93f957838227}, !- Handle
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {0598cb4a-17ae-4390-8730-001239a6beca}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {15c4534e-abb6-4db8-a14d-8ba2ca5396c2}, !- Handle
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {642e9a80-f970-40ec-b550-05d503e449ee}, !- Handle
  Energy_Management_System_Actuator_48,   !- Name
  {ba5df8b2-f567-479a-8959-7206a49c6c4b}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {739a2190-b94a-45eb-a7db-141e54213da3}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {4a9f56a9-d2d2-4a38-a05c-83b37b82b975}, !- Handle
  Init_kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {739a2190-b94a-45eb-a7db-141e54213da3}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {e2dcf567-4cc9-42e3-afe6-1cfbf8c9d76a}, !- Handle
  Override_kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_48 = kitchen_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_48 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {1d78367c-427f-46ad-afe3-eafffc397f56}, !- Handle
  Test_Mgr 47,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e2dcf567-4cc9-42e3-afe6-1cfbf8c9d76a}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {48a087c0-1bfa-4ab4-8b4e-ffba7f178807}, !- Handle
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {469b61ab-997e-4b18-a974-aedd1275c0ae}, !- Handle
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {48a087c0-1bfa-4ab4-8b4e-ffba7f178807}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {f4f9c1ef-d619-4571-a439-8069c99cbfb8}, !- Handle
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {2ab7b900-0286-4212-b54e-53cedbb7640b}, !- Handle
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {a5d2c950-cdea-4494-a41a-9535ec417221}, !- Handle
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {2ab7b900-0286-4212-b54e-53cedbb7640b}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {aae5a28e-27ba-47cf-a750-0f25357411da}, !- Handle
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {7d4f7d6d-6c3f-403b-906a-5aee5264944c}, !- Handle
  Energy_Management_System_Actuator_49,   !- Name
  {b0ae3b16-a47d-4265-ba71-5ec04c6eb691}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {eaf4727d-5982-482b-8d7e-fc47979ca53a}, !- Handle
  Init_library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {6963ad69-ee24-42fd-af45-231c5dc213e3}, !- Handle
  Init_library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {eaf4727d-5982-482b-8d7e-fc47979ca53a}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {8328fcc4-8e49-4b26-8975-fb5ba8a2b81c}, !- Handle
  Override_library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_49 = library_media_center_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_49 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {87586d62-c1de-4a25-b331-3632063eb086}, !- Handle
  Test_Mgr 48,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8328fcc4-8e49-4b26-8975-fb5ba8a2b81c}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {cda939f7-c093-4c82-a728-fb1185317707}, !- Handle
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {73736c6f-b007-43bb-bb96-ca3b34a1e12f}, !- Handle
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {cda939f7-c093-4c82-a728-fb1185317707}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {1d96a740-4a92-49dc-a2fd-ba4235dd20c3}, !- Handle
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {de19270a-e781-4337-bf66-ecfda734d9b4}, !- Handle
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {f07b6886-a091-4d0f-858a-8f309aa5f44c}, !- Handle
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {de19270a-e781-4337-bf66-ecfda734d9b4}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {d6cb0434-794b-4c30-ba44-fc50f75e6a1e}, !- Handle
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {ef2e27b7-cb61-49de-86ae-762e7f65701d}, !- Handle
  Energy_Management_System_Actuator_50,   !- Name
  {f5072a1c-1f41-4ece-ae11-8654eb681c49}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7136d88f-6a4d-4bd4-8c94-c2ff0bd6b03b}, !- Handle
  Init_lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {013fdc37-908d-4ae5-9465-63caa38648be}, !- Handle
  Init_lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {7136d88f-6a4d-4bd4-8c94-c2ff0bd6b03b}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {f489478e-7473-4493-9b7b-5bef37b98356}, !- Handle
  Override_lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_50 = lobby_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_50 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {876377b7-bcf4-4fa6-9622-4792e24b25e0}, !- Handle
  Test_Mgr 49,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f489478e-7473-4493-9b7b-5bef37b98356}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {6c59ac82-be03-4ad4-affb-14be93e7a9cd}, !- Handle
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {e56b9ed9-bd35-4f4e-a391-f7669536db9b}, !- Handle
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {6c59ac82-be03-4ad4-affb-14be93e7a9cd}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {1cff7614-f010-47e0-b172-7489b43faf8d}, !- Handle
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {9820f1ed-b6af-45e0-b716-1e31e80753d2}, !- Handle
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {0b6ee306-1567-49f1-8623-1512e11ecea1}, !- Handle
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {9820f1ed-b6af-45e0-b716-1e31e80753d2}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {29e1af84-e898-40e3-914d-e44bfd4d3534}, !- Handle
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {c348e812-50e7-468d-b8d8-145dca4dab7d}, !- Handle
  Energy_Management_System_Actuator_51,   !- Name
  {d8c59c9a-4aa7-465b-ac4a-5916f025990b}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {784b2e35-a638-4f02-b9f6-d687b48cf796}, !- Handle
  Init_main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {4b2a0911-b7ae-4f36-a062-85cce5a1afa3}, !- Handle
  Init_main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {784b2e35-a638-4f02-b9f6-d687b48cf796}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {4d4e547c-d293-4309-a621-60f4c2ed0506}, !- Handle
  Override_main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_51 = main_corridor_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_51 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {aa218610-2c75-4001-8b23-102a75b00649}, !- Handle
  Test_Mgr 50,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4d4e547c-d293-4309-a621-60f4c2ed0506}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {d90607c1-9236-461b-839f-79701f97a19a}, !- Handle
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {8fc29370-8751-41e6-8347-1d9fd685f0a4}, !- Handle
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {d90607c1-9236-461b-839f-79701f97a19a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {d9bf178e-317f-48f7-b767-fa2860f3f1ef}, !- Handle
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {986ca044-8728-4518-9fe8-7c173ca5dbf0}, !- Handle
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {bae5cd3c-db33-4291-9c46-a0eea2709bdb}, !- Handle
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {986ca044-8728-4518-9fe8-7c173ca5dbf0}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {ada81746-9b6e-41ac-9bdd-46dd47dcd7f3}, !- Handle
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {3fe363e7-6747-4ef6-bfb9-199d7ed4d90c}, !- Handle
  Energy_Management_System_Actuator_52,   !- Name
  {39c2c8e7-1201-4316-8a46-01712d15b65e}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c09586a7-1d8e-4cb4-8cef-cc5bc59b0427}, !- Handle
  Init_mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {1c53dd95-29c5-48d8-aa49-7ec27e70b1fa}, !- Handle
  Init_mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {c09586a7-1d8e-4cb4-8cef-cc5bc59b0427}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {af7f09a2-a778-47c1-85f1-16c0288c13dc}, !- Handle
  Override_mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_52 = mech_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_52 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {03d73c01-b557-4452-9073-a37626680710}, !- Handle
  Test_Mgr 51,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {af7f09a2-a778-47c1-85f1-16c0288c13dc}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {9d12f831-acd8-44ff-b8a8-d47448849a4a}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {a3873e6c-af82-4291-9eb5-5d5675c86547}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {9d12f831-acd8-44ff-b8a8-d47448849a4a}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {10628673-4fc4-47a2-ad83-e0e60a14dac2}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {9ef4ceec-759b-4b36-a513-6fa98bd7fbfc}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {157beae9-5bb3-4cf3-9928-8bab23d6d230}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {9ef4ceec-759b-4b36-a513-6fa98bd7fbfc}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {483591d1-fe41-47aa-9dc1-54e9a54beb46}, !- Handle
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {a43ef55e-1f8a-482c-95a9-47bbd1c55393}, !- Handle
  Energy_Management_System_Actuator_53,   !- Name
  {a20f2816-42b0-4765-a24e-3939e2517cfc}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3972ab7e-6f8a-42e2-9ced-e7d4f70840bd}, !- Handle
  Init_mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {b0f02cff-4522-4323-9586-e57101a0bb0d}, !- Handle
  Init_mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3972ab7e-6f8a-42e2-9ced-e7d4f70840bd}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {61371cb9-ae02-4b14-9c48-96a1c7d8e898}, !- Handle
  Override_mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_53 = mult_class_1_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_53 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {3f1dbb32-5df7-4a7e-a46a-01d48e09bf1e}, !- Handle
  Test_Mgr 52,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {61371cb9-ae02-4b14-9c48-96a1c7d8e898}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {8d76cee6-9882-4bef-8551-a7d092f965a2}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {fa073897-fb13-48a5-a063-e03e6a797aaa}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {8d76cee6-9882-4bef-8551-a7d092f965a2}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {aa053d87-f0ca-472d-89f2-d48a42d443eb}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {cec2c616-5b62-4446-9aed-bd4f55c6340b}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {75dfcb7a-bed4-4655-8b23-b8c3481002e1}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {cec2c616-5b62-4446-9aed-bd4f55c6340b}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {9e852e20-15d7-49ed-b935-ab69bc7e3cc2}, !- Handle
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {87232554-b85f-45bc-bd9e-55b6b8b829cf}, !- Handle
  Energy_Management_System_Actuator_54,   !- Name
  {3c237d45-b9b0-43af-87d6-35ed9f8b3be1}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {77f44e88-0403-4113-9b4e-324f5c81500f}, !- Handle
  Init_mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {1f5f4d9b-cfbf-4ef7-977b-e53fc511f336}, !- Handle
  Init_mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {77f44e88-0403-4113-9b4e-324f5c81500f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {104c89d2-112d-463c-9cde-a2e3dbf1ccd6}, !- Handle
  Override_mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_54 = mult_class_1_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_54 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {29eab723-267f-4901-80b7-a1eeea452e31}, !- Handle
  Test_Mgr 53,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {104c89d2-112d-463c-9cde-a2e3dbf1ccd6}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {377b512a-e6e1-411c-9bc4-1eb092583e5c}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {e68400fa-3236-4cbf-99f5-92b494185142}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {377b512a-e6e1-411c-9bc4-1eb092583e5c}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {edb12519-b017-4eb7-968f-59e2245b84af}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {1a88063c-6b8a-4225-aad2-a5d6bb83ca3c}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {7c6df7c4-b76e-4dcc-8086-bad4fa10f35c}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {1a88063c-6b8a-4225-aad2-a5d6bb83ca3c}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {0e7003cf-e7dd-43a0-8545-e4550c2d6002}, !- Handle
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {2bdc0c2a-62f0-4d99-ac63-3ca89a1d6902}, !- Handle
  Energy_Management_System_Actuator_55,   !- Name
  {3a6d21c1-a443-4489-a3b7-459104b1758e}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3ad17f1c-80f8-4d6f-971b-21d4af1bdd6f}, !- Handle
  Init_mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {2cad377e-5aaa-4662-bec6-b7d9683c1a72}, !- Handle
  Init_mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3ad17f1c-80f8-4d6f-971b-21d4af1bdd6f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {5d224a6b-2e09-45be-ba9c-1615713afac6}, !- Handle
  Override_mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_55 = mult_class_1_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_55 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {0d1b0602-7576-4c80-b23a-d176abbe4a7a}, !- Handle
  Test_Mgr 54,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5d224a6b-2e09-45be-ba9c-1615713afac6}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {fa5842b2-a091-44db-bc3c-208934aed75f}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {2578a90e-21d3-43db-b295-0416c89237e5}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {fa5842b2-a091-44db-bc3c-208934aed75f}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {4a2bca2b-4984-4ca9-931c-6f4fc057821d}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {ffd220ce-8c9c-4d9e-8192-1df14cf8e25c}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {c7556be6-ef03-4cac-8cb3-ceb24bdddfd9}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {ffd220ce-8c9c-4d9e-8192-1df14cf8e25c}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {a3da341b-08cf-4c21-840f-b1018d2d2b99}, !- Handle
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {ac157076-54b3-479b-8fbf-a27ef485d38d}, !- Handle
  Energy_Management_System_Actuator_56,   !- Name
  {abbcf1d6-ff92-4f9a-aeb9-13254db85ce0}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {25bc2d05-7f10-4062-883f-5cd63eee4bab}, !- Handle
  Init_mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {d31a41fd-6f8c-4c66-9c96-060dfdd508ef}, !- Handle
  Init_mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {25bc2d05-7f10-4062-883f-5cd63eee4bab}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {0f05f1a1-3480-4496-9dcc-54bf4eb9805b}, !- Handle
  Override_mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_56 = mult_class_2_pod_1_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_56 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {4eb2a709-4965-42b1-9736-57c847fb8164}, !- Handle
  Test_Mgr 55,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0f05f1a1-3480-4496-9dcc-54bf4eb9805b}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {00f426db-ce37-4411-817b-03673e9f9bc9}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {36132769-24f9-4577-a5c3-6efbd3f3c06f}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {00f426db-ce37-4411-817b-03673e9f9bc9}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c649b5df-d9e3-4065-8190-963aea2bba12}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {be3b22b7-8218-4b39-82a9-d5477b04350e}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {7872abbb-d67d-4bb1-890e-5e8a7949a372}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {be3b22b7-8218-4b39-82a9-d5477b04350e}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {c80541f7-8698-417e-972b-433a44173df5}, !- Handle
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {ee111f30-80c5-4a77-b3cd-6967f5de276c}, !- Handle
  Energy_Management_System_Actuator_57,   !- Name
  {6778b4df-ac74-4761-a89d-c180fbf5d88a}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e1c37be3-0115-487f-91e2-2acb1a086610}, !- Handle
  Init_mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {459d639a-dc02-4f5c-ae36-92059f3a1a9a}, !- Handle
  Init_mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {e1c37be3-0115-487f-91e2-2acb1a086610}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {d1fe6cf3-6893-45e3-8784-0811e86f0cc5}, !- Handle
  Override_mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_57 = mult_class_2_pod_2_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_57 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {73a60081-b7a7-4ff3-9af8-9e72276bf8b0}, !- Handle
  Test_Mgr 56,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d1fe6cf3-6893-45e3-8784-0811e86f0cc5}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {cb464d09-98ab-4b5a-9098-c0f9d5463926}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {10d1da01-0968-4ca4-abcb-06ee21d9e164}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {cb464d09-98ab-4b5a-9098-c0f9d5463926}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {81b21dd9-a178-46ea-9468-aa1786ec777f}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {93409fe9-98fd-431f-976c-20fdaa1fad22}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {6173f016-ee45-40db-993f-dc883ae7a09d}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {93409fe9-98fd-431f-976c-20fdaa1fad22}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {8148dd44-54ff-4305-b04f-bb76c9204129}, !- Handle
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {11539815-c968-4c11-9ceb-8aaa45f06d38}, !- Handle
  Energy_Management_System_Actuator_58,   !- Name
  {474ae91e-cd26-4d4c-872f-199b1fc2808e}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {90414097-6740-47f2-9a64-7ddc6aa0df2f}, !- Handle
  Init_mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {41005483-780d-434b-b712-269e3938d609}, !- Handle
  Init_mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {90414097-6740-47f2-9a64-7ddc6aa0df2f}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {8d60992e-5125-4fa6-89c5-4ba0b67369e3}, !- Handle
  Override_mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_58 = mult_class_2_pod_3_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_58 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {7a845b5e-9e76-4d3c-ada0-d34874f11015}, !- Handle
  Test_Mgr 57,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8d60992e-5125-4fa6-89c5-4ba0b67369e3}; !- Program Name 1

OS:EnergyManagementSystem:GlobalVariable,
  {dc10586a-3044-45b9-9589-970194b509b8}, !- Handle
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {230e5073-1965-421d-bd65-97262d624b12}, !- Handle
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Name
  {dc10586a-3044-45b9-9589-970194b509b8}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {d50742ad-4fe7-4b78-ac41-59faa380a5af}, !- Handle
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Value, !- Name
  EMS,                                    !- Key Value
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:GlobalVariable,
  {a8e59fa5-1bc9-40a0-a59d-071b337fac62}, !- Handle
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable, !- Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:OutputVariable,
  {2f7d609b-97c1-4966-abd9-7fdd6cd4c677}, !- Handle
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Name
  {a8e59fa5-1bc9-40a0-a59d-071b337fac62}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep;                         !- Update Frequency

OS:Output:Variable,
  {557ed5d5-a8a5-47b8-abc7-644932433460}, !- Handle
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_Value, !- Name
  EMS,                                    !- Key Value
  offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable_EMS_Value, !- Variable Name
  TimeStep,                               !- Reporting Frequency
  ,                                       !- Schedule Name
  True;                                   !- Export To BCVTB

OS:EnergyManagementSystem:Actuator,
  {554aa873-0e78-438d-b2c7-ac19dbfe6b8b}, !- Handle
  Energy_Management_System_Actuator_59,   !- Name
  {69d91730-4608-4732-b9cf-05cceb42b850}, !- Actuated Component Name
  Zone Temperature Control,               !- Actuated Component Type
  Cooling Setpoint;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {45641c97-fc4c-4c88-9dad-0f1eb487457b}, !- Handle
  Init_offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  SET offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint = NULL, !- Program Line 1
  SET offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable = 0; !- Program Line 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {9a86c538-bbb1-47bd-993d-9b60a2f7c677}, !- Handle
  Init_offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {45641c97-fc4c-4c88-9dad-0f1eb487457b}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {07bd7d8f-929c-4014-b69c-c04592ad2c92}, !- Handle
  Override_offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Name
  IF offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint_Enable == 1, !- Program Line 1
  SET Energy_Management_System_Actuator_59 = offices_zn_1_flr_1_zn_Cooling_Temperature_Setpoint, !- Program Line 2
  ELSE,                                   !- Program Line 3
  SET Energy_Management_System_Actuator_59 = NULL, !- Program Line 4
  ENDIF;                                  !- Program Line 5

OS:EnergyManagementSystem:ProgramCallingManager,
  {6320b6e5-7da0-4ef3-840b-c4d81d2f14fc}, !- Handle
  Test_Mgr 58,                            !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {07bd7d8f-929c-4014-b69c-c04592ad2c92}; !- Program Name 1

