//
// Copyright (c) 2015, Project-Haystack
// Licensed under the Academic Free License version 3.0
//
// History:
//   26 May 10  Brian Frank  Creation (split from std)
//

--------------------------------------------------------------------------
tag: ahu
kind: Marker
usedWith: equip, rooftop
docInclude: AHUs
doc:
  Air Handler Unit which heats and/or cools air.
--------------------------------------------------------------------------
tag: ahuRef
kind: Ref
doc:
  Associate an entity such as a `vav` with an `ahu`.
--------------------------------------------------------------------------
tag: bypass
kind: Marker
usedWith: point, valve
doc:
  If used with `valve` indicates a by-pass in a piping system.

  If used in combination with the `damper` tag on an `ahu`
  to indicate a damper in the ductwork to by-pass the VAV boxs and
  create a direct circuit between the discharge and return of the unit.
--------------------------------------------------------------------------
tag: chilledBeamZone
kind: Marker
usedWith: ahu
doc:
  Marker for an `ahu` which delivers air to zones via chilled beam
  terminal units.  These are terminal units with a cooling and/or
  heating coil, but no damper nor fan.
--------------------------------------------------------------------------
tag: chilledWaterCool
kind: Marker
usedWith: equip, ahu
alsoSee: dxCool
doc:
  Indicates that a unit has cooling capability using chilled water.
--------------------------------------------------------------------------
tag: co
kind: Marker
usedWith: point, unit
doc:
  Carbon monoxide level `point` measured in "ppm".
--------------------------------------------------------------------------
tag: co2
kind: Marker
usedWith: point, unit
doc:
  Carbon dioxide level `point` measured in "ppm".
--------------------------------------------------------------------------
tag: coldDeck
kind: Marker
usedWith: point
doc:
  Associated with the cold air ductwork in a `dualDuct` or `tripleDuct` AHU.
--------------------------------------------------------------------------
tag: constantVolume
kind: Marker
usedWith: ahu
alsoSee: variableVolume
doc:
  Marks an `ahu` as delivering a constant volume of air flow.
  Typically this means that AHU runs with a single speed fan.
--------------------------------------------------------------------------
tag: cool
kind: Marker
usedWith: point
alsoSee: heat, cooling
doc:
  Cooling coil as bool or numeric `point` used with `ahu` equip.  If
  multiple stages are used, then also specify the `stage` tag.
  If the cooling coil is controlled by a valve, then this point
  is mesaured from 0% to 100%, otherwise it should be a boolean point.
--------------------------------------------------------------------------
tag: cooling
kind: Marker
usedWith: point
alsoSee: heating, effective, cool
doc:
  Associated with the cooling mode of an HVAC system.
--------------------------------------------------------------------------
tag: coolOnly
kind: Marker
usedWith: vav
alsoSee: fanPowered
doc:
  Indicates a cooling only VAV without a fan.
--------------------------------------------------------------------------
tag: damper
kind: Marker
usedWith: point, unit
doc:
  Damper position measured from 0% (fully closed) to 100% (fully open).
--------------------------------------------------------------------------
tag: directZone
kind: Marker
usedWith: ahu
doc:
  Marker for an `ahu` which delivers air directly to a zone.
--------------------------------------------------------------------------
tag: discharge
kind: Marker
usedWith: point
doc:
  Associated with the discharge air an `ahu` or `vav`.
--------------------------------------------------------------------------
tag: dualDuct
kind: Marker
usedWith: ahu, vav
alsoSee: singleDuct, tripleDuct
doc:
  Indicates an `ahu` which discharges into two ducts which are some
  combinatin of `hotDeck`, `coldDeck`, or `neutralDeck`.
--------------------------------------------------------------------------
tag: ductArea
kind: Marker
usedWith: point
doc:
  Config point on a `vav` for duct area measured in ft² or m².
--------------------------------------------------------------------------
tag: dxCool
kind: Marker
usedWith: equip, ahu
alsoSee: chilledWaterCool
doc:
  Indicates that a unit has cooling capability using direct
  expansion mechanical cooling.
--------------------------------------------------------------------------
tag: elecHeat
kind: Marker
usedWith: equip, ahu
alsoSee: gasHeat, hotWaterHeat, steamHeat
doc:
  Indicates that a unit has heating capability using electric heat.
--------------------------------------------------------------------------
tag: elecReheat
kind: Marker
usedWith: vav
alsoSee: hotWaterReheat
doc:
  Indicates a VAV with electric reheat.
--------------------------------------------------------------------------
tag: exhaust
kind: Marker
usedWith: point
doc:
  Associated with the exhaust air an `ahu`.
--------------------------------------------------------------------------
tag: faceBypass
kind: Marker
usedWith: point, unit
doc:
  A `point` of an `ahu` indicating air flow is by-passing the heating/cooling
  elements. If a boolean point, then true indicates the unit is in by-pass mode
  and false indicates by-pass is disabled.  If the point is an analog point
  then 100% indicates full by-pass mode and 0% that by-pass is completely
  disabled.
--------------------------------------------------------------------------
tag: fanPowered
kind: Marker
usedWith: vav, series, parallel
alsoSee: coolOnly
doc:
  Indicates a VAV with a fan.
--------------------------------------------------------------------------
tag: fcu
kind: Marker
usedWith: equip
docInclude: UnitaryEquips#fcu
doc:
  Fan coil units are unitary heating/cooling assets which use
  the zone itself for supply air.
--------------------------------------------------------------------------
tag: filter
kind: Marker
usedWith: point, unit
doc:
  Differential pressure across the filter of an `ahu`.  If a boolean
  point then true indicates successful airflow and false indicates
  a clogged filter.  If a numeric then the pressure differential should
  be measured in "inH₂O" or "kPa"
--------------------------------------------------------------------------
tag: freezeStat
kind: Marker
usedWith: point
doc:
  A boolean `point` of an `ahu` indicating a freezing condition which
  might require a control sequence to protect the equipment. If true
  then a freeze condition is deteted, or false if not.
--------------------------------------------------------------------------
tag: gasHeat
kind: Marker
usedWith: equip, ahu
alsoSee: elecHeat, hotWaterHeat, steamHeat
doc:
  Indicates that a unit has heating capability using gas heat.
--------------------------------------------------------------------------
tag: heat
kind: Marker
usedWith: point
alsoSee: cool, heating
doc:
  Heating coil as bool or float point on an `ahu` or `vav`.
  If multiple stages are used, then also specify the `stage` tag.
  If the heating coil is controlled by a valve, then this point
  is mesaured from 0% to 100%, otherwise it should be a boolean point.
--------------------------------------------------------------------------
tag: heating
kind: Marker
usedWith: point
alsoSee: cooling, effective, heat
doc:
  Associated with the heating mode of an HVAC system.
--------------------------------------------------------------------------
tag: heatPump
kind: Marker
usedWith: equip
docInclude: UnitaryEquips#heatPump
doc:
  Heat pumps are unitary assets which use a refrigeration cycle for
  both heating and cooling.
--------------------------------------------------------------------------
tag: heatWheel
kind: Marker
usedWith: point
doc:
  Bool `point` which models the on or off state of an `ahu` heat wheel.
--------------------------------------------------------------------------
tag: hotDeck
kind: Marker
usedWith: point
doc:
  Associated with the hot air ductwork in a `dualDuct` or `tripleDuct` AHU.
--------------------------------------------------------------------------
tag: hotWaterHeat
kind: Marker
usedWith: equip, ahu
alsoSee: elecHeat, gasHeat, steamHeat
doc:
  Indicates that a unit has heating capability using hot water.
--------------------------------------------------------------------------
tag: hotWaterReheat
kind: Marker
usedWith: vav
alsoSee: elecReheat
doc:
  Indicates a VAV with hot water reheat.
--------------------------------------------------------------------------
tag: humidifier
kind: Marker
usedWith: point
doc:
  Boolean or numeric `point` of an `ahu` used to indicate if
  if the humidifier is on or off.
--------------------------------------------------------------------------
tag: humidity
kind: Marker
usedWith: point, unit
doc:
  Humidity measured in %RH (percent relative humidity).
--------------------------------------------------------------------------
tag: hvac
kind: Marker
doc:
  Associated with HVAC (Heating, Ventilating, Air Conditioning)
--------------------------------------------------------------------------
tag: mau
kind: Marker
usedWith: ahu
doc:
  Used with `ahu` to mark an AHU as a makeup air handling unit
  which conditions 100% outside air, and no recirculated air.
--------------------------------------------------------------------------
tag: mixed
kind: Marker
usedWith: point
doc:
  Associated with the mixed air of an `ahu`.
--------------------------------------------------------------------------
tag: multiZone
kind: Marker
usedWith: ahu
doc:
  Marker for an `ahu` which delivers air to its zones via a ductwork
  manifold which splits the air into a duct per zone.
--------------------------------------------------------------------------
tag: neutralDeck
kind: Marker
usedWith: point
doc:
  Associated with the neutral air ductwork in a `dualDuct` or `tripleDuct`
  AHU.  The neutral deck is the duct where air is passed thru neither
  the heating nor cooling coil.
--------------------------------------------------------------------------
tag: outside
kind: Marker
usedWith: point
doc:
  Associated with outside air, often used to model `ahu` points.
--------------------------------------------------------------------------
tag: parallel
kind: Marker
usedWith: vav, fanPowered
alsoSee: series
doc:
  Indicates the VAV fan pulls air from outside the primary airflow.
--------------------------------------------------------------------------
tag: perimeterHeat
kind: Marker
usedWith: point
doc:
  Auxiliary heating points associated with a `vav`.
--------------------------------------------------------------------------
tag: pressure
kind: Marker
usedWith: point, unit
doc:
  Static pressure associated with the measurement or control of
  fluids such as air, oxygen, water, steam, gas, oil, etc.
--------------------------------------------------------------------------
tag: pressureDependent
kind: Marker
usedWith: vav
alsoSee: pressureIndependent
doc:
  VAV damper modulates to control space temp.  Dependent on duct
  pressure being maintained.
--------------------------------------------------------------------------
tag: pressureIndependent
kind: Marker
usedWith: vav
alsoSee: pressureDependent
doc:
  VAV damper or a control valve that modulates to maintain desired flow
  setpoint, independent of the duct or piping pressure.
--------------------------------------------------------------------------
tag: reheat
kind: Marker
usedWith: point
doc:
  Reheat point of a `vav`.
--------------------------------------------------------------------------
tag: reheating
kind: Marker
usedWith: point
doc:
  Associated with the reheating mode of a VAV.
--------------------------------------------------------------------------
tag: return
kind: Marker
usedWith: point
doc:
  Associated with the return air an `ahu`.
--------------------------------------------------------------------------
tag: rooftop
kind: Marker
usedWith: ahu
doc:
  Used with `ahu` to mark an AHU as a packaged rooftop unit (RTU).
--------------------------------------------------------------------------
tag: series
kind: Marker
usedWith: vav, fanPowered
alsoSee: parallel
doc:
  Indicates the VAV pulls air from the primary airflow.
--------------------------------------------------------------------------
tag: singleDuct
kind: Marker
usedWith: ahu, vav
alsoSee: dualDuct, tripleDuct
doc:
  Indicates an `ahu` which uses a single duct for all air flow.
--------------------------------------------------------------------------
tag: steamHeat
kind: Marker
usedWith: equip, ahu
alsoSee: elecHeat, gasHeat, hotWaterHeat
doc:
  Indicates that a unit has heating capability using steam.
--------------------------------------------------------------------------
tag: stage
kind: Number
usedWith: cool, heat
doc:
  Indicates the stage of an AHU cooling or heating element.  The
  first stage should have a value of 1, second of 2, etc.
--------------------------------------------------------------------------
tag: temp
kind: Marker
usedWith: point, unit
doc:
  Temperature measured in °C or °F.
--------------------------------------------------------------------------
tag: tripleDuct
kind: Marker
usedWith: ahu
alsoSee: singleDuct, tripleDuct
doc:
  Indicates an `ahu` which discharges into three ducts which are the
  `hotDeck`, `coldDeck`, and `neutralDeck`.
--------------------------------------------------------------------------
tag: uv
kind: Marker
usedWith: equip
docInclude: UnitaryEquips#uv
doc:
  Unit ventilators are unitary heating/cooling assets which have
  direct access to outside fresh air.
--------------------------------------------------------------------------
tag: variableVolume
kind: Marker
usedWith: ahu
alsoSee: constantVolume
doc:
  Marks an `ahu` as delivering a variable volume of air flow.
  Most variable volume systems are powered by a VFD fan.  However
  other techniques such as inlet vanes may be used in older systems.
--------------------------------------------------------------------------
tag: vav
kind: Marker
usedWith: equip
docInclude: VAVs
doc:
  Variable Volume Volume supply duct `equip`.
--------------------------------------------------------------------------
tag: vavZone
kind: Marker
usedWith: ahu
doc:
  Marker for an `ahu` which delivers air to zones via `vav` terminal units.
--------------------------------------------------------------------------
tag: vavMode
kind: Marker
usedWith: point
doc:
  Enumerated Str point which specifies a [VAV's]`vav` operating mode as
  one the following standardized string values:
    - cooling
    - heating
    - reheat
    - warmup (morning warmup where AHU is supplying warm air)
    - purge (night purge when AHU is supplying 100% fresh air)
    - pressurize
    - depressurize
    - manual
--------------------------------------------------------------------------
tag: zone
kind: Marker
usedWith: point, unit
doc:
  Associated with a conditioned [zone]`Zones` of a building.
--------------------------------------------------------------------------