
OS:Version,
  {69677860-c621-40c9-ab46-ede25092f529}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Facility,
  {57480958-eed6-470d-b9e8-3c835f27d014}; !- Handle

OS:Site,
  {bd8dc481-6864-45e0-aef0-f0a9ee12d86b}, !- Handle
  Long Beach Daugherty Fld_CA_USA,        !- Name
  33.7117427675104,                       !- Latitude {deg}
  -117.994910133849,                      !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {398cf645-7d10-4690-a1ce-cdc2b08abd1e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {e93f20d0-7102-4d73-a181-b62adacec594}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {ef04dfcc-cc10-44e0-befb-c34748e51438}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {ab9d37b0-bc3f-4feb-a7f1-558fefcd9bff}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {bf85975a-7689-4da2-a1ba-258588be7988}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {9f3a5ee1-5653-4b90-b9f2-c02d69ca1bc9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b15e0430-56bb-4b9d-8b17-1a0b8600e9cc}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {4dac39a3-4aa7-4465-82e4-71ab4de4a715}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {05a85b3b-bf14-4ec4-9a62-22631cf0c21a}, !- Handle
  Long Beach Daugherty Fld,               !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722970,                                 !- WMO Number
  33.83,                                  !- Latitude {deg}
  -118.17,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  C:/Users/rjf/Desktop/UO_install/Run/UrbanOpt_NREL_UCI/Docker_test/weather/USA_CA_Long.Beach-Daugherty.Field.722970_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {0b9bdce2-c882-4e36-98ca-b3292e4ffc54}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.475,                                 !- Annual Average Outdoor Air Temperature {C}
  8.8;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {52486590-3609-42f6-bf83-ec8330b23979}, !- Handle
  Long Beach Daugherty Fld Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  20,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Taub {dimensionless}
  2.074;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {eb214035-87ab-4a1b-a72e-e4c62e9ee0d5}, !- Handle
  Long Beach Daugherty Fld Ann Clg .4% Condns WB=>MDB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.45,                                   !- ASHRAE Taub {dimensionless}
  2.074;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a5a3033d-27f3-4f39-a1fa-abfcecca3e8f}, !- Handle
  Long Beach Daugherty Fld Ann Htg 99.6% Condns DB 1, !- Name
  5.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  5.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229,                                 !- Barometric Pressure {Pa}
  1.2,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {888edc8d-5908-435d-b026-4e81d558d60a}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {19553bda-027a-4bf2-ad8e-9d4e4aee19b9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {3fdf3c09-bf0a-468b-88c3-276d5b4f5457}, !- Handle
  EPr Classroom People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358438216876434,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {0b885bd2-d0fe-40fe-b0e1-2bc570d0f186}, !- Handle
  Clothing Schedule,                      !- Name
  {09b31c7b-bd62-4cad-b303-5d55ac87344d}, !- Schedule Type Limits Name
  {7fbf7945-7ad6-4d17-8d0a-e19841cfa02c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fbf7945-7ad6-4d17-8d0a-e19841cfa02c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {09b31c7b-bd62-4cad-b303-5d55ac87344d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d8a0c86-2a71-4c6c-a745-8e93ec8219a9}, !- Handle
  Schedule Rule 1,                        !- Name
  {0b885bd2-d0fe-40fe-b0e1-2bc570d0f186}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56bc441e-1aa7-4448-b229-e67f493be455}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56bc441e-1aa7-4448-b229-e67f493be455}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {09b31c7b-bd62-4cad-b303-5d55ac87344d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {09b31c7b-bd62-4cad-b303-5d55ac87344d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {eab24d7d-4638-4a0b-889c-b476c5a47eae}, !- Handle
  Air Velocity Schedule,                  !- Name
  {db602b0b-e3e3-4f41-a43d-6a2445eece92}, !- Schedule Type Limits Name
  {0a653df5-45f2-4c38-ba51-5b998121eb78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a653df5-45f2-4c38-ba51-5b998121eb78}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {db602b0b-e3e3-4f41-a43d-6a2445eece92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {db602b0b-e3e3-4f41-a43d-6a2445eece92}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2a0e8171-5d9c-4f2e-a42f-f9401f8ed9bc}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {5467aa44-38d3-4fab-8d9f-22ebb0b27bf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5467aa44-38d3-4fab-8d9f-22ebb0b27bf6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f57a0660-3dd3-4671-b503-d96d2b6717ad}, !- Handle
  EPr Classroom Lights Definition (-67.53 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.19350440975883,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {5a36fd6e-a076-4bef-bc9e-7fd5fb99ea5d}, !- Handle
  {f57a0660-3dd3-4671-b503-d96d2b6717ad}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {42624a47-4ed0-4908-82f4-c753e795ddff}, !- Handle
  EPr Classroom Elec Equip Definition (103.32 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.884679112761,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {287f8eb2-e715-46c2-b4ce-67d3034d139c}, !- Handle
  EPr Classroom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {91112909-f2a7-4def-844f-817207c496dc}, !- Handle
  EPr Classroom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Number of People Schedule Name
  {86b94ea3-1df4-49c9-aae8-34b0dfe4c216}, !- People Activity Level Schedule Name
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Lighting Schedule Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Handle
  D_EPr_Clrm_Occup_Yr,                    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {eafe0ecf-cc13-4d5b-a75d-11aca0ea28c4}, !- Default Day Schedule Name
  {a2b77bd0-9423-4a48-80c4-b4f82e42f42b}, !- Summer Design Day Schedule Name
  {cdbb2813-9292-4809-8c96-35fe0089b1dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eafe0ecf-cc13-4d5b-a75d-11aca0ea28c4}, !- Handle
  D_EPr_Clrm_Occup_Yr Default,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {dce3acde-eb03-43ce-9c8d-486423087713}, !- Handle
  Schedule Rule 2,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {186c4319-e3ae-429e-8aea-843a96d9883b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {186c4319-e3ae-429e-8aea-843a96d9883b}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {13b5d7a6-76dc-466c-a8e1-b5f69526fe63}, !- Handle
  Schedule Rule 3,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dffa726e-d8f5-4866-bb7d-8861e398e0a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {dffa726e-d8f5-4866-bb7d-8861e398e0a0}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 1, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {136ea1e8-f210-48cb-bfee-7d07e3f4e0d9}, !- Handle
  Schedule Rule 4,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b6e3373a-43ad-4e36-8bb0-a8eaae6e339d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {b6e3373a-43ad-4e36-8bb0-a8eaae6e339d}, !- Handle
  D_EPr_Clrm_Occup_Yr Default|Wkdy Day 2, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {6307b0db-1655-4676-93b7-082a2c5d705d}, !- Handle
  Schedule Rule 5,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {78ddc500-cf0f-4d17-bafd-d93f5b780438}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {78ddc500-cf0f-4d17-bafd-d93f5b780438}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc4d65fd-884e-455e-9534-032edec87faa}, !- Handle
  Schedule Rule 6,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3f88fa23-fc33-4372-b0fa-843fecc27ce5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3f88fa23-fc33-4372-b0fa-843fecc27ce5}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 1,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4687ab8b-38a8-4df2-85ba-0b83a22db3cb}, !- Handle
  Schedule Rule 7,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1ef2e297-016a-4cd5-a74e-ebb206fddaab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {1ef2e297-016a-4cd5-a74e-ebb206fddaab}, !- Handle
  D_EPr_Clrm_Occup_Yr Sat Day 2,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2b77bd0-9423-4a48-80c4-b4f82e42f42b}, !- Handle
  D_EPr_Clrm_Occup_Yr Summer Design Day,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f82458a2-b138-4f60-98ed-4e8523939e9d}, !- Handle
  Schedule Rule 8,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {639fa86f-e975-40d2-97cf-ccf8654888fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {639fa86f-e975-40d2-97cf-ccf8654888fd}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89808424-d042-4136-b603-cb00a364db45}, !- Handle
  Schedule Rule 9,                        !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2417ce6-5340-410f-8438-946b30dabc3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {a2417ce6-5340-410f-8438-946b30dabc3e}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 1,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fff40c8-9d9a-4bab-866b-0682d1c8066e}, !- Handle
  Schedule Rule 10,                       !- Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {071d4973-a4b4-482e-b90a-c10d9b240f2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {071d4973-a4b4-482e-b90a-c10d9b240f2a}, !- Handle
  D_EPr_Clrm_Occup_Yr Sun Day 2,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdbb2813-9292-4809-8c96-35fe0089b1dc}, !- Handle
  D_EPr_Clrm_Occup_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {86b94ea3-1df4-49c9-aae8-34b0dfe4c216}, !- Handle
  DEER Activity 117W/person,              !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  {4111688a-8503-47df-9721-a37dbcce6c61}, !- Default Day Schedule Name
  {8c174239-dca7-4ebc-9033-ab2d60b50c7c}, !- Summer Design Day Schedule Name
  {b6b62381-9c14-459d-b25d-1e1267d9bcfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4111688a-8503-47df-9721-a37dbcce6c61}, !- Handle
  DEER Activity 117W/person Default,      !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b6b62381-9c14-459d-b25d-1e1267d9bcfa}, !- Handle
  DEER Activity 117W/person Winter Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8c174239-dca7-4ebc-9033-ab2d60b50c7c}, !- Handle
  DEER Activity 117W/person Summer Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Handle
  D17_EPr_Clrm_LF_Yr,                     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {1fa14f36-79a7-491c-ba5b-23034632be7a}, !- Default Day Schedule Name
  {224ba29f-f470-483b-a372-6a0434c2c380}, !- Summer Design Day Schedule Name
  {487749fe-6e53-4ade-be1f-93aa4233814f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fa14f36-79a7-491c-ba5b-23034632be7a}, !- Handle
  D17_EPr_Clrm_LF_Yr Default,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {f05dd5ed-8783-4c07-b577-12923f10d0f2}, !- Handle
  Schedule Rule 11,                       !- Name
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1f242ab4-7b62-4913-a126-ce11855694c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1f242ab4-7b62-4913-a126-ce11855694c5}, !- Handle
  D17_EPr_Clrm_LF_Yr Default|Wkdy Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bc2a2028-cec9-4f2f-bac9-0b1865dab668}, !- Handle
  Schedule Rule 12,                       !- Name
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {00ebb776-3dc7-4164-87bc-c8c5c07d1002}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {00ebb776-3dc7-4164-87bc-c8c5c07d1002}, !- Handle
  D17_EPr_Clrm_LF_Yr Default|Wkdy Day 1,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {76aae613-31a0-4551-a354-e421fb549ae4}, !- Handle
  Schedule Rule 13,                       !- Name
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ed669614-eaba-4ac2-8a8b-a93a613915a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ed669614-eaba-4ac2-8a8b-a93a613915a6}, !- Handle
  D17_EPr_Clrm_LF_Yr Default|Wkdy Day 2,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {224ba29f-f470-483b-a372-6a0434c2c380}, !- Handle
  D17_EPr_Clrm_LF_Yr Summer Design Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70e16b4c-8e2c-4b3c-aec6-8fddf4510043}, !- Handle
  Schedule Rule 14,                       !- Name
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4ca73bc-d054-4b6f-9afd-0b7a4b7f3d5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a4ca73bc-d054-4b6f-9afd-0b7a4b7f3d5b}, !- Handle
  D17_EPr_Clrm_LF_Yr Wknd Day,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c127cdc2-86c4-48f6-a8c7-afd39d779beb}, !- Handle
  Schedule Rule 15,                       !- Name
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1c466b4-bb81-4f4c-a3d8-a2adaa28662a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {b1c466b4-bb81-4f4c-a3d8-a2adaa28662a}, !- Handle
  D17_EPr_Clrm_LF_Yr Wknd Day 1,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {757a98c4-0f2d-4de9-9f70-9a175dd7d2ee}, !- Handle
  Schedule Rule 16,                       !- Name
  {924464e3-2f81-4ddf-9ddf-2ba7c76727d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d4a8028-1a1a-411c-aa16-8a1b1b447b90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {9d4a8028-1a1a-411c-aa16-8a1b1b447b90}, !- Handle
  D17_EPr_Clrm_LF_Yr Wknd Day 2,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {487749fe-6e53-4ade-be1f-93aa4233814f}, !- Handle
  D17_EPr_Clrm_LF_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Handle
  D_EPr_Clrm_Misc_Yr,                     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {5725099c-cce6-4095-9a4e-43c45dcf1b67}, !- Default Day Schedule Name
  {83956e9e-19fa-4eed-bc0c-8fb96b089606}, !- Summer Design Day Schedule Name
  {4ddb2d17-fc1b-4ebb-805b-8c1a6a495588}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5725099c-cce6-4095-9a4e-43c45dcf1b67}, !- Handle
  D_EPr_Clrm_Misc_Yr Default,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {af4de4c9-76e8-41e4-b09f-e81990f69fa9}, !- Handle
  Schedule Rule 17,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cbfd4307-bb58-4e4c-afc3-c0dd09b2f8a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {cbfd4307-bb58-4e4c-afc3-c0dd09b2f8a3}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {82eb6f6c-1db9-4468-b1ba-d577a1879878}, !- Handle
  Schedule Rule 18,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9369c2ce-4622-4b0f-ae20-6fb9457074e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {9369c2ce-4622-4b0f-ae20-6fb9457074e8}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day 1,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {6dca3461-7a5a-4717-8c20-7f64c9675493}, !- Handle
  Schedule Rule 19,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f72fb562-1e7b-4e75-b4df-145836ef1b30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {f72fb562-1e7b-4e75-b4df-145836ef1b30}, !- Handle
  D_EPr_Clrm_Misc_Yr Default|Wkdy Day 2,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.8,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {278422dd-1812-4852-a5f9-3736e34b4436}, !- Handle
  Schedule Rule 20,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0942221f-c14b-406e-96da-6d23bcfae2cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {0942221f-c14b-406e-96da-6d23bcfae2cc}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7ab47c3a-ead2-47d0-b719-33925d1c010e}, !- Handle
  Schedule Rule 21,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7c580496-219d-44c6-80f2-05599e3cbee6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {7c580496-219d-44c6-80f2-05599e3cbee6}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {404757c0-f2d5-4b34-8291-5553cc1b308a}, !- Handle
  Schedule Rule 22,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ca470dac-1b40-458b-8cf2-d8ef09efd0b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ca470dac-1b40-458b-8cf2-d8ef09efd0b2}, !- Handle
  D_EPr_Clrm_Misc_Yr Sat Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {83956e9e-19fa-4eed-bc0c-8fb96b089606}, !- Handle
  D_EPr_Clrm_Misc_Yr Summer Design Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eaad0f2-edc2-40dd-bdda-ab336ff76bf7}, !- Handle
  Schedule Rule 23,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15ddeea5-158e-4dc5-8ac8-37360536c037}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {15ddeea5-158e-4dc5-8ac8-37360536c037}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {865c4130-d217-4075-b743-1b3ddbac3881}, !- Handle
  Schedule Rule 24,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8000fb81-d4f7-4aef-a59c-92b16956df31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {8000fb81-d4f7-4aef-a59c-92b16956df31}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c6010897-60c9-4fde-815a-587cbe74fcbd}, !- Handle
  Schedule Rule 25,                       !- Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a08fbc7-57e0-4f9c-8565-865824e3af2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {0a08fbc7-57e0-4f9c-8565-865824e3af2f}, !- Handle
  D_EPr_Clrm_Misc_Yr Sun Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4ddb2d17-fc1b-4ebb-805b-8c1a6a495588}, !- Handle
  D_EPr_Clrm_Misc_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Handle
  D_EPr_All_C_Inf_Yr,                     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {ae1da7f1-5a87-41e3-b224-c45c8f24018b}, !- Default Day Schedule Name
  {3690790e-4bcd-4598-b487-928378beaf77}, !- Summer Design Day Schedule Name
  {f353ef32-4d10-42f9-b214-ccc4689c090b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae1da7f1-5a87-41e3-b224-c45c8f24018b}, !- Handle
  D_EPr_All_C_Inf_Yr Default,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {991d76e3-9980-4b1a-91a1-172316566879}, !- Handle
  Schedule Rule 26,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a89f199e-1a31-49f2-910d-f67d31cd7cf1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a89f199e-1a31-49f2-910d-f67d31cd7cf1}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5233911-c665-497c-aebf-79ee03d08435}, !- Handle
  Schedule Rule 27,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2cde9c52-1b78-4332-8609-ffa210c57da7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {2cde9c52-1b78-4332-8609-ffa210c57da7}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day 1,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62953467-1088-4fc2-84c2-3b828647ef03}, !- Handle
  Schedule Rule 28,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {75c8ef23-e845-4c1b-8b34-52ec3b8375ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {75c8ef23-e845-4c1b-8b34-52ec3b8375ea}, !- Handle
  D_EPr_All_C_Inf_Yr Default|Wkdy Day 2,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bfeffab-4600-41e0-95d7-744c5ab1a709}, !- Handle
  Schedule Rule 29,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {86f178ed-0a87-4fe2-90d6-7906091fc33d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {86f178ed-0a87-4fe2-90d6-7906091fc33d}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e81e142-bf5d-4c43-b933-871bfbbf3359}, !- Handle
  Schedule Rule 30,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8d2bcfdd-ce5d-4e6a-9ad9-09205645bc69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {8d2bcfdd-ce5d-4e6a-9ad9-09205645bc69}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {627b4c79-c6a7-471e-bd56-34cfe6551a1d}, !- Handle
  Schedule Rule 31,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3d4dd72c-545f-41cb-9f81-90598986ff75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {3d4dd72c-545f-41cb-9f81-90598986ff75}, !- Handle
  D_EPr_All_C_Inf_Yr Sat Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3690790e-4bcd-4598-b487-928378beaf77}, !- Handle
  D_EPr_All_C_Inf_Yr Summer Design Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f41fd50-56ac-40b9-a218-82b90732b91f}, !- Handle
  Schedule Rule 32,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eb424ca1-d8bc-4b1b-bb2a-4914511394fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {eb424ca1-d8bc-4b1b-bb2a-4914511394fd}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdd2f072-2a39-4778-84d9-0faf5f64808b}, !- Handle
  Schedule Rule 33,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7cdbaf1-4456-4e5b-8c72-6f56297638a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {a7cdbaf1-4456-4e5b-8c72-6f56297638a1}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ae84d00-d483-4e67-81a8-2e75136b569c}, !- Handle
  Schedule Rule 34,                       !- Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1247c721-e313-4880-be89-99a5203e4d1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {1247c721-e313-4880-be89-99a5203e4d1b}, !- Handle
  D_EPr_All_C_Inf_Yr Sun Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f353ef32-4d10-42f9-b214-ccc4689c090b}, !- Handle
  D_EPr_All_C_Inf_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {a21f3050-ec0d-4f3a-9b53-c470db8bc5d2}, !- Handle
  EPr CorridorStairway People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {9b217070-0eb7-4aa9-9a70-7505eb4a5272}, !- Handle
  EPr CorridorStairway Lights Definition (-67.53 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.09675220487941,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {75d87aad-bb72-46f9-a47d-e48445e134e0}, !- Handle
  {9b217070-0eb7-4aa9-9a70-7505eb4a5272}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.61740499999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.304095,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {887acb79-cf04-40ed-b26c-cb5b232f7212}, !- Handle
  EPr CorridorStairway Elec Equip Definition (103.32 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.37693582255219,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {f8014348-20f6-4f7f-a151-d1d0239dcc89}, !- Handle
  EPr CorridorStairway Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dc4d61c5-122d-46d6-9769-f71753f961e7}, !- Handle
  EPr CorridorStairway Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dc0a3580-9722-4c46-b77f-606c22911b68}, !- Number of People Schedule Name
  {1b0ff00e-087b-4632-849b-1ee550b0af3b}, !- People Activity Level Schedule Name
  {388efa35-7780-4b27-99cc-c21191146528}, !- Lighting Schedule Name
  {3f0fd56f-e973-4f96-8f38-8950481d8acf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1b0ff00e-087b-4632-849b-1ee550b0af3b}, !- Handle
  DEER Activity 147W/person,              !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  {91c93eb7-51f0-44f6-90c2-4b948bcc84f9}, !- Default Day Schedule Name
  {d2d41259-1547-42fc-aefb-03996cdb44b3}, !- Summer Design Day Schedule Name
  {ac06be83-7c9b-4d59-a576-7e1317902994}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91c93eb7-51f0-44f6-90c2-4b948bcc84f9}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ac06be83-7c9b-4d59-a576-7e1317902994}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d2d41259-1547-42fc-aefb-03996cdb44b3}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {388efa35-7780-4b27-99cc-c21191146528}, !- Handle
  D17_EPr_Cordr_LF_Yr,                    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {69f7e912-42d9-40fb-80d7-432f36f4eaa6}, !- Default Day Schedule Name
  {bf8898e8-670a-42b8-ae1b-d14439eb4f7b}, !- Summer Design Day Schedule Name
  {069f3397-30f3-4c94-83e1-f27b619a50d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69f7e912-42d9-40fb-80d7-432f36f4eaa6}, !- Handle
  D17_EPr_Cordr_LF_Yr Default,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e6d06c24-c64d-4760-a6a5-93fecaaff2d0}, !- Handle
  Schedule Rule 35,                       !- Name
  {388efa35-7780-4b27-99cc-c21191146528}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2eb69a32-5174-40f2-bb0b-6217e35da54d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {2eb69a32-5174-40f2-bb0b-6217e35da54d}, !- Handle
  D17_EPr_Cordr_LF_Yr Default|Wkdy Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {13d0e873-f5f5-4969-a26e-d34ee5eb73fc}, !- Handle
  Schedule Rule 36,                       !- Name
  {388efa35-7780-4b27-99cc-c21191146528}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a68f85e-0af8-43dc-a229-4ef5f0f23b8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {6a68f85e-0af8-43dc-a229-4ef5f0f23b8f}, !- Handle
  D17_EPr_Cordr_LF_Yr Default|Wkdy Day 1, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {e04be9da-ad9d-4189-a22b-1244ca56a37a}, !- Handle
  Schedule Rule 37,                       !- Name
  {388efa35-7780-4b27-99cc-c21191146528}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8947613c-4672-45e5-a2a0-850959ba67c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {8947613c-4672-45e5-a2a0-850959ba67c2}, !- Handle
  D17_EPr_Cordr_LF_Yr Default|Wkdy Day 2, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1;                                    !- Value Until Time 6

OS:Schedule:Day,
  {bf8898e8-670a-42b8-ae1b-d14439eb4f7b}, !- Handle
  D17_EPr_Cordr_LF_Yr Summer Design Day,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6bc686a-7ef0-4ee7-a058-cee3144e0e21}, !- Handle
  Schedule Rule 38,                       !- Name
  {388efa35-7780-4b27-99cc-c21191146528}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f5622f00-6068-4181-bb8b-af872afb24fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {f5622f00-6068-4181-bb8b-af872afb24fc}, !- Handle
  D17_EPr_Cordr_LF_Yr Wknd Day,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d3f65e8c-fbb9-41ea-b712-ce064a816970}, !- Handle
  Schedule Rule 39,                       !- Name
  {388efa35-7780-4b27-99cc-c21191146528}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60b79215-4218-4876-9d62-9002ef211488}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {60b79215-4218-4876-9d62-9002ef211488}, !- Handle
  D17_EPr_Cordr_LF_Yr Wknd Day 1,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {79fe8970-2347-48c7-9c59-99017693ec61}, !- Handle
  Schedule Rule 40,                       !- Name
  {388efa35-7780-4b27-99cc-c21191146528}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85a7866b-9d13-4376-bcb9-66cd18dfd26c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {85a7866b-9d13-4376-bcb9-66cd18dfd26c}, !- Handle
  D17_EPr_Cordr_LF_Yr Wknd Day 2,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {069f3397-30f3-4c94-83e1-f27b619a50d8}, !- Handle
  D17_EPr_Cordr_LF_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {569e0495-2318-4569-a6af-d2b981124b64}, !- Handle
  EPr Dining People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {e3037761-453f-461c-af13-29444cf7b8ca}, !- Handle
  EPr Dining Lights Definition (-67.53 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.54296311057204,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {52beb962-ea82-4973-a26e-865b3b9532de}, !- Handle
  {e3037761-453f-461c-af13-29444cf7b8ca}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.61740499999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.304095,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d82ff92f-e4f0-4b85-9ae9-41ac4dba5883}, !- Handle
  EPr Dining Elec Equip Definition (103.32 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9423395563805,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {f12d8fe5-f6c8-47f6-ba79-704e429460c2}, !- Handle
  EPr Dining Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0045212,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4590547d-3c10-4a65-8ae5-ace122fa4a7d}, !- Handle
  EPr Dining Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Number of People Schedule Name
  {94d76e5b-62bd-4491-91d2-f5f16aab977b}, !- People Activity Level Schedule Name
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Lighting Schedule Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Handle
  D_EPr_Caf_Occup_Yr,                     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {b8b5da3b-c4b3-4215-98de-94a9da88c0b1}, !- Default Day Schedule Name
  {72852ffc-6b34-4865-8440-ef268ce513f5}, !- Summer Design Day Schedule Name
  {ad0f9ddf-2ce5-4486-9039-7c5100baaf0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8b5da3b-c4b3-4215-98de-94a9da88c0b1}, !- Handle
  D_EPr_Caf_Occup_Yr Default,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c60901dd-7396-4bf2-8452-ffabef0d0ee7}, !- Handle
  Schedule Rule 41,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1650fa0c-9c89-4238-a878-8480e3f3aaa7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1650fa0c-9c89-4238-a878-8480e3f3aaa7}, !- Handle
  D_EPr_Caf_Occup_Yr Default|Wkdy Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ebc44de4-9d68-4fcc-9235-d8817f45347d}, !- Handle
  Schedule Rule 42,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {115d3eb6-7cc3-46cd-ac0d-c1f2f645dd16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {115d3eb6-7cc3-46cd-ac0d-c1f2f645dd16}, !- Handle
  D_EPr_Caf_Occup_Yr Default|Wkdy Day 1,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {78c06a01-2e0b-4a79-ba84-16a4b9941a4d}, !- Handle
  Schedule Rule 43,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2f11f26a-ccf2-436b-96e7-a4782e79eb3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {2f11f26a-ccf2-436b-96e7-a4782e79eb3d}, !- Handle
  D_EPr_Caf_Occup_Yr Default|Wkdy Day 2,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {afc684d2-88a0-4701-9f91-d49aa9ef01bb}, !- Handle
  Schedule Rule 44,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d7a4d970-ea9b-45ee-bc1a-d2e6701542bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {d7a4d970-ea9b-45ee-bc1a-d2e6701542bc}, !- Handle
  D_EPr_Caf_Occup_Yr Sat Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eaf8c972-6887-4153-af05-e1fdf18d5ecf}, !- Handle
  Schedule Rule 45,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3018141f-8077-49df-a44d-4691f6db2100}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3018141f-8077-49df-a44d-4691f6db2100}, !- Handle
  D_EPr_Caf_Occup_Yr Sat Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9e74ff76-dc50-4964-a227-72d679f16636}, !- Handle
  Schedule Rule 46,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1ae742a0-4fde-498b-b713-bb56714e258d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {1ae742a0-4fde-498b-b713-bb56714e258d}, !- Handle
  D_EPr_Caf_Occup_Yr Sat Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {72852ffc-6b34-4865-8440-ef268ce513f5}, !- Handle
  D_EPr_Caf_Occup_Yr Summer Design Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bcc8f454-f3e7-4124-b252-0857f8133809}, !- Handle
  Schedule Rule 47,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9429ce93-d3ac-40af-8586-1262712aa9f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {9429ce93-d3ac-40af-8586-1262712aa9f8}, !- Handle
  D_EPr_Caf_Occup_Yr Sun Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cfd9e3c-de5e-47cb-b947-53d831cd39b8}, !- Handle
  Schedule Rule 48,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be5e8d6c-f350-4bae-8d4a-269d4247b4f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {be5e8d6c-f350-4bae-8d4a-269d4247b4f3}, !- Handle
  D_EPr_Caf_Occup_Yr Sun Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96303a88-5984-4871-bd4c-da1e97b21fef}, !- Handle
  Schedule Rule 49,                       !- Name
  {39c7c8a6-7c34-47b8-93d1-cfd1b3deaa36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11421785-b306-4a59-ad00-6814fc6b5cfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {11421785-b306-4a59-ad00-6814fc6b5cfe}, !- Handle
  D_EPr_Caf_Occup_Yr Sun Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad0f9ddf-2ce5-4486-9039-7c5100baaf0e}, !- Handle
  D_EPr_Caf_Occup_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {94d76e5b-62bd-4491-91d2-f5f16aab977b}, !- Handle
  DEER Activity 161W/person,              !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  {9ea027d5-09cd-47bb-9914-fc0cc5efb89b}, !- Default Day Schedule Name
  {2560f7a4-6fb3-42a0-9a6a-1538f2e9675b}, !- Summer Design Day Schedule Name
  {64ecda8e-55cd-4587-89f7-b5466fc7bf51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ea027d5-09cd-47bb-9914-fc0cc5efb89b}, !- Handle
  DEER Activity 161W/person Default,      !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {64ecda8e-55cd-4587-89f7-b5466fc7bf51}, !- Handle
  DEER Activity 161W/person Winter Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2560f7a4-6fb3-42a0-9a6a-1538f2e9675b}, !- Handle
  DEER Activity 161W/person Summer Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Handle
  D17_EPr_Din_LF_Yr,                      !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {b63a5525-b02a-429e-884c-fd587b4726f3}, !- Default Day Schedule Name
  {0c277dcf-3f1d-42aa-8e64-5761d9a93cd1}, !- Summer Design Day Schedule Name
  {2f1b334f-50df-467a-af2e-8c472917ab44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b63a5525-b02a-429e-884c-fd587b4726f3}, !- Handle
  D17_EPr_Din_LF_Yr Default,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6f83381e-f925-43d4-916c-9651dff2d71d}, !- Handle
  Schedule Rule 50,                       !- Name
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4c1f5f69-9231-4903-9084-8eb21db1a8eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {4c1f5f69-9231-4903-9084-8eb21db1a8eb}, !- Handle
  D17_EPr_Din_LF_Yr Default|Wkdy Day,     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {23ad3383-07a4-4773-8035-4d07ed10ac01}, !- Handle
  Schedule Rule 51,                       !- Name
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b1c09133-c7f3-4ee1-8793-bfb2016ca6b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {b1c09133-c7f3-4ee1-8793-bfb2016ca6b5}, !- Handle
  D17_EPr_Din_LF_Yr Default|Wkdy Day 1,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5ead84d3-8984-4892-8717-c7103347d94b}, !- Handle
  Schedule Rule 52,                       !- Name
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {15f4792b-3d44-46c2-8aff-8b60e7425f91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {15f4792b-3d44-46c2-8aff-8b60e7425f91}, !- Handle
  D17_EPr_Din_LF_Yr Default|Wkdy Day 2,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0c277dcf-3f1d-42aa-8e64-5761d9a93cd1}, !- Handle
  D17_EPr_Din_LF_Yr Summer Design Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af4c7f3c-9c3e-42df-9daa-a6795e40e4d9}, !- Handle
  Schedule Rule 53,                       !- Name
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab673d4d-5bd7-4fa2-952e-d6fc1255d447}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ab673d4d-5bd7-4fa2-952e-d6fc1255d447}, !- Handle
  D17_EPr_Din_LF_Yr Wknd Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ce04088e-277e-42cd-90de-67d613ffa7df}, !- Handle
  Schedule Rule 54,                       !- Name
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46d347cd-a95b-4ef3-b175-f35fcfce5967}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {46d347cd-a95b-4ef3-b175-f35fcfce5967}, !- Handle
  D17_EPr_Din_LF_Yr Wknd Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c3de3b8d-c224-4060-854e-5303733e5ca3}, !- Handle
  Schedule Rule 55,                       !- Name
  {2e9ae080-7a9e-4524-b8a7-d3447df5fd8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f59b5e3-347a-463e-85d6-801db617d34e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {2f59b5e3-347a-463e-85d6-801db617d34e}, !- Handle
  D17_EPr_Din_LF_Yr Wknd Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2f1b334f-50df-467a-af2e-8c472917ab44}, !- Handle
  D17_EPr_Din_LF_Yr Winter Design Day 4,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Handle
  D_EPr_Caf_Misc_Yr,                      !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {abcf721b-2a19-4c5d-8484-3e4ec39c2856}, !- Default Day Schedule Name
  {dc97bfc0-ebbc-4890-8ea8-f04fd88d7104}, !- Summer Design Day Schedule Name
  {1c208a18-b02b-42dd-86d6-36dafe327ee4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abcf721b-2a19-4c5d-8484-3e4ec39c2856}, !- Handle
  D_EPr_Caf_Misc_Yr Default,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2ca06f64-1bd5-4720-bd1b-6e9a163eff88}, !- Handle
  Schedule Rule 56,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3271d580-2cc8-460b-a3cd-95d4ec792a5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {3271d580-2cc8-460b-a3cd-95d4ec792a5a}, !- Handle
  D_EPr_Caf_Misc_Yr Default|Wkdy Day,     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2643353b-a817-44a2-905b-cd8c2df416d4}, !- Handle
  Schedule Rule 57,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3cbedf85-a8cf-43a7-85c6-55e59ba4e61e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {3cbedf85-a8cf-43a7-85c6-55e59ba4e61e}, !- Handle
  D_EPr_Caf_Misc_Yr Default|Wkdy Day 1,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {daf769e3-e922-494c-9a0d-1f1082fab4e2}, !- Handle
  Schedule Rule 58,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {03dc9b17-5a50-4725-8f0b-175313fb2938}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {03dc9b17-5a50-4725-8f0b-175313fb2938}, !- Handle
  D_EPr_Caf_Misc_Yr Default|Wkdy Day 2,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {34e91705-a286-46a2-9baa-d39a21bac34d}, !- Handle
  Schedule Rule 59,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0a4e41be-3508-4620-a31a-4a3b80c2da78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {0a4e41be-3508-4620-a31a-4a3b80c2da78}, !- Handle
  D_EPr_Caf_Misc_Yr Sat Day,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {beab0322-59e3-489a-b31b-9b1de2270fb6}, !- Handle
  Schedule Rule 60,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9cd1671a-ccf1-41e3-9a9d-ed92905c6ade}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {9cd1671a-ccf1-41e3-9a9d-ed92905c6ade}, !- Handle
  D_EPr_Caf_Misc_Yr Sat Day 1,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2a899c95-f3a3-403e-b76d-e2e20ece5709}, !- Handle
  Schedule Rule 61,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {21e2ffcd-3899-4cdd-acd7-80ea30015f10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {21e2ffcd-3899-4cdd-acd7-80ea30015f10}, !- Handle
  D_EPr_Caf_Misc_Yr Sat Day 2,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {dc97bfc0-ebbc-4890-8ea8-f04fd88d7104}, !- Handle
  D_EPr_Caf_Misc_Yr Summer Design Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1201e6e-3c60-4f3e-806d-5b106a147d48}, !- Handle
  Schedule Rule 62,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a148d04e-b14d-4869-beab-1566fe016b6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a148d04e-b14d-4869-beab-1566fe016b6a}, !- Handle
  D_EPr_Caf_Misc_Yr Sun Day,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {33e01be6-93de-4064-9bec-33b4a0bf0167}, !- Handle
  Schedule Rule 63,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37ad70cd-9b3b-4be4-aa8d-ad38bfb333e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {37ad70cd-9b3b-4be4-aa8d-ad38bfb333e2}, !- Handle
  D_EPr_Caf_Misc_Yr Sun Day 1,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6032fe94-0878-45f6-a4ee-2f788b0ba656}, !- Handle
  Schedule Rule 64,                       !- Name
  {eb72ce3a-2e86-4645-8885-2125ce6424cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e23851f4-9df4-44e7-8d54-0c011e01f052}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {e23851f4-9df4-44e7-8d54-0c011e01f052}, !- Handle
  D_EPr_Caf_Misc_Yr Sun Day 2,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1c208a18-b02b-42dd-86d6-36dafe327ee4}, !- Handle
  D_EPr_Caf_Misc_Yr Winter Design Day 4,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {a83d70f4-7885-4314-bb4c-43d5bef190be}, !- Handle
  EPr Gymnasium People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.143160008542239,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {69bc6f34-79ad-4e97-85dc-f8d4754ad32f}, !- Handle
  EPr Gymnasium Lights Definition (-67.53 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.49458700813234,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {7e2a28a6-6dc7-4ddf-a6dd-2958481e2460}, !- Handle
  {69bc6f34-79ad-4e97-85dc-f8d4754ad32f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.61740499999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.304095,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {253dd8b3-7a42-4d97-b960-f914f4aa5fc7}, !- Handle
  EPr Gymnasium Elec Equip Definition (103.32 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9423395563805,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {616df7fb-5787-474f-943d-83848cdf81e6}, !- Handle
  EPr Gymnasium Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0013716,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8a30736d-61c7-4b6f-9679-dca0d6026809}, !- Handle
  EPr Gymnasium Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Number of People Schedule Name
  {a2d0e2e1-3bc4-434b-a083-1aa8ac62ecdf}, !- People Activity Level Schedule Name
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Lighting Schedule Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Handle
  D_EPr_Gym_Occup_Yr,                     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {9c781f20-ea22-4cef-a665-b75def8fc53f}, !- Default Day Schedule Name
  {c3844433-d114-4506-b128-1bcef4a7f601}, !- Summer Design Day Schedule Name
  {0baf9127-cd22-4bb0-b099-08eeaeaa5809}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c781f20-ea22-4cef-a665-b75def8fc53f}, !- Handle
  D_EPr_Gym_Occup_Yr Default,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {db133ff3-b6b5-48c4-a99f-ffd5e52a5058}, !- Handle
  Schedule Rule 65,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7e8f911b-27e8-44a6-a721-eec3f71d9b97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {7e8f911b-27e8-44a6-a721-eec3f71d9b97}, !- Handle
  D_EPr_Gym_Occup_Yr Default|Wkdy Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {265673f3-8015-4655-a4d9-ebb077d011df}, !- Handle
  Schedule Rule 66,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d80a914a-7248-40bf-9b11-d408a62f2248}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {d80a914a-7248-40bf-9b11-d408a62f2248}, !- Handle
  D_EPr_Gym_Occup_Yr Default|Wkdy Day 1,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {22041855-18f9-408a-b564-825591182301}, !- Handle
  Schedule Rule 67,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f53ac326-2c41-4906-b4f9-d3b74f6edbd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {f53ac326-2c41-4906-b4f9-d3b74f6edbd8}, !- Handle
  D_EPr_Gym_Occup_Yr Default|Wkdy Day 2,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {0e99eaac-72c1-466f-b300-d5c935ab9473}, !- Handle
  Schedule Rule 68,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fde411b0-cf80-4023-8b6c-a89040d60ff4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {fde411b0-cf80-4023-8b6c-a89040d60ff4}, !- Handle
  D_EPr_Gym_Occup_Yr Sat Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a0a30cc8-adfb-4e2c-9016-4765eece4955}, !- Handle
  Schedule Rule 69,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {08a6dfef-b8ae-47b9-b772-5e3fe021b3f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {08a6dfef-b8ae-47b9-b772-5e3fe021b3f9}, !- Handle
  D_EPr_Gym_Occup_Yr Sat Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e526e5ba-7498-4c9d-bec2-9e2abf5ba564}, !- Handle
  Schedule Rule 70,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {35118a15-4e29-4fa5-a643-886d60bff17f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {35118a15-4e29-4fa5-a643-886d60bff17f}, !- Handle
  D_EPr_Gym_Occup_Yr Sat Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {c3844433-d114-4506-b128-1bcef4a7f601}, !- Handle
  D_EPr_Gym_Occup_Yr Summer Design Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b5781a3-392c-443f-8cce-3709313e8ddf}, !- Handle
  Schedule Rule 71,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {641081e3-f9ea-4de7-ad1d-107865573090}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {641081e3-f9ea-4de7-ad1d-107865573090}, !- Handle
  D_EPr_Gym_Occup_Yr Sun Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {621b68dc-d0fa-4468-946f-2c29f3d83bc9}, !- Handle
  Schedule Rule 72,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a805f59b-2743-41db-86e3-90f4acd44866}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {a805f59b-2743-41db-86e3-90f4acd44866}, !- Handle
  D_EPr_Gym_Occup_Yr Sun Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5f804fc-4701-425a-ab89-2ea526b432c5}, !- Handle
  Schedule Rule 73,                       !- Name
  {db555cc4-f013-4db5-b2b5-297395208c3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e07d578-9cc4-483b-9532-dbd666bf8d5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {0e07d578-9cc4-483b-9532-dbd666bf8d5b}, !- Handle
  D_EPr_Gym_Occup_Yr Sun Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0baf9127-cd22-4bb0-b099-08eeaeaa5809}, !- Handle
  D_EPr_Gym_Occup_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2d0e2e1-3bc4-434b-a083-1aa8ac62ecdf}, !- Handle
  DEER Activity 331W/person,              !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  {4e24f690-9a2d-4e5d-9e8c-d94c1ca8eeca}, !- Default Day Schedule Name
  {5dff4a7e-07f1-4079-b1f9-92980627c015}, !- Summer Design Day Schedule Name
  {bd11c93a-586d-4821-b5eb-9fff509cc9cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e24f690-9a2d-4e5d-9e8c-d94c1ca8eeca}, !- Handle
  DEER Activity 331W/person Default,      !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bd11c93a-586d-4821-b5eb-9fff509cc9cb}, !- Handle
  DEER Activity 331W/person Winter Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5dff4a7e-07f1-4079-b1f9-92980627c015}, !- Handle
  DEER Activity 331W/person Summer Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Handle
  D17_EPr_Gym_LF_Yr,                      !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {ac3e73d3-f3b2-4ae8-8966-3f3033e941cd}, !- Default Day Schedule Name
  {41626376-761e-420c-ad2b-a26ec191af36}, !- Summer Design Day Schedule Name
  {64978e72-50b3-4ae0-83e5-4e7e35496ddf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac3e73d3-f3b2-4ae8-8966-3f3033e941cd}, !- Handle
  D17_EPr_Gym_LF_Yr Default,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {40012563-4be8-4a7f-9377-830dc263b4ff}, !- Handle
  Schedule Rule 74,                       !- Name
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {933f2570-2bd1-4eba-8ce1-cc40bde8171a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {933f2570-2bd1-4eba-8ce1-cc40bde8171a}, !- Handle
  D17_EPr_Gym_LF_Yr Default|Wkdy Day,     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {7ed9c056-9357-4e86-a9bd-7aea1dadaef2}, !- Handle
  Schedule Rule 75,                       !- Name
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8de2f1a9-9b87-4d2f-967c-4e49d0e24ccd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {8de2f1a9-9b87-4d2f-967c-4e49d0e24ccd}, !- Handle
  D17_EPr_Gym_LF_Yr Default|Wkdy Day 1,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {7ad3f3e0-886a-46c6-836f-d3588bf642fa}, !- Handle
  Schedule Rule 76,                       !- Name
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cc723daf-ceb7-48b4-99a3-957dc5157a6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {cc723daf-ceb7-48b4-99a3-957dc5157a6b}, !- Handle
  D17_EPr_Gym_LF_Yr Default|Wkdy Day 2,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5964,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7786,                                 !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5964,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {41626376-761e-420c-ad2b-a26ec191af36}, !- Handle
  D17_EPr_Gym_LF_Yr Summer Design Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8174e836-b3b8-4661-8cc8-4c0666284e64}, !- Handle
  Schedule Rule 77,                       !- Name
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3df12d68-364b-47cd-b146-14e6f7b2294c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {3df12d68-364b-47cd-b146-14e6f7b2294c}, !- Handle
  D17_EPr_Gym_LF_Yr Wknd Day,             !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1288,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {20809eb3-0717-49cb-9411-7fef65d530a2}, !- Handle
  Schedule Rule 78,                       !- Name
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b0036df-ead0-4ecf-b957-a05875e5b4be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {7b0036df-ead0-4ecf-b957-a05875e5b4be}, !- Handle
  D17_EPr_Gym_LF_Yr Wknd Day 1,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1288,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {10e61b87-f9fa-423b-98e2-20f86e7af209}, !- Handle
  Schedule Rule 79,                       !- Name
  {29eb80b4-42f3-4411-bc02-4bba5d9917eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be33eec6-faba-4924-b295-a20f74324473}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {be33eec6-faba-4924-b295-a20f74324473}, !- Handle
  D17_EPr_Gym_LF_Yr Wknd Day 2,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1288,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {64978e72-50b3-4ae0-83e5-4e7e35496ddf}, !- Handle
  D17_EPr_Gym_LF_Yr Winter Design Day 4,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Handle
  D_EPr_Gym_Misc_Yr,                      !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {582e1e6e-b41a-4527-9cfc-11ec1b341dca}, !- Default Day Schedule Name
  {96d1526e-cdf6-4467-8298-ff87069fa417}, !- Summer Design Day Schedule Name
  {e32e4e56-9096-4694-8eec-dc4b37b1fa97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {582e1e6e-b41a-4527-9cfc-11ec1b341dca}, !- Handle
  D_EPr_Gym_Misc_Yr Default,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {4e32c9fa-7e2a-4f7a-810f-3c44e13bc0c2}, !- Handle
  Schedule Rule 80,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cd41d470-f32c-448e-a646-ee4a731ca319}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {cd41d470-f32c-448e-a646-ee4a731ca319}, !- Handle
  D_EPr_Gym_Misc_Yr Default|Wkdy Day,     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {072da3e6-93a5-4d0b-b956-3d95ce154e8f}, !- Handle
  Schedule Rule 81,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6498da4c-a4e9-4168-8e23-e0cc39757c1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {6498da4c-a4e9-4168-8e23-e0cc39757c1e}, !- Handle
  D_EPr_Gym_Misc_Yr Default|Wkdy Day 1,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {ed21441f-2940-498a-b568-e38f84fca9ff}, !- Handle
  Schedule Rule 82,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e69eb790-03d1-4c4a-a719-9a08a6fab54d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {e69eb790-03d1-4c4a-a719-9a08a6fab54d}, !- Handle
  D_EPr_Gym_Misc_Yr Default|Wkdy Day 2,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {1d71e49b-2e5b-453c-acb7-924142257afc}, !- Handle
  Schedule Rule 83,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8b2f04d4-50f4-469d-a849-39d3759c252a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {8b2f04d4-50f4-469d-a849-39d3759c252a}, !- Handle
  D_EPr_Gym_Misc_Yr Sat Day,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {23352f40-1b4e-43cf-9f5b-12091ff1f700}, !- Handle
  Schedule Rule 84,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4fb692f8-eddf-46cb-8074-78481387f7ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {4fb692f8-eddf-46cb-8074-78481387f7ab}, !- Handle
  D_EPr_Gym_Misc_Yr Sat Day 1,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {57ca83e1-5b65-42fa-9842-a3bb27bf5810}, !- Handle
  Schedule Rule 85,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {25629fb4-8483-40d2-a5aa-1235207a24f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {25629fb4-8483-40d2-a5aa-1235207a24f5}, !- Handle
  D_EPr_Gym_Misc_Yr Sat Day 2,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Day,
  {96d1526e-cdf6-4467-8298-ff87069fa417}, !- Handle
  D_EPr_Gym_Misc_Yr Summer Design Day,    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77c9e48b-5795-4f53-a128-2bdbe6798778}, !- Handle
  Schedule Rule 86,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {71e79963-febe-4415-a17f-665d6a988c81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {71e79963-febe-4415-a17f-665d6a988c81}, !- Handle
  D_EPr_Gym_Misc_Yr Sun Day,              !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {113a2cd7-6ca6-4e3c-9049-bf0d841f6bf9}, !- Handle
  Schedule Rule 87,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3a443a0-edfd-4866-80cf-ab39a93976e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {a3a443a0-edfd-4866-80cf-ab39a93976e1}, !- Handle
  D_EPr_Gym_Misc_Yr Sun Day 1,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d81004f9-7bd1-4031-97a7-56f7a477cbc7}, !- Handle
  Schedule Rule 88,                       !- Name
  {3bd980f7-953f-4875-8117-a46ae3339ba9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f48b4e3-beab-42b0-ba85-87f7e8df3c16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {0f48b4e3-beab-42b0-ba85-87f7e8df3c16}, !- Handle
  D_EPr_Gym_Misc_Yr Sun Day 2,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e32e4e56-9096-4694-8eec-dc4b37b1fa97}, !- Handle
  D_EPr_Gym_Misc_Yr Winter Design Day 4,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {ff14c83b-f4fd-4912-8f92-b3d088183a46}, !- Handle
  EPr Kitchen People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {89338242-7af9-4cfe-9e36-8ad8998fb8ea}, !- Handle
  EPr Kitchen Lights Definition (-67.53 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.94079791382499,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {1414553b-1d41-425e-86a9-3edbe8ae5966}, !- Handle
  {89338242-7af9-4cfe-9e36-8ad8998fb8ea}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92149999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {42f62e1a-964c-4bca-9793-984b590ae273}, !- Handle
  EPr Kitchen Elec Equip Definition (103.32 percent change), !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.8422081090672,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment:Definition,
  {173f97b5-f32e-4285-b4ae-fb7b0e3c19c6}, !- Handle
  EPr Kitchen Gas Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.2839658289055,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1;                                    !- Fraction Latent

OS:DesignSpecification:OutdoorAir,
  {82df2d79-903b-4832-b614-89b0fa723b6d}, !- Handle
  EPr Kitchen Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c2a4901a-0a03-4613-aa0c-4f07f1c931a6}, !- Handle
  EPr Kitchen Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Number of People Schedule Name
  {50dc6813-d79c-4020-9846-82419f08ca96}, !- People Activity Level Schedule Name
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Lighting Schedule Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Electric Equipment Schedule Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2d2d5fbb-2096-4309-a01c-d3da35a02489}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Handle
  D_EPr_Ktchn_Occup_Yr,                   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {eeb75e7e-a502-4516-b23e-8b7c56c62374}, !- Default Day Schedule Name
  {dda915ff-b9e2-409f-8b2e-943e29d972d5}, !- Summer Design Day Schedule Name
  {6776045a-83aa-4d4d-8a7f-a1ec80438991}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eeb75e7e-a502-4516-b23e-8b7c56c62374}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {7c60c09e-1798-4aa0-a71d-f58bd4049c8d}, !- Handle
  Schedule Rule 89,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ec652925-2c43-49fa-a8c0-802ed6da4aea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ec652925-2c43-49fa-a8c0-802ed6da4aea}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default|Wkdy Day,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {faf6afa3-61ff-43b7-bdeb-2f254dc9c82a}, !- Handle
  Schedule Rule 90,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fb7eac62-8b6b-4c4a-b4e0-8a20ab762b26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {fb7eac62-8b6b-4c4a-b4e0-8a20ab762b26}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default|Wkdy Day 1, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {5ae82462-ba68-4075-a2d4-0a0b47894308}, !- Handle
  Schedule Rule 91,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5dc42592-3a20-44c1-a1f2-6b628a084c2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {5dc42592-3a20-44c1-a1f2-6b628a084c2d}, !- Handle
  D_EPr_Ktchn_Occup_Yr Default|Wkdy Day 2, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {75bbde66-0c3e-41b9-9ef6-1be87815f9bf}, !- Handle
  Schedule Rule 92,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {80254696-30f9-4665-aa40-970a9331910f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {80254696-30f9-4665-aa40-970a9331910f}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sat Day,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6bbed104-eb34-43cc-8198-0dfa82a3f9a2}, !- Handle
  Schedule Rule 93,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {05db72e2-8f02-421e-abb4-21200d4795fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {05db72e2-8f02-421e-abb4-21200d4795fe}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sat Day 1,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {8aceea19-effe-4ccc-a19f-5b3ef65e0ab9}, !- Handle
  Schedule Rule 94,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {40da70ef-89e2-488a-b0e4-07a5798c20b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {40da70ef-89e2-488a-b0e4-07a5798c20b2}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sat Day 2,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {dda915ff-b9e2-409f-8b2e-943e29d972d5}, !- Handle
  D_EPr_Ktchn_Occup_Yr Summer Design Day, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1b14e9a-d169-42f6-adcb-593230107df7}, !- Handle
  Schedule Rule 95,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86a7968f-c694-4541-acc6-ce01c223c7cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {86a7968f-c694-4541-acc6-ce01c223c7cf}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sun Day,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d681b9d-caa0-4a59-b586-a9a3d3d81c20}, !- Handle
  Schedule Rule 96,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a0c2b97-2aab-445b-9469-cdf79f5b8a4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {5a0c2b97-2aab-445b-9469-cdf79f5b8a4c}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sun Day 1,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccbb14c1-2389-49da-b856-6cf1e21939bd}, !- Handle
  Schedule Rule 97,                       !- Name
  {77cee771-1a41-4553-b44d-79f75c30b93c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {770e1fbb-e81c-472c-8249-99da6a549b29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {770e1fbb-e81c-472c-8249-99da6a549b29}, !- Handle
  D_EPr_Ktchn_Occup_Yr Sun Day 2,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6776045a-83aa-4d4d-8a7f-a1ec80438991}, !- Handle
  D_EPr_Ktchn_Occup_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {50dc6813-d79c-4020-9846-82419f08ca96}, !- Handle
  DEER Activity 220W/person,              !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  {4271ee94-407d-4223-abfe-3a023bbafcfa}, !- Default Day Schedule Name
  {a029eb17-130b-44e9-9391-fd216554e577}, !- Summer Design Day Schedule Name
  {f4e8b0ec-081d-4890-b021-7f22035dc461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4271ee94-407d-4223-abfe-3a023bbafcfa}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f4e8b0ec-081d-4890-b021-7f22035dc461}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a029eb17-130b-44e9-9391-fd216554e577}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {309c9c7d-16b9-468b-9bf6-f0fe787017c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Handle
  D17_EPr_Ktchn_LF_Yr,                    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {039e318f-ae89-4922-97bf-f736775f3b05}, !- Default Day Schedule Name
  {bda290d8-94ab-48d2-a7b6-2431ec58977e}, !- Summer Design Day Schedule Name
  {abb25ecb-10e0-454f-af80-599e5e79de02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {039e318f-ae89-4922-97bf-f736775f3b05}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {01bea9b6-ae27-453d-a686-c1c284a4c0f6}, !- Handle
  Schedule Rule 98,                       !- Name
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cf9d55d7-dcb0-48a9-9df4-a2e3332b562c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {cf9d55d7-dcb0-48a9-9df4-a2e3332b562c}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default|Wkdy Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {74b135b0-c660-4f33-8305-341a47feb4cf}, !- Handle
  Schedule Rule 99,                       !- Name
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bc325331-73fe-4c8d-97e0-7c91976fbfc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {bc325331-73fe-4c8d-97e0-7c91976fbfc2}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default|Wkdy Day 1, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {f344e76d-ab59-40fb-bf26-c581fb5987b9}, !- Handle
  Schedule Rule 100,                      !- Name
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {09d12a33-2239-4de7-8653-d095550a45ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {09d12a33-2239-4de7-8653-d095550a45ae}, !- Handle
  D17_EPr_Ktchn_LF_Yr Default|Wkdy Day 2, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {bda290d8-94ab-48d2-a7b6-2431ec58977e}, !- Handle
  D17_EPr_Ktchn_LF_Yr Summer Design Day,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db4ee844-09f4-47aa-9896-3aaca07934ae}, !- Handle
  Schedule Rule 101,                      !- Name
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cdad9d81-97b7-4b31-81f4-4b4d13dcd3b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {cdad9d81-97b7-4b31-81f4-4b4d13dcd3b1}, !- Handle
  D17_EPr_Ktchn_LF_Yr Wknd Day,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3556,                                 !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {b019ee91-e805-478f-bffe-fac854542d9c}, !- Handle
  Schedule Rule 102,                      !- Name
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c13aae2-28cf-4995-86f2-5d00adc9477c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {4c13aae2-28cf-4995-86f2-5d00adc9477c}, !- Handle
  D17_EPr_Ktchn_LF_Yr Wknd Day 1,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3556,                                 !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Rule,
  {00c0bf18-4746-4f64-8d18-b2c1ff582bae}, !- Handle
  Schedule Rule 103,                      !- Name
  {7e5137d9-ef17-44a0-a3cc-a27c08bd666c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f92e2b76-9cc3-43a7-b0ba-719641fc8349}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {f92e2b76-9cc3-43a7-b0ba-719641fc8349}, !- Handle
  D17_EPr_Ktchn_LF_Yr Wknd Day 2,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3556,                                 !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Day,
  {abb25ecb-10e0-454f-af80-599e5e79de02}, !- Handle
  D17_EPr_Ktchn_LF_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Handle
  D_EPr_Ktchn_Misc_Yr,                    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {a686aa79-6ad5-4167-93af-770ab3a823da}, !- Default Day Schedule Name
  {e7b4ea27-540a-48d7-96a8-5e6743bbdae1}, !- Summer Design Day Schedule Name
  {6d1daeea-1c3f-42ca-9b5a-4d58914672b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a686aa79-6ad5-4167-93af-770ab3a823da}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {8da8ec39-a826-426f-aa3a-459bcdf4ebd7}, !- Handle
  Schedule Rule 104,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dc063b33-1b9c-430e-aa83-afc9e5150372}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {dc063b33-1b9c-430e-aa83-afc9e5150372}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default|Wkdy Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {bb6afae3-573b-4265-9544-a1acf0e49b1a}, !- Handle
  Schedule Rule 105,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {29ec083f-501b-470d-b049-b53db374b383}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {29ec083f-501b-470d-b049-b53db374b383}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default|Wkdy Day 1, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {a48464ef-54d3-4eba-8ac5-f8c853d47a1e}, !- Handle
  Schedule Rule 106,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d1cb3020-3e4c-4e94-b50f-defe47baa9e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {d1cb3020-3e4c-4e94-b50f-defe47baa9e5}, !- Handle
  D_EPr_Ktchn_Misc_Yr Default|Wkdy Day 2, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.15;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {b76299db-a2c5-4b67-b057-e09174999377}, !- Handle
  Schedule Rule 107,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1d106469-06ca-4ec5-b1ed-f8fe334384b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {1d106469-06ca-4ec5-b1ed-f8fe334384b3}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sat Day,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2bd1b980-54a3-48c8-9024-f08886c03568}, !- Handle
  Schedule Rule 108,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92247ce6-cfdb-4358-b29c-bb4e496e5588}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {92247ce6-cfdb-4358-b29c-bb4e496e5588}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sat Day 1,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {38bb4050-6782-4cbc-9574-70622e973742}, !- Handle
  Schedule Rule 109,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {677e17d3-ceae-4f01-8f33-9d53893e52e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {677e17d3-ceae-4f01-8f33-9d53893e52e2}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sat Day 2,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15;                                   !- Value Until Time 6

OS:Schedule:Day,
  {e7b4ea27-540a-48d7-96a8-5e6743bbdae1}, !- Handle
  D_EPr_Ktchn_Misc_Yr Summer Design Day,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {372fa163-bbbb-4d90-98d2-215334c666d3}, !- Handle
  Schedule Rule 110,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c3c65106-e75a-487f-818e-525ccb50dae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {c3c65106-e75a-487f-818e-525ccb50dae0}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sun Day,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {74abd7c4-7bdb-47e0-9c00-eac2517b4da5}, !- Handle
  Schedule Rule 111,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8cfdff2-ef50-43d0-97c2-f06d0608cb37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {e8cfdff2-ef50-43d0-97c2-f06d0608cb37}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sun Day 1,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1238d024-01da-474b-990b-83afbf6da37e}, !- Handle
  Schedule Rule 112,                      !- Name
  {3da221c4-ed02-4e84-8e39-94721f2fdcd7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd5b7dc2-c0ff-45f0-aa7c-d2b28f6a0be7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {dd5b7dc2-c0ff-45f0-aa7c-d2b28f6a0be7}, !- Handle
  D_EPr_Ktchn_Misc_Yr Sun Day 2,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6d1daeea-1c3f-42ca-9b5a-4d58914672b5}, !- Handle
  D_EPr_Ktchn_Misc_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Handle
  D_EPr_Ktchn_Cook_Yr,                    !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {93ee7f00-6f1c-4b3a-bc4e-77ba61849900}, !- Default Day Schedule Name
  {453cb1bb-41b5-4159-bb12-1a7a3fd61fad}, !- Summer Design Day Schedule Name
  {ff952e9c-2a0c-4329-8f8a-c767dfe74816}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93ee7f00-6f1c-4b3a-bc4e-77ba61849900}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1f056a41-2df8-494e-b2fd-3ce3ecf4aff1}, !- Handle
  Schedule Rule 113,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4f755bec-ec41-4e15-a8b6-7894ead8c86d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {4f755bec-ec41-4e15-a8b6-7894ead8c86d}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default|Wkdy Day,   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ddcc9841-a349-4e12-8089-370d39f57da7}, !- Handle
  Schedule Rule 114,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9344a849-d9eb-4571-9189-715c7102c2c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {9344a849-d9eb-4571-9189-715c7102c2c3}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default|Wkdy Day 1, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {7d81b512-dc19-4492-bc76-031778b93a0e}, !- Handle
  Schedule Rule 115,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {afcf2c2f-a949-481e-b6be-2cbab1776bb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {afcf2c2f-a949-481e-b6be-2cbab1776bb4}, !- Handle
  D_EPr_Ktchn_Cook_Yr Default|Wkdy Day 2, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {e0aaffbe-ba67-4fb6-8719-0f64d99b046b}, !- Handle
  Schedule Rule 116,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a3fd81a1-7150-408d-bfb8-fc6bfc6877e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a3fd81a1-7150-408d-bfb8-fc6bfc6877e8}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sat Day,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {5c7f625a-6c77-4954-875e-e13c3089c14e}, !- Handle
  Schedule Rule 117,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f34bb574-0919-4db6-b3eb-b32141ed8be1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {f34bb574-0919-4db6-b3eb-b32141ed8be1}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sat Day 1,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {e5e30860-fec1-4ca8-bd7d-24f012fe4b7e}, !- Handle
  Schedule Rule 118,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b549555c-dc29-4a06-8808-94c776393d79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {b549555c-dc29-4a06-8808-94c776393d79}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sat Day 2,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {453cb1bb-41b5-4159-bb12-1a7a3fd61fad}, !- Handle
  D_EPr_Ktchn_Cook_Yr Summer Design Day,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2346afe-43df-47ad-890c-eae4c3fab48d}, !- Handle
  Schedule Rule 119,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52718125-ec70-40a2-b45a-f57c95fa81e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {52718125-ec70-40a2-b45a-f57c95fa81e2}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sun Day,            !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be0a0c94-fac2-4863-abd2-eed61734c7f9}, !- Handle
  Schedule Rule 120,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e7e9dbd-0d92-4925-aaca-ea05b01e2ff5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {9e7e9dbd-0d92-4925-aaca-ea05b01e2ff5}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sun Day 1,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ddb501c-f13c-4688-aaca-e2f242e40d0e}, !- Handle
  Schedule Rule 121,                      !- Name
  {e1165e03-519e-4a40-a915-2314b8e3d5c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f446e370-65e9-4afb-b2d8-e06450909914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {f446e370-65e9-4afb-b2d8-e06450909914}, !- Handle
  D_EPr_Ktchn_Cook_Yr Sun Day 2,          !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff952e9c-2a0c-4329-8f8a-c767dfe74816}, !- Handle
  D_EPr_Ktchn_Cook_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {0a5f0c71-5f02-48dd-b999-ca3054653b6c}, !- Handle
  Res DEER 2003 - EPr - CEC T24-CEC6,     !- Name
  {d8ecbbcf-03ad-4e19-9d14-8cf1c35cde33}, !- Default Exterior Surface Constructions Name
  {c09ba24e-93a2-4736-ae36-0cc064cbaa42}, !- Default Interior Surface Constructions Name
  {f7ef2637-06ed-40b9-8469-d9534aeb8292}, !- Default Ground Contact Surface Constructions Name
  {88b68a76-0c98-4364-ba1e-14ee24baf3df}, !- Default Exterior SubSurface Constructions Name
  {2de798ae-5b35-4795-b7a2-1cd64bea3339}, !- Default Interior SubSurface Constructions Name
  {bca5bb96-c481-4d45-8102-12c066e0a655}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d8ecbbcf-03ad-4e19-9d14-8cf1c35cde33}, !- Handle
  Default Surface Constructions 1,        !- Name
  {daf0772c-c6ed-4cf0-b2c9-74e494272380}, !- Floor Construction Name
  {e761d6a4-63fb-4835-a474-5a75a128700e}, !- Wall Construction Name
  {d4fbe1d3-113e-4e65-98c1-83078c4f4b38}; !- Roof Ceiling Construction Name

OS:Construction,
  {daf0772c-c6ed-4cf0-b2c9-74e494272380}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {5973df46-5015-4f97-a818-34a59f9232e1}, !- Layer 1
  {29a777d3-0afc-4978-a56a-fd9c21151762}; !- Layer 2

OS:StandardsInformation:Construction,
  {e48a7d75-4a0d-4e29-a601-5eaec1d89701}, !- Handle
  {daf0772c-c6ed-4cf0-b2c9-74e494272380}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {5973df46-5015-4f97-a818-34a59f9232e1}, !- Handle
  Typical Insulation R-9.81,              !- Name
  Smooth,                                 !- Roughness
  1.72823013898611,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {29a777d3-0afc-4978-a56a-fd9c21151762}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e761d6a4-63fb-4835-a474-5a75a128700e}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-11.31, !- Name
  ,                                       !- Surface Rendering Name
  {d052545f-ab48-431a-80fd-c9cf9e118989}, !- Layer 1
  {33ad584e-4a1a-40fa-960a-776a1d1f3f84}, !- Layer 2
  {5973df46-5015-4f97-a818-34a59f9232e1}, !- Layer 3
  {33ad584e-4a1a-40fa-960a-776a1d1f3f84}; !- Layer 4

OS:StandardsInformation:Construction,
  {bdc184b4-e692-4526-b97a-4f832492e933}, !- Handle
  {e761d6a4-63fb-4835-a474-5a75a128700e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {d052545f-ab48-431a-80fd-c9cf9e118989}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {33ad584e-4a1a-40fa-960a-776a1d1f3f84}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d4fbe1d3-113e-4e65-98c1-83078c4f4b38}, !- Handle
  DEER Wood Framed Roof R-12.82,          !- Name
  ,                                       !- Surface Rendering Name
  {341408e2-eeec-44a2-8449-76f7e46f80d5}, !- Layer 1
  {20e8a7f4-9129-46b9-9b52-3140561c7057}, !- Layer 2
  {5f179392-e30f-4d0d-a58c-8dccda2267c9}; !- Layer 3

OS:StandardsInformation:Construction,
  {a5b8ee7c-91a5-4677-8db0-734313707b0d}, !- Handle
  {d4fbe1d3-113e-4e65-98c1-83078c4f4b38}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {341408e2-eeec-44a2-8449-76f7e46f80d5}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {20e8a7f4-9129-46b9-9b52-3140561c7057}, !- Handle
  Typical Insulation R-12.31,             !- Name
  Smooth,                                 !- Roughness
  2.16849146865136,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5f179392-e30f-4d0d-a58c-8dccda2267c9}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {c09ba24e-93a2-4736-ae36-0cc064cbaa42}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a424cd06-2ac6-4612-b872-bf0344df1699}, !- Floor Construction Name
  {8067c89c-1e95-4922-90aa-dec6b9e6946a}, !- Wall Construction Name
  {a424cd06-2ac6-4612-b872-bf0344df1699}; !- Roof Ceiling Construction Name

OS:Construction,
  {a424cd06-2ac6-4612-b872-bf0344df1699}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {8a974125-d8f9-496f-8e33-d79b95c2c3e0}, !- Layer 1
  {29a777d3-0afc-4978-a56a-fd9c21151762}, !- Layer 2
  {b675df6f-c570-4101-953e-64f59eea4be0}; !- Layer 3

OS:StandardsInformation:Construction,
  {3ace434f-c966-46b4-ba65-2b781d09505a}, !- Handle
  {a424cd06-2ac6-4612-b872-bf0344df1699}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {8a974125-d8f9-496f-8e33-d79b95c2c3e0}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b675df6f-c570-4101-953e-64f59eea4be0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {8067c89c-1e95-4922-90aa-dec6b9e6946a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {02385f23-5a18-4151-865a-769e02928636}, !- Layer 1
  {02385f23-5a18-4151-865a-769e02928636}; !- Layer 2

OS:StandardsInformation:Construction,
  {f6b421dd-6e97-4639-84d7-1934fb25cbe6}, !- Handle
  {8067c89c-1e95-4922-90aa-dec6b9e6946a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {02385f23-5a18-4151-865a-769e02928636}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f7ef2637-06ed-40b9-8469-d9534aeb8292}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a424cd06-2ac6-4612-b872-bf0344df1699}, !- Floor Construction Name
  {437d9fb6-7fb6-43a8-8f7d-e60f682cf6da}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {437d9fb6-7fb6-43a8-8f7d-e60f682cf6da}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {62e9cce1-1533-4f12-9118-a0480b2c7d80}; !- Layer 1

OS:StandardsInformation:Construction,
  {bf4d1618-fa64-4cf7-9205-201fee1fd047}, !- Handle
  {437d9fb6-7fb6-43a8-8f7d-e60f682cf6da}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {62e9cce1-1533-4f12-9118-a0480b2c7d80}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {88b68a76-0c98-4364-ba1e-14ee24baf3df}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {88a96df3-5022-4505-84f5-5289684a05cf}, !- Fixed Window Construction Name
  {84911a47-ade1-4912-bdf7-da327f2dddee}, !- Operable Window Construction Name
  {587c4e39-8027-4940-8314-c66b79ccd08e}, !- Door Construction Name
  {756d5e36-19bf-488c-8879-2841f995a56e}, !- Glass Door Construction Name
  {31a9ec77-49d8-41c4-b007-ebfad963b0da}, !- Overhead Door Construction Name
  {8b98c5fc-a1e4-4c82-bec6-03f653798d18}, !- Skylight Construction Name
  {bbec3a7a-63bd-410f-a2c9-8c9d7d1012f3}, !- Tubular Daylight Dome Construction Name
  {bbec3a7a-63bd-410f-a2c9-8c9d7d1012f3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {88a96df3-5022-4505-84f5-5289684a05cf}, !- Handle
  DEER Metal Framed Window U-0.77 SHGC 0.61, !- Name
  ,                                       !- Surface Rendering Name
  {9853e661-b7a4-42f2-b246-4ac2ada77c21}; !- Layer 1

OS:StandardsInformation:Construction,
  {6df78337-4a31-481c-ab80-894555a1fd94}, !- Handle
  {88a96df3-5022-4505-84f5-5289684a05cf}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {9853e661-b7a4-42f2-b246-4ac2ada77c21}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {84911a47-ade1-4912-bdf7-da327f2dddee}, !- Handle
  DEER Metal Framed Window U-0.77 SHGC 0.61 1, !- Name
  ,                                       !- Surface Rendering Name
  {d172a929-4984-427e-bf6d-a1f03a9898e4}; !- Layer 1

OS:StandardsInformation:Construction,
  {9006baef-892a-404c-b1f0-f879e60e7592}, !- Handle
  {84911a47-ade1-4912-bdf7-da327f2dddee}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d172a929-4984-427e-bf6d-a1f03a9898e4}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {587c4e39-8027-4940-8314-c66b79ccd08e}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {8a974125-d8f9-496f-8e33-d79b95c2c3e0}; !- Layer 1

OS:StandardsInformation:Construction,
  {e270441b-9c3f-492c-8047-b2959238b6c6}, !- Handle
  {587c4e39-8027-4940-8314-c66b79ccd08e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {756d5e36-19bf-488c-8879-2841f995a56e}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {6fc8d932-04f7-4cd2-b9f4-d06677fa2d74}; !- Layer 1

OS:StandardsInformation:Construction,
  {a98a38c6-dc8e-4602-8851-cf3fc4437fcd}, !- Handle
  {756d5e36-19bf-488c-8879-2841f995a56e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {6fc8d932-04f7-4cd2-b9f4-d06677fa2d74}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {31a9ec77-49d8-41c4-b007-ebfad963b0da}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {b234ff15-73ce-4324-b7ea-c7ec48823e3a}, !- Layer 1
  {8a974125-d8f9-496f-8e33-d79b95c2c3e0}; !- Layer 2

OS:StandardsInformation:Construction,
  {7fe04b55-d08a-4357-b3da-b28cb86f9973}, !- Handle
  {31a9ec77-49d8-41c4-b007-ebfad963b0da}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b234ff15-73ce-4324-b7ea-c7ec48823e3a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8b98c5fc-a1e4-4c82-bec6-03f653798d18}, !- Handle
  DEER Skylight U-1.42 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {bee5a277-67ec-49c4-8557-0304014b961c}; !- Layer 1

OS:StandardsInformation:Construction,
  {6de77b38-7a32-4327-8336-98f31a19e8f8}, !- Handle
  {8b98c5fc-a1e4-4c82-bec6-03f653798d18}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {bee5a277-67ec-49c4-8557-0304014b961c}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61 2,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {bbec3a7a-63bd-410f-a2c9-8c9d7d1012f3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1bd8d3af-45eb-421c-95aa-88dc9664cd09}; !- Layer 1

OS:StandardsInformation:Construction,
  {efb4dce4-1bda-4356-9961-3b635deb4c21}, !- Handle
  {bbec3a7a-63bd-410f-a2c9-8c9d7d1012f3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {1bd8d3af-45eb-421c-95aa-88dc9664cd09}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {2de798ae-5b35-4795-b7a2-1cd64bea3339}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {bbec3a7a-63bd-410f-a2c9-8c9d7d1012f3}, !- Fixed Window Construction Name
  {bbec3a7a-63bd-410f-a2c9-8c9d7d1012f3}, !- Operable Window Construction Name
  {dd13da52-fcee-4c1a-888c-7a1bce724485}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dd13da52-fcee-4c1a-888c-7a1bce724485}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7954cf3b-e31a-4c54-832c-de807ddf5f04}; !- Layer 1

OS:StandardsInformation:Construction,
  {d66d11f0-beae-4e05-99db-b07e26753210}, !- Handle
  {dd13da52-fcee-4c1a-888c-7a1bce724485}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7954cf3b-e31a-4c54-832c-de807ddf5f04}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {bca5bb96-c481-4d45-8102-12c066e0a655}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {7954cf3b-e31a-4c54-832c-de807ddf5f04}; !- Layer 1

OS:StandardsInformation:Construction,
  {41c28e77-4964-46e1-81fc-cbadd8b1773c}, !- Handle
  {bca5bb96-c481-4d45-8102-12c066e0a655}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Handle
  Always On Discrete,                     !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c68f291a-f2b4-4d29-817d-6c4e5204db19}, !- Handle
  EPr Classroom A  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.09023992003821e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0fb0ca2-7437-46ed-a244-c0bf952c317c}, !- Handle
  EPr Classroom A end_a - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.040890658841e-06,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {298c79ce-356b-4b05-a1b3-3e6a3cf2ecf2}, !- Handle
  EPr Classroom B end_a - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.25220863345688e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bff77123-e0e2-4996-b03c-e8686b66e188}, !- Handle
  EPr Classroom C  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.09023992003821e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c83448e6-8d58-4715-a5b1-03f859b2a1dd}, !- Handle
  EPr Classroom C end_a - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.040890658841e-06,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25757f42-9348-4361-ad5f-dd672044ee8b}, !- Handle
  EPr CorridorStairway A  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.05861985832492e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {747e93a4-fed1-4a49-99c4-79f6e992d365}, !- Handle
  EPr CorridorStairway C  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.05861985832492e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66be9d0f-e2a0-4dce-b127-6d0c75689c24}, !- Handle
  EPr Dining A  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.58792978748738e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28593352-56bb-432a-a3f7-46e228f64ed3}, !- Handle
  EPr Dining C  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.58792978748738e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed884767-59de-47f5-a0ba-08e7dbd45594}, !- Handle
  EPr Gymnasium A  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.06748445840351e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71feb7d0-f389-4f04-bdd1-a670d9e311b9}, !- Handle
  EPr Gymnasium A end_b - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.040890658841e-06,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62d2cd11-ac26-459c-b4b6-39add4fc0496}, !- Handle
  EPr Gymnasium B end_b - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  4.25220863345689e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d25ff3f6-3407-4c8d-959d-25616c6c587e}, !- Handle
  EPr Gymnasium C  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.06748445840351e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b48c0b8-f442-4d1b-b8b8-9c053113e94e}, !- Handle
  EPr Gymnasium C end_b - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.040890658841e-06,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b71effd6-04ad-4cae-b90d-49249d53d6f1}, !- Handle
  EPr Kitchen A  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.41033900827444e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94221407-a7e1-4b26-9dac-e7aee344169a}, !- Handle
  EPr Kitchen C  - Story Ground Infiltration, !- Name
  {537a5a62-3dfe-4455-94bf-e109ec1d8110}, !- Space or SpaceType Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.41033900827444e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {89d0df87-018d-412a-9b0a-20e05beb7ba5}, !- Handle
  18.1,                                   !- January Ground Temperature {C}
  13.6,                                   !- February Ground Temperature {C}
  12.6,                                   !- March Ground Temperature {C}
  12.5,                                   !- April Ground Temperature {C}
  13.9,                                   !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  13.9,                                   !- July Ground Temperature {C}
  16.8,                                   !- August Ground Temperature {C}
  19.4,                                   !- September Ground Temperature {C}
  21,                                     !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  20.6;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {f34ba40e-08ec-4548-b871-9ced17ab830f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {4f24931d-eb05-4e14-9f9f-540134ef461d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f24931d-eb05-4e14-9f9f-540134ef461d}, !- Handle
  Schedule Day 161,                       !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {c8d345c4-02d6-460d-b5b0-add603b0fcfd}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.006856083488;                         !- Design Level {W}

OS:Exterior:Lights,
  {a518073b-fc5e-4521-be30-2802cad2e903}, !- Handle
  Parking Areas and Drives,               !- Name
  {c8d345c4-02d6-460d-b5b0-add603b0fcfd}, !- Exterior Lights Definition Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18592.2596295001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1e017a12-626a-43e8-a32f-a7723841a8ee}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.03428041744;                          !- Design Level {W}

OS:Exterior:Lights,
  {e457d975-15d2-4f1c-8c87-5330f78fad80}, !- Handle
  Building Facades,                       !- Name
  {1e017a12-626a-43e8-a32f-a7723841a8ee}, !- Exterior Lights Definition Name
  {f34ba40e-08ec-4548-b871-9ced17ab830f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9153.29448887121,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d09dc06f-2a0e-4211-ae32-0483d062546c}, !- Handle
  Main Entries Def (W/ft),                !- Name
  5.142062616;                            !- Design Level {W}

OS:Exterior:Lights,
  {af313339-ea53-436c-a98f-70d22e8ff112}, !- Handle
  Main Entries,                           !- Name
  {d09dc06f-2a0e-4211-ae32-0483d062546c}, !- Exterior Lights Definition Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  74.4736000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7e4059d7-9c4b-4666-b47b-e9aca0af56b2}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  3.428041744;                            !- Design Level {W}

OS:Exterior:Lights,
  {0c65e406-9854-4fa3-9ca0-afc97bc19616}, !- Handle
  Other Doors,                            !- Name
  {7e4059d7-9c4b-4666-b47b-e9aca0af56b2}, !- Exterior Lights Definition Name
  {1b79247d-743c-4c77-8fdb-22e978256f61}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  61.4407200000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Handle
  D_EPr_All_Fan_Yr,                       !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  {80449d77-7474-49a0-a2eb-30b5d1b355cc}, !- Default Day Schedule Name
  {a70e01bf-69ef-4107-ae40-decfa07be6c9}, !- Summer Design Day Schedule Name
  {b1b53665-b3c1-469b-93a0-74907f23e312}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80449d77-7474-49a0-a2eb-30b5d1b355cc}, !- Handle
  D_EPr_All_Fan_Yr Default,               !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a491946f-53df-4bf1-adbb-9e7b99924432}, !- Handle
  Schedule Rule 122,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ed1db683-2f10-41a1-a40c-9e290ac5bb72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {ed1db683-2f10-41a1-a40c-9e290ac5bb72}, !- Handle
  D_EPr_All_Fan_Yr Sat Day,               !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe320754-ca9f-4463-8b72-56156ef60e21}, !- Handle
  Schedule Rule 123,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {aa9ed7e4-251e-4aaa-a837-4208303ae83e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {aa9ed7e4-251e-4aaa-a837-4208303ae83e}, !- Handle
  D_EPr_All_Fan_Yr Sat Day 1,             !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {152724f6-0be1-487d-98ea-1dee37dee28f}, !- Handle
  Schedule Rule 124,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {46c230da-8e9b-4371-a654-47c45eea1b7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {46c230da-8e9b-4371-a654-47c45eea1b7e}, !- Handle
  D_EPr_All_Fan_Yr Sat Day 2,             !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1b53665-b3c1-469b-93a0-74907f23e312}, !- Handle
  D_EPr_All_Fan_Yr Winter Design Day,     !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a70e01bf-69ef-4107-ae40-decfa07be6c9}, !- Handle
  D_EPr_All_Fan_Yr Summer Design Day,     !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51742d08-7fa2-4140-a6b7-34d75943d3c4}, !- Handle
  Schedule Rule 125,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a72afb52-75dd-4372-8fc6-06df441102f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {a72afb52-75dd-4372-8fc6-06df441102f3}, !- Handle
  D_EPr_All_Fan_Yr Sun Day,               !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fef08ab3-7ed9-4c0a-a62f-bbab3cc7981a}, !- Handle
  Schedule Rule 126,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1a129f7b-bf71-47b1-92d6-1affa9b43a82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {1a129f7b-bf71-47b1-92d6-1affa9b43a82}, !- Handle
  D_EPr_All_Fan_Yr Sun Day 1,             !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98ea709d-ff4d-4c44-994a-f0eacb6ad535}, !- Handle
  Schedule Rule 127,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6907142f-7201-42f0-ad13-220989ef8e19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {6907142f-7201-42f0-ad13-220989ef8e19}, !- Handle
  D_EPr_All_Fan_Yr Sun Day 2,             !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d33d61b4-e1b6-43eb-a136-391b3604dcc0}, !- Handle
  Schedule Rule 128,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b5cbc3e-0b0b-429c-8b6d-4c47143900cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {6b5cbc3e-0b0b-429c-8b6d-4c47143900cb}, !- Handle
  D_EPr_All_Fan_Yr Wkdy Day,              !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2a8a398-edbb-4565-8767-fda67ae4a110}, !- Handle
  Schedule Rule 129,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {390689a3-9f84-4383-8a58-c15ba95b9c12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {390689a3-9f84-4383-8a58-c15ba95b9c12}, !- Handle
  D_EPr_All_Fan_Yr Wkdy Day 1,            !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03dd3c23-1385-4a9a-b3f1-b5fc01932246}, !- Handle
  Schedule Rule 130,                      !- Name
  {62ac18a9-bbad-4b39-8d8a-90cd2b6b07ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {540b6ef0-a459-4f10-a2f4-5eb214f96811}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {540b6ef0-a459-4f10-a2f4-5eb214f96811}, !- Handle
  D_EPr_All_Fan_Yr Wkdy Day 2,            !- Name
  {a27138a0-948c-4eb3-9abf-bb1bc666aa03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Handle
  D_EPr_All_DHW_DHW_Yr,                   !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {1ddeef08-8747-4a9a-97fa-296b5d46afad}, !- Default Day Schedule Name
  {74164dab-f348-4d1c-aeda-44b33a831c17}, !- Summer Design Day Schedule Name
  {b3ccad86-4a78-48c0-8fce-de20d0cf565b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ddeef08-8747-4a9a-97fa-296b5d46afad}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {97bc1a6d-6d41-4dcb-8f6a-dd5fa3415fe5}, !- Handle
  Schedule Rule 131,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c3f1acfb-6326-44c8-967a-b0268313ac1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {c3f1acfb-6326-44c8-967a-b0268313ac1a}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default|Wkdy Day,  !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {8d4021bc-523f-4abe-b004-a20552b8df01}, !- Handle
  Schedule Rule 132,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1c435995-94bf-4908-a9dc-9633b3f3a94c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {1c435995-94bf-4908-a9dc-9633b3f3a94c}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default|Wkdy Day 1, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {af985a74-4227-40a3-b208-37731dcd2e3f}, !- Handle
  Schedule Rule 133,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ba9cff99-4f76-4f50-9b33-810d08ed9422}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {ba9cff99-4f76-4f50-9b33-810d08ed9422}, !- Handle
  D_EPr_All_DHW_DHW_Yr Default|Wkdy Day 2, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {750dcdc7-781f-4cba-9d9d-014377e187a5}, !- Handle
  Schedule Rule 134,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6cacda1e-238e-4bf8-b46a-b2fdf1479a98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {6cacda1e-238e-4bf8-b46a-b2fdf1479a98}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sat Day,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3825c293-d563-4a96-84f4-4ceb9087987f}, !- Handle
  Schedule Rule 135,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ee265a0e-4905-4a9c-bfcd-9bcb9281f26c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {ee265a0e-4905-4a9c-bfcd-9bcb9281f26c}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sat Day 1,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8803cf75-7313-4dbd-8260-fccf124c12ff}, !- Handle
  Schedule Rule 136,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {469f19dc-d8d3-46b4-92f9-383a10c0efc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {469f19dc-d8d3-46b4-92f9-383a10c0efc1}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sat Day 2,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {74164dab-f348-4d1c-aeda-44b33a831c17}, !- Handle
  D_EPr_All_DHW_DHW_Yr Summer Design Day, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {208d9483-7355-405f-b76e-5e3db89c5195}, !- Handle
  Schedule Rule 137,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77a0ff16-c541-48b9-8cdc-15d613079498}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  5,                                      !- Start Day
  4,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {77a0ff16-c541-48b9-8cdc-15d613079498}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sun Day,           !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b638b66c-e226-449a-9abd-f73f109dd2de}, !- Handle
  Schedule Rule 138,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2de83d73-02c4-453a-a932-f41555deb9b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  13,                                     !- Start Day
  6,                                      !- End Month
  12;                                     !- End Day

OS:Schedule:Day,
  {2de83d73-02c4-453a-a932-f41555deb9b0}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sun Day 1,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e428e5e5-6d4d-4fbe-a744-a14d9c4e6375}, !- Handle
  Schedule Rule 139,                      !- Name
  {3f0e3bde-58cd-4da1-8258-c4c3eedec728}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7564d409-49e3-4a8e-b188-bf02cc5eef23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  17,                                     !- Start Day
  12,                                     !- End Month
  11;                                     !- End Day

OS:Schedule:Day,
  {7564d409-49e3-4a8e-b188-bf02cc5eef23}, !- Handle
  D_EPr_All_DHW_DHW_Yr Sun Day 2,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3ccad86-4a78-48c0-8fce-de20d0cf565b}, !- Handle
  D_EPr_All_DHW_DHW_Yr Winter Design Day 4, !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:WaterUse:Connections,
  {cc855042-ca7c-4bf4-bb14-a526ed189f24}, !- Handle
  Booster EPr Kitchen - DEER 2003 WUC 1.55gpm at 180F, !- Name
  {4f98fc69-9055-4ed9-b36b-6bc348b14ea5}, !- Inlet Node Name
  {570e2fa6-2f27-451e-b8a8-5b9b8e3dc843}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d405bd6-94eb-4391-9ddb-75e02786a1bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4251cf9-d026-40a4-9960-99acaf5f2b1a}, !- Handle
  Booster EPr Kitchen - DEER 2003 Service Water Use Def 1.55gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.80025862012158e-05,                   !- Peak Flow Rate {m3/s}
  {b9f0716a-de07-4b35-a0c9-e0a5d52c2c68}, !- Target Temperature Schedule Name
  {1792dd68-c9a5-469a-b7be-aea8b69a4ebd}, !- Sensible Fraction Schedule Name
  {b131e3b8-bfb7-4d7c-adba-f23fd086e122}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1792dd68-c9a5-469a-b7be-aea8b69a4ebd}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {09224203-3f6b-4b78-8f6c-65be9d3eb1e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09224203-3f6b-4b78-8f6c-65be9d3eb1e5}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b131e3b8-bfb7-4d7c-adba-f23fd086e122}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  {b1193114-53b8-4294-8315-5cff0b537417}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1193114-53b8-4294-8315-5cff0b537417}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9743b41c-2b0c-4563-8aeb-54e242b5b170}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9f0716a-de07-4b35-a0c9-e0a5d52c2c68}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {75836557-f4e1-4d25-866c-5ed65fcbaa8b}, !- Schedule Type Limits Name
  {7f6d28f0-34d6-49c5-90b2-6a94eeebdf7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f6d28f0-34d6-49c5-90b2-6a94eeebdf7d}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {75836557-f4e1-4d25-866c-5ed65fcbaa8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {75836557-f4e1-4d25-866c-5ed65fcbaa8b}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5d405bd6-94eb-4391-9ddb-75e02786a1bd}, !- Handle
