
Version,
  9.4;                                    !- Version Identifier

Building,
  Refrig Case Model,                      !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Timestep,
  60;                                     !- Number of Timesteps per Hour

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period,                             !- Name
  1,                                      !- Begin Month
  8,                                      !- Begin Day of Month
  ,                                       !- Begin Year
  1,                                      !- End Month
  11,                                     !- End Day of Month
  ,                                       !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Treat Weather as Actual

Site:Location,
  Dayton Wright Patterson Air Force Base, !- Name
  39.83,                                  !- Latitude {deg}
  -84.05,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  250.0;                                  !- Elevation {m}

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative;                               !- Coordinate System

Construction,
  False Floor,                            !- Name
  1in Wood;                               !- Layer 1

Material,
  1in Wood,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

Construction,
  IEAD Roof,                              !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation,                        !- Layer 2
  Roof Decking;                           !- Layer 3

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  3.5222,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Decking,                           !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Construction,
  Int Wall,                               !- Name
  5/8in Gypsum,                           !- Layer 1
  Air Gap,                                !- Layer 2
  5/8in Gypsum;                           !- Layer 3

Material,
  5/8in Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.015875,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  Air Gap,                                !- Name
  0.16;                                   !- Thermal Resistance {m2-K/W}

Construction,
  Ext Wall,                               !- Name
  4in MW Concrete,                        !- Layer 1
  Air Gap,                                !- Layer 2
  5/8in Gypsum;                           !- Layer 3

Material,
  4in MW Concrete,                        !- Name
  Rough,                                  !- Roughness
  0.1000,                                 !- Thickness {m}
  0.858,                                  !- Conductivity {W/m-K}
  1968,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Zone,
  Zn1,                                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  AutoCalculate,                          !- Ceiling Height {m}
  AutoCalculate,                          !- Volume {m3}
  AutoCalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Zn1 Floor,                              !- Name
  Floor,                                  !- Surface Type
  False Floor,                            !- Construction Name
  Zn1,                                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  17.0688, 12.8016, 0,                    !- X,Y,Z Vertex 1 {m}
  17.0688, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 North Wall,                         !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  17.0688, 12.8016, 4.3688,               !- X,Y,Z Vertex 1 {m}
  17.0688, 12.8016, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 12.8016, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 12.8016, 4.3688;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 East Wall,                          !- Name
  Wall,                                   !- Surface Type
  Ext Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  17.0688, 0, 4.3688,                     !- X,Y,Z Vertex 1 {m}
  17.0688, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  17.0688, 12.8016, 0,                    !- X,Y,Z Vertex 3 {m}
  17.0688, 12.8016, 4.3688;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 South Wall,                         !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 0, 4.3688,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  17.0688, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  17.0688, 0, 4.3688;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 West Wall,                          !- Name
  Wall,                                   !- Surface Type
  Int Wall,                               !- Construction Name
  Zn1,                                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 12.8016, 4.3688,                     !- X,Y,Z Vertex 1 {m}
  0, 12.8016, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.3688;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Zn1 Roof,                               !- Name
  Roof,                                   !- Surface Type
  IEAD Roof,                              !- Construction Name
  Zn1,                                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 12.8016, 4.3688,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.3688,                           !- X,Y,Z Vertex 2 {m}
  17.0688, 0, 4.3688,                     !- X,Y,Z Vertex 3 {m}
  17.0688, 12.8016, 4.3688;               !- X,Y,Z Vertex 4 {m}

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

Schedule:Constant,
  Always On,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Lights,
  Zn1 Lights,                             !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Light Sch,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.764,                                 !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1;                                      !- Fraction Replaceable

ElectricEquipment,
  Zn1 Equipment,                          !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  500,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.7,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ;                                       !- End-Use Subcategory

Schedule:Compact,
  Light Sch,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0;                                      !- Field 8

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zn1 Cap Mult,                           !- Name
  Zn1,                                    !- Zone or ZoneList Name
  6,                                      !- Temperature Capacity Multiplier
  6,                                      !- Humidity Capacity Multiplier
  1,                                      !- Carbon Dioxide Capacity Multiplier
  1;                                      !- Generic Contaminant Capacity Multiplier

ZoneInfiltration:DesignFlowRate,
  Infiltration,                           !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Infil Sch,                              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.1416,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Schedule:Compact,
  Infil Sch,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 4/30,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 8/31,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 06:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 18:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  Through: 12/31,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  0;                                      !- Field 16

ZoneControl:Thermostat,
  Zn1 Thermostat,                         !- Name
  Zn1,                                    !- Zone or ZoneList Name
  Thermostat Control Type Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint,                    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  1;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Constant,
  Thermostat Control Type Schedule,       !- Name
  Thermostat Control Type,                !- Schedule Type Limits Name
  4;                                      !- Hourly Value

ScheduleTypeLimits,
  Thermostat Control Type,                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint,                    !- Name
  Htg Setpoint,                           !- Heating Setpoint Temperature Schedule Name
  Clg Setpoint;                           !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  Htg Setpoint,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21.667;                                 !- Field 4

Schedule:Compact,
  Clg Setpoint,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 8/11,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  23.889,                                 !- Field 4
  Through: 8/12,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 9:30,                            !- Field 7
  23.889,                                 !- Field 8
  Until: 16:30,                           !- Field 9
  23.889,                                 !- Field 10
  Until: 24:00,                           !- Field 11
  23.889,                                 !- Field 12
  Through: 12/31,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  23.889;                                 !- Field 16

ScheduleTypeLimits,
  Temperature,                            !- Name
  -100,                                   !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

ZoneControl:Humidistat,
  Zn1 Humidistat,                         !- Name
  Zn1,                                    !- Zone Name
  Humid Setpoint,                         !- Humidifying Relative Humidity Setpoint Schedule Name
  Dehumid Setpoint;                       !- Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Compact,
  Humid Setpoint,                         !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  40;                                     !- Field 4

Schedule:Compact,
  Dehumid Setpoint,                       !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  95;                                     !- Field 4

ScheduleTypeLimits,
  Humidity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

ZoneHVAC:EquipmentConnections,
  Zn1,                                    !- Zone Name
  Zn1 HVAC Equipment List,                !- Zone Conditioning Equipment List Name
  Zn1 Air Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zn1 Air Node,                           !- Zone Air Node Name
  Zn1 Return Air Node;                    !- Zone Return Air Node or NodeList Name

NodeList,
  Zn1 Air Inlet Node List,                !- Name
  Zn1 Supply Air Node;                    !- Node Name 1

ZoneHVAC:EquipmentList,
  Zn1 HVAC Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zn1 Air Terminal Air Dist Unit,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zn1 Air Terminal,                       !- Name
  Always On,                              !- Availability Schedule Name
  Zn1 Supply Air Node Terminal Inlet,     !- Air Inlet Node Name
  Zn1 Supply Air Node,                    !- Air Outlet Node Name
  1.415841,                               !- Maximum Air Flow Rate {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zn1 Air Terminal Air Dist Unit,         !- Name
  Zn1 Supply Air Node,                    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zn1 Air Terminal,                       !- Air Terminal Name
  ,                                       !- Nominal Upstream Leakage Fraction
  ,                                       !- Constant Downstream Leakage Fraction
  ;                                       !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  Zn1 Supply Air Temp Mgr,                !- Name
  Temperature,                            !- Control Variable
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  Zn1,                                    !- Control Zone Name
  Zn1 Air Node,                           !- Zone Node Name
  Zn1 Supply Air Node,                    !- Zone Inlet Node Name
  Humidifier Outlet Node;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  Zn1 Min RH Mgr,                         !- Name
  Humidifier Outlet Node,                 !- Setpoint Node or NodeList Name
  Zn1 Air Node;                           !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
  Zn1 Max RH Mgr,                         !- Name
  Humidifier Outlet Node,                 !- Setpoint Node or NodeList Name
  Zn1 Air Node;                           !- Control Zone Air Node Name

AirLoopHVAC,
  RTU,                                    !- Name
  ,                                       !- Controller List Name
  ,                                       !- Availability Manager List Name
  1.415841,                               !- Design Supply Air Flow Rate {m3/s}
  RTU Branches,                           !- Branch List Name
  ,                                       !- Connector List Name
  RTU Supply Inlet Node,                  !- Supply Side Inlet Node Name
  RTU Demand Outlet Node,                 !- Demand Side Outlet Node Name
  RTU Demand Inlet Node,                  !- Demand Side Inlet Node Names
  Humidifier Outlet Node;                 !- Supply Side Outlet Node Names

AvailabilityManagerAssignmentList,
  RTU Avail Mgr List,                     !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  RTU Avail Mgr;                          !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  RTU Avail Mgr,                          !- Name
  Always On;                              !- Schedule Name

BranchList,
  RTU Branches,                           !- Name
  RTU Main Branch;                        !- Branch Name 1

Branch,
  RTU Main Branch,                        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  RTU,                                    !- Component Name 1
  RTU Supply Inlet Node,                  !- Component Inlet Node Name 1
  RTU Supply Outlet Node,                 !- Component Outlet Node Name 1
  Humidifier:Steam:Electric,              !- Component Object Type 2
  Humidifier,                             !- Component Name 2
  RTU Supply Outlet Node,                 !- Component Inlet Node Name 2
  Humidifier Outlet Node;                 !- Component Outlet Node Name 2

AirLoopHVAC:UnitarySystem,
  RTU,                                    !- Name
  Load,                                   !- Control Type
  Zn1,                                    !- Controlling Zone or Thermostat Location
  CoolReheat,                             !- Dehumidification Control Type
  Always On,                              !- Availability Schedule Name
  RTU Supply Inlet Node,                  !- Air Inlet Node Name
  RTU Supply Outlet Node,                 !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  RTU Fan,                                !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always Off,                             !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  RTU Heat Coil,                          !- Heating Coil Name
  ,                                       !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  RTU Cool Coil,                          !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  LatentWithSensibleLoadControl,          !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  RTU Reheat Coil,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  1.415841,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  1.415841,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80;                                     !- Maximum Supply Air Temperature {C}

OutdoorAir:Node,
  RTU Condenser Node;                     !- Name

Fan:OnOff,
  RTU Fan,                                !- Name
  Always On,                              !- Availability Schedule Name
  0.4,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  1.415841,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  RTU Supply Inlet Node,                  !- Air Inlet Node Name
  RTU Cool Coil Inlet Node;               !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  RTU Cool Coil,                          !- Name
  Always On,                              !- Availability Schedule Name
  26377.5,                                !- Gross Rated Total Cooling Capacity {W}
  0.78,                                   !- Gross Rated Sensible Heat Ratio
  3.9,                                    !- Gross Rated Cooling COP {W/W}
  1.415841,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  RTU Cool Coil Inlet Node,               !- Air Inlet Node Name
  RTU Heat Coil Inlet Node,               !- Air Outlet Node Name
  CoolCapfT,                              !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCapfFF,                             !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoolEIRfT,                              !- Energy Input Ratio Function of Temperature Curve Name
  CoolEIRfFF,                             !- Energy Input Ratio Function of Flow Fraction Curve Name
  PLFfPLR,                                !- Part Load Fraction Correlation Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  RTU Condenser Node,                     !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Sensible Heat Ratio Function of Temperature Curve Name
  ,                                       !- Sensible Heat Ratio Function of Flow Fraction Curve Name
  ,                                       !- Report ASHRAE Standard 127 Performance Ratings
  ;                                       !- Zone Name for Condenser Placement

Curve:Biquadratic,
  CoolCapfT,                              !- Name
  1.6380187,                              !- Coefficient1 Constant
  -0.0747347,                             !- Coefficient2 x
  0.0029747,                              !- Coefficient3 x**2
  0.0015201,                              !- Coefficient4 y
  -0.0000519,                             !- Coefficient5 y**2
  -0.0004509,                             !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  51.67,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  CoolCapfFF,                             !- Name
  0.8185792,                              !- Coefficient1 Constant
  0.2831771,                              !- Coefficient2 x
  -0.1017563,                             !- Coefficient3 x**2
  0.875,                                  !- Minimum Value of x {BasedOnField A2}
  1.125;                                  !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoolEIRfT,                              !- Name
  -0.2209648,                             !- Coefficient1 Constant
  0.1033303,                              !- Coefficient2 x
  -0.0030061,                             !- Coefficient3 x**2
  -0.0070657,                             !- Coefficient4 y
  0.0006322,                              !- Coefficient5 y**2
  -0.0002496,                             !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  51.67,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  CoolEIRfFF,                             !- Name
  1.0380778,                              !- Coefficient1 Constant
  -0.2013868,                             !- Coefficient2 x
  0.163309,                               !- Coefficient3 x**2
  0.875,                                  !- Minimum Value of x {BasedOnField A2}
  1.125;                                  !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PLFfPLR,                                !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  RTU Heat Coil,                          !- Name
  Always Off,                             !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  500,                                    !- Nominal Capacity {W}
  RTU Heat Coil Inlet Node,               !- Air Inlet Node Name
  RTU Reheat Coil Inlet Node,             !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  RTU Reheat Coil,                        !- Name
  Always On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  500,                                    !- Nominal Capacity {W}
  RTU Reheat Coil Inlet Node,             !- Air Inlet Node Name
  RTU Supply Outlet Node,                 !- Air Outlet Node Name
  ;                                       !- Temperature Setpoint Node Name

Humidifier:Steam:Electric,
  Humidifier,                             !- Name
  Always On,                              !- Availability Schedule Name
  0.00000611,                             !- Rated Capacity {m3/s}
  16500,                                  !- Rated Power {W}
  23,                                     !- Rated Fan Power {W}
  0,                                      !- Standby Power {W}
  RTU Supply Outlet Node,                 !- Air Inlet Node Name
  Humidifier Outlet Node;                 !- Air Outlet Node Name

AirLoopHVAC:SupplyPath,
  RTU Supply Path,                        !- Name
  RTU Demand Inlet Node,                  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  RTU Supply Splitter;                    !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  RTU Supply Splitter,                    !- Name
  RTU Demand Inlet Node,                  !- Inlet Node Name
  Zn1 Supply Air Node Terminal Inlet;     !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  RTU Return Air Path,                    !- Name
  RTU Demand Outlet Node,                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  RTU Return Mixer;                       !- Component Name 1

AirLoopHVAC:ZoneMixer,
  RTU Return Mixer,                       !- Name
  RTU Demand Outlet Node,                 !- Outlet Node Name
  Zn1 Return Air Node;                    !- Inlet Node Name 1

EnergyManagementSystem:Sensor,
  drybulb_sen,                            !- Name
  drybulb_sch,                            !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  rh_sen,                                 !- Name
  rh_sch,                                 !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  drybulb_act,                            !- Name
  Environment,                            !- Actuated Component Unique Name
  Weather Data,                           !- Actuated Component Type
  Outdoor Dry Bulb;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  rh_act,                                 !- Name
  Environment,                            !- Actuated Component Unique Name
  Weather Data,                           !- Actuated Component Type
  Outdoor Relative Humidity;              !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  Weather Prgm,                           !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Weather_Prgm;                           !- Program Name 1

EnergyManagementSystem:Program,
  Weather_Prgm,                           !- Name
  SET dbt = drybulb_sen,                  !- Program Line 1
  SET rh = rh_sen,                        !- Program Line 2
  IF dbt == 9999,                         !- Program Line 3
  SET drybulb_act = null,                 !- Program Line 4
  SET rh_act = null,                      !- Program Line 5
  ELSE,                                   !- Program Line 6
  SET drybulb_act = dbt,                  !- Program Line 7
  SET rh_act = rh,                        !- Program Line 8
  ENDIF;                                  !- Program Line 9

ScheduleTypeLimits,
  Any Number,                             !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

Schedule:File,
  drybulb_sch,                            !- Name
  Any Number,                             !- Schedule Type Limits Name
  ../weather/weather_data.csv,            !- File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

Schedule:File,
  rh_sch,                                 !- Name
  Any Number,                             !- Schedule Type Limits Name
  ../weather/weather_data.csv,           !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  1;                                      !- Minutes per Item

PythonPlugin:SearchPaths,
  Python Search Paths,                    !- Name
  Yes,                                    !- Add Current Working Directory to Search Path
  Yes,                                    !- Add Input File Directory to Search Path
  ,                                       !- Search Path 1
  ,                                       !- Search Path 2
  ,                                       !- Search Path 3
  ,                                       !- Search Path 4
  ;                                       !- Search Path 5

PythonPlugin:Instance,
  Case Model,                             !- Name
  No,                                     !- Run During Warmup Days
  in,                                     !- Python Module Name
  CaseModel;                              !- Plugin Class Name

PythonPlugin:Variables,
  Python Variables,                       !- Name
  mt1_t_supply,                           !- Variable Name 1
  mt1_t_return,                           !- Variable Name 2
  mt1_t_case,                             !- Variable Name 3
  mt1_t_food,                             !- Variable Name 4
  mt2_t_supply,                           !- Variable Name 5
  mt2_t_return,                           !- Variable Name 6
  mt2_t_case,                             !- Variable Name 7
  mt2_t_food,                             !- Variable Name 8
  lt1_t_supply,                           !- Variable Name 9
  lt1_t_return,                           !- Variable Name 10
  lt1_t_case,                             !- Variable Name 11
  lt1_t_food,                             !- Variable Name 12
  lt2_t_supply,                           !- Variable Name 13
  lt2_t_return,                           !- Variable Name 14
  lt2_t_case,                             !- Variable Name 15
  lt2_t_food;                             !- Variable Name 16

PythonPlugin:OutputVariable,
  mt1_t_supply,                           !- Name
  mt1_t_supply,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  mt1_t_return,                           !- Name
  mt1_t_return,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  mt1_t_case,                             !- Name
  mt1_t_case,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  mt1_t_food,                             !- Name
  mt1_t_food,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  mt2_t_supply,                           !- Name
  mt2_t_supply,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  mt2_t_return,                           !- Name
  mt2_t_return,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  mt2_t_case,                             !- Name
  mt2_t_case,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  mt2_t_food,                             !- Name
  mt2_t_food,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt1_t_supply,                           !- Name
  lt1_t_supply,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt1_t_return,                           !- Name
  lt1_t_return,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt1_t_case,                             !- Name
  lt1_t_case,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt1_t_food,                             !- Name
  lt1_t_food,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt2_t_supply,                           !- Name
  lt2_t_supply,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt2_t_return,                           !- Name
  lt2_t_return,                           !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt2_t_case,                             !- Name
  lt2_t_case,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  lt2_t_food,                             !- Name
  lt2_t_food,                             !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  Systemtimestep,                         !- Update Frequency
  ;                                       !- Units

Output:EnergyManagementSystem,
  None,                                   !- Actuator Availability Dictionary Reporting
  None,                                   !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OutputControl:ReportingTolerances,
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  Clg Setpoint,                           !- Key Value
  Schedule Value,                         !- Variable Name
  timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  MT1 Avail Sch,                          !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  MT2 Avail Sch,                          !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  LT1 Avail Sch,                          !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  LT2 Avail Sch,                          !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  MT1 Credit Sch,                         !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  MT2 Credit Sch,                         !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  LT1 Credit Sch,                         !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  LT2 Credit Sch,                         !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Refrigeration System Total Compressor Electricity Rate, !- Variable Name
  timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Refrigeration System Condenser Fan Electricity Rate, !- Variable Name
  timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  mt1_t_supply,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  mt1_t_return,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  mt2_t_supply,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  mt2_t_return,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  lt1_t_supply,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  lt1_t_return,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  lt2_t_supply,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Variable,
  lt2_t_return,                           !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep,                               !- Reporting Frequency
  ;                                       !- Schedule Name

Refrigeration:CaseAndWalkInList,
  LT Case List,                           !- Name
  LT1,                                    !- Case or WalkIn Name 1
  LT2;                                    !- Case or WalkIn Name 2

Refrigeration:CaseAndWalkInList,
  MT Case List,                           !- Name
  MT1,                                    !- Case or WalkIn Name 1
  MT2;                                    !- Case or WalkIn Name 2

Refrigeration:Case,
  LT1,                                    !- Name
  LT1 Avail Sch,                          !- Availability Schedule Name
  Zn1,                                    !- Zone Name
  23.778,                                 !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  382.321,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.349,                                  !- Case Length {m}
  -27.778,                                !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23.414,                                 !- Standard Case Fan Power per Unit Length {W/m}
  23.414,                                 !- Operating Case Fan Power per Unit Length {W/m}
  23.414,                                 !- Standard Case Lighting Power per Unit Length {W/m}
  23.414,                                 !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  2.159,                                  !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  505.747,                                !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  LT1 Defrost Sch,                        !- Case Defrost Schedule Name
  LT1 Defrost Sch,                        !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always Off,                             !- Refrigerated Case Restocking Schedule Name
  LT1 Credit Sch,                         !- Case Credit Fraction Schedule Name
  -28.3,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ,                                       !- Average Refrigerant Charge Inventory {kg/m}
  ;                                       !- Under Case HVAC Return Air Node Name

Schedule:Constant,
  LT1 Credit Sch,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Compact,
  LT1 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 01:01,                           !- Field 5
  1,                                      !- Field 6
  Until: 12:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 12:21,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  LT1 Avail Sch,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 01:40,                           !- Field 5
  0,                                      !- Field 6
  Until: 12:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 13:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

Refrigeration:Case,
  LT2,                                    !- Name
  LT2 Avail Sch,                          !- Availability Schedule Name
  Zn1,                                    !- Zone Name
  23.778,                                 !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  382.321,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.349,                                  !- Case Length {m}
  -27.778,                                !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  23.414,                                 !- Standard Case Fan Power per Unit Length {W/m}
  23.414,                                 !- Operating Case Fan Power per Unit Length {W/m}
  23.414,                                 !- Standard Case Lighting Power per Unit Length {W/m}
  23.414,                                 !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  177.071,                                !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  177.071,                                !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  2.159,                                  !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  477.65,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  LT2 Defrost Sch,                        !- Case Defrost Schedule Name
  LT2 Defrost Sch,                        !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always Off,                             !- Refrigerated Case Restocking Schedule Name
  LT2 Credit Sch,                         !- Case Credit Fraction Schedule Name
  -28.3,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ,                                       !- Average Refrigerant Charge Inventory {kg/m}
  ;                                       !- Under Case HVAC Return Air Node Name

Schedule:Constant,
  LT2 Credit Sch,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Compact,
  LT2 Defrost Sch,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:01,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:20,                           !- Field 7
  0,                                      !- Field 8
  Until: 13:21,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0;                                      !- Field 12

Schedule:Compact,
  LT2 Avail Sch,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 02:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 02:40,                           !- Field 5
  0,                                      !- Field 6
  Until: 13:20,                           !- Field 7
  1,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

Refrigeration:Case,
  MT1,                                    !- Name
  MT1 Avail Sch,                          !- Availability Schedule Name
  Zn1,                                    !- Zone Name
  23.778,                                 !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1456.754,                               !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.445,                                  !- Case Length {m}
  -5,                                     !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve,                      !- Latent Case Credit Curve Name
  13.497,                                 !- Standard Case Fan Power per Unit Length {W/m}
  13.497,                                 !- Operating Case Fan Power per Unit Length {W/m}
  40.491,                                 !- Standard Case Lighting Power per Unit Length {W/m}
  40.491,                                 !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  2.051,                                  !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  MT1 Avail Sch,                          !- Case Defrost Schedule Name
  MT1 Avail Sch,                          !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always Off,                             !- Refrigerated Case Restocking Schedule Name
  MT1 Credit Sch,                         !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ,                                       !- Average Refrigerant Charge Inventory {kg/m}
  ;                                       !- Under Case HVAC Return Air Node Name

Schedule:Constant,
  MT1 Credit Sch,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Compact,
  MT1 Avail Sch,                          !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 03:30,                           !- Field 5
  0,                                      !- Field 6
  Until: 07:00,                           !- Field 7
  1,                                      !- Field 8
  Until: 07:30,                           !- Field 9
  0,                                      !- Field 10
  Until: 11:00,                           !- Field 11
  1,                                      !- Field 12
  Until: 11:30,                           !- Field 13
  0,                                      !- Field 14
  Until: 15:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 15:30,                           !- Field 17
  0,                                      !- Field 18
  Until: 19:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 19:30,                           !- Field 21
  0,                                      !- Field 22
  Until: 23:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 23:30,                           !- Field 25
  0,                                      !- Field 26
  Until: 24:00,                           !- Field 27
  1;                                      !- Field 28

Refrigeration:Case,
  MT2,                                    !- Name
  MT2 Avail Sch,                          !- Availability Schedule Name
  Zn1,                                    !- Zone Name
  23.778,                                 !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  168.889,                                !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.896,                                  !- Case Length {m}
  -2.222,                                 !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve,                !- Latent Case Credit Curve Name
  16.94,                                  !- Standard Case Fan Power per Unit Length {W/m}
  16.94,                                  !- Operating Case Fan Power per Unit Length {W/m}
  22.587,                                 !- Standard Case Lighting Power per Unit Length {W/m}
  22.587,                                 !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  ,                                       !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  2.159,                                  !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  MT2 Avail Sch,                          !- Case Defrost Schedule Name
  MT2 Avail Sch,                          !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  Always Off,                             !- Refrigerated Case Restocking Schedule Name
  MT2 Credit Sch,                         !- Case Credit Fraction Schedule Name
  -6.1,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ,                                       !- Average Refrigerant Charge Inventory {kg/m}
  ;                                       !- Under Case HVAC Return Air Node Name

Schedule:Constant,
  MT2 Credit Sch,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Compact,
  MT2 Avail Sch,                          !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  1;                                      !- Field 8

Refrigeration:System,
  LT Rack,                                !- Name
  LT Case List,                           !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  LT Cond,                                !- Refrigeration Condenser Name
  LT Comp List,                           !- Compressor or CompressorList Name
  -4.0,                                   !- Minimum Condensing Temperature {C}
  R134a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  LT Refrig,                              !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  ;                                       !- High-Stage Compressor or CompressorList Name

Refrigeration:System,
  MT Rack,                                !- Name
  MT Case List,                           !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  LT Cond,                                !- Refrigeration Transfer Load or TransferLoad List Name
  MT Cond,                                !- Refrigeration Condenser Name
  MT Comp List,                           !- Compressor or CompressorList Name
  26.7,                                   !- Minimum Condensing Temperature {C}
  R134a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  MT Refrig,                              !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  ;                                       !- High-Stage Compressor or CompressorList Name

Refrigeration:CompressorList,
  LT Comp List,                           !- Name
  LT Comp 1,                              !- Refrigeration Compressor Name 1
  LT Comp 2;                              !- Refrigeration Compressor Name 2

Refrigeration:CompressorList,
  MT Comp List,                           !- Name
  MT Comp 1,                              !- Refrigeration Compressor Name 1
  MT Comp 2;                              !- Refrigeration Compressor Name 2

Refrigeration:Compressor,
  LT Comp 1,                              !- Name
  LT Comp Pwr Curve,                      !- Refrigeration Compressor Power Curve Name
  LT Comp Cap Curve,                      !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  LT Refrig;                              !- End-Use Subcategory

Refrigeration:Compressor,
  LT Comp 2,                              !- Name
  LT Comp Pwr Curve,                      !- Refrigeration Compressor Power Curve Name
  LT Comp Cap Curve,                      !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  LT Refrig;                              !- End-Use Subcategory

Refrigeration:Compressor,
  MT Comp 1,                              !- Name
  MT Comp Pwr Curve,                      !- Refrigeration Compressor Power Curve Name
  MT Comp Cap Curve,                      !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  MT Refrig;                              !- End-Use Subcategory

Refrigeration:Compressor,
  MT Comp 2,                              !- Name
  MT Comp Pwr Curve,                      !- Refrigeration Compressor Power Curve Name
  MT Comp Cap Curve,                      !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  22.2,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  MT Refrig;                              !- End-Use Subcategory

Refrigeration:Condenser:Cascade,
  LT Cond,                                !- Name
  -4.0,                                   !- Rated Condensing Temperature {C}
  3.0,                                    !- Rated Approach Temperature Difference {deltaC}
  3000,                                   !- Rated Effective Total Heat Rejection Rate {W}
  Fixed,                                  !- Condensing Temperature Control Type
  ,                                       !- Condenser Refrigerant Operating Charge Inventory {kg}
  ,                                       !- Condensate Receiver Refrigerant Inventory {kg}
  ;                                       !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:Condenser:AirCooled,
  MT Cond,                                !- Name
  MT Cond Curve,                          !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  350,                                    !- Rated Fan Power {W}
  0.1,                                    !- Minimum Fan Air Flow Ratio {dimensionless}
  MT Cond Node,                           !- Air Inlet Node Name or Zone Name
  MT Refrig;                              !- End-Use Subcategory

Curve:Linear,
  MT Cond Curve,                          !- Name
  526.58,                                 !- Coefficient1 Constant
  1194.4,                                 !- Coefficient2 x
  0,                                      !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

OutdoorAir:Node,
  MT Cond Node,                           !- Name
  6.1;                                    !- Height Above Ground {m}

Curve:Cubic,
  Glass Door Latent Curve,                !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Open Latent Curve,                      !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Glass Door Defrost Curve,               !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-005,                                 !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x {BasedOnField A2}
  55;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Bicubic,
  LT Comp Pwr Curve,                      !- Name
  1050.49,                                !- Coefficient1 Constant
  23.70604,                               !- Coefficient2 x
  0.1595959,                              !- Coefficient3 x**2
  5.950504,                               !- Coefficient4 y
  0.1702536,                              !- Coefficient5 y**2
  0.01515672,                             !- Coefficient6 x*y
  -0.00104976,                            !- Coefficient7 x**3
  0.0002735211,                           !- Coefficient8 y**3
  0.00157464,                             !- Coefficient9 x**2*y
  0.002373624,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.7777777777778,                      !- Maximum Value of x {BasedOnField A2}
  -9.44444444444444,                      !- Minimum Value of y {BasedOnField A3}
  4.44444444444444;                       !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  LT Comp Cap Curve,                      !- Name
  7088.31,                                !- Coefficient1 Constant
  261.6209,                               !- Coefficient2 x
  3.61851,                                !- Coefficient3 x**2
  0.2533001,                              !- Coefficient4 y
  -0.002936041,                           !- Coefficient5 y**2
  0.01744413,                             !- Coefficient6 x*y
  0.01906446,                             !- Coefficient7 x**3
  -0.0001076781,                          !- Coefficient8 y**3
  0.0002837245,                           !- Coefficient9 x**2*y
  -0.00005982226,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.7777777777778,                      !- Maximum Value of x {BasedOnField A2}
  -9.44444444444444,                      !- Minimum Value of y {BasedOnField A3}
  4.44444444444444;                       !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  MT Comp Pwr Curve,                      !- Name
  655.809841082,                          !- Coefficient1 Constant
  -4.879606697,                           !- Coefficient2 x
  -0.193066286,                           !- Coefficient3 x**2
  16.849115249,                           !- Coefficient4 y
  0.08755704,                             !- Coefficient5 y**2
  0.242796924,                            !- Coefficient6 x*y
  -0.003442547,                           !- Coefficient7 x**3
  0.002551666,                            !- Coefficient8 y**3
  0.001708538,                            !- Coefficient9 x**2*y
  -0.002293536,                           !- Coefficient10 x*y**2
  -15,                                    !- Minimum Value of x {BasedOnField A2}
  15.5555555555556,                       !- Maximum Value of x {BasedOnField A2}
  21.1111111111111,                       !- Minimum Value of y {BasedOnField A3}
  71.1111111111111;                       !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  MT Comp Cap Curve,                      !- Name
  9351.51075042,                          !- Coefficient1 Constant
  391.95945563,                           !- Coefficient2 x
  5.51335178,                             !- Coefficient3 x**2
  -118.44109516,                          !- Coefficient4 y
  1.3150144,                              !- Coefficient5 y**2
  -5.42695528,                            !- Coefficient6 x*y
  0.01642585,                             !- Coefficient7 x**3
  -0.01113671,                            !- Coefficient8 y**3
  -0.06089526,                            !- Coefficient9 x**2*y
  0.0381063,                              !- Coefficient10 x*y**2
  -15,                                    !- Minimum Value of x {BasedOnField A2}
  15.5555555555556,                       !- Maximum Value of x {BasedOnField A2}
  21.1111111111111,                       !- Minimum Value of y {BasedOnField A3}
  71.1111111111111;                       !- Maximum Value of y {BasedOnField A3}

FluidProperties:Name,
  R134a,                                  !- Fluid Name
  Refrigerant;                            !- Fluid Type

FluidProperties:Temperatures,
  R134aSaturatedTemperatures,             !- Name
  -103.300,                               !- Temperature 1 {C}
  -102.000,                               !- Temperature 2 {C}
  -100.000,                               !- Temperature 3 {C}
  -98.000,                                !- Temperature 4 {C}
  -96.000,                                !- Temperature 5 {C}
  -94.000,                                !- Temperature 6 {C}
  -92.000,                                !- Temperature 7 {C}
  -90.000,                                !- Temperature 8 {C}
  -88.000,                                !- Temperature 9 {C}
  -86.000,                                !- Temperature 10 {C}
  -84.000,                                !- Temperature 11 {C}
  -82.000,                                !- Temperature 12 {C}
  -80.000,                                !- Temperature 13 {C}
  -78.000,                                !- Temperature 14 {C}
  -76.000,                                !- Temperature 15 {C}
  -74.000,                                !- Temperature 16 {C}
  -72.000,                                !- Temperature 17 {C}
  -70.000,                                !- Temperature 18 {C}
  -68.000,                                !- Temperature 19 {C}
  -66.000,                                !- Temperature 20 {C}
  -64.000,                                !- Temperature 21 {C}
  -62.000,                                !- Temperature 22 {C}
  -60.000,                                !- Temperature 23 {C}
  -58.000,                                !- Temperature 24 {C}
  -56.000,                                !- Temperature 25 {C}
  -54.000,                                !- Temperature 26 {C}
  -52.000,                                !- Temperature 27 {C}
  -50.000,                                !- Temperature 28 {C}
  -48.000,                                !- Temperature 29 {C}
  -46.000,                                !- Temperature 30 {C}
  -44.000,                                !- Temperature 31 {C}
  -42.000,                                !- Temperature 32 {C}
  -40.000,                                !- Temperature 33 {C}
  -38.000,                                !- Temperature 34 {C}
  -36.000,                                !- Temperature 35 {C}
  -34.000,                                !- Temperature 36 {C}
  -32.000,                                !- Temperature 37 {C}
  -30.000,                                !- Temperature 38 {C}
  -28.000,                                !- Temperature 39 {C}
  -26.000,                                !- Temperature 40 {C}
  -24.000,                                !- Temperature 41 {C}
  -22.000,                                !- Temperature 42 {C}
  -20.000,                                !- Temperature 43 {C}
  -18.000,                                !- Temperature 44 {C}
  -16.000,                                !- Temperature 45 {C}
  -14.000,                                !- Temperature 46 {C}
  -12.000,                                !- Temperature 47 {C}
  -10.000,                                !- Temperature 48 {C}
  -8.000,                                 !- Temperature 49 {C}
  -6.000,                                 !- Temperature 50 {C}
  -4.000,                                 !- Temperature 51 {C}
  -2.000,                                 !- Temperature 52 {C}
  0.000,                                  !- Temperature 53 {C}
  2.000,                                  !- Temperature 54 {C}
  4.000,                                  !- Temperature 55 {C}
  6.000,                                  !- Temperature 56 {C}
  8.000,                                  !- Temperature 57 {C}
  10.000,                                 !- Temperature 58 {C}
  12.000,                                 !- Temperature 59 {C}
  14.000,                                 !- Temperature 60 {C}
  16.000,                                 !- Temperature 61 {C}
  18.000,                                 !- Temperature 62 {C}
  20.000,                                 !- Temperature 63 {C}
  22.000,                                 !- Temperature 64 {C}
  24.000,                                 !- Temperature 65 {C}
  26.000,                                 !- Temperature 66 {C}
  28.000,                                 !- Temperature 67 {C}
  30.000,                                 !- Temperature 68 {C}
  32.000,                                 !- Temperature 69 {C}
  34.000,                                 !- Temperature 70 {C}
  36.000,                                 !- Temperature 71 {C}
  38.000,                                 !- Temperature 72 {C}
  40.000,                                 !- Temperature 73 {C}
  42.000,                                 !- Temperature 74 {C}
  44.000,                                 !- Temperature 75 {C}
  46.000,                                 !- Temperature 76 {C}
  48.000,                                 !- Temperature 77 {C}
  50.000,                                 !- Temperature 78 {C}
  52.000,                                 !- Temperature 79 {C}
  54.000,                                 !- Temperature 80 {C}
  56.000,                                 !- Temperature 81 {C}
  58.000,                                 !- Temperature 82 {C}
  60.000,                                 !- Temperature 83 {C}
  62.000,                                 !- Temperature 84 {C}
  64.000,                                 !- Temperature 85 {C}
  66.000,                                 !- Temperature 86 {C}
  68.000,                                 !- Temperature 87 {C}
  70.000,                                 !- Temperature 88 {C}
  72.000,                                 !- Temperature 89 {C}
  74.000,                                 !- Temperature 90 {C}
  76.000,                                 !- Temperature 91 {C}
  78.000,                                 !- Temperature 92 {C}
  80.000,                                 !- Temperature 93 {C}
  82.000,                                 !- Temperature 94 {C}
  84.000,                                 !- Temperature 95 {C}
  86.000,                                 !- Temperature 96 {C}
  88.000,                                 !- Temperature 97 {C}
  90.000,                                 !- Temperature 98 {C}
  92.000,                                 !- Temperature 99 {C}
  94.000,                                 !- Temperature 100 {C}
  101.060;                                !- Temperature 101 {C}

FluidProperties:Saturated,
  R134a,                                  !- Fluid Name
  Pressure,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R134aSaturatedTemperatures,             !- Temperature Values Name
  0.3896E+03,                             !- Property Value 1 {BasedOnField A2}
  0.4501E+03,                             !- Property Value 2 {BasedOnField A2}
  0.5594E+03,                             !- Property Value 3 {BasedOnField A2}
  0.6911E+03,                             !- Property Value 4 {BasedOnField A2}
  0.8490E+03,                             !- Property Value 5 {BasedOnField A2}
  0.1037E+04,                             !- Property Value 6 {BasedOnField A2}
  0.1260E+04,                             !- Property Value 7 {BasedOnField A2}
  0.1524E+04,                             !- Property Value 8 {BasedOnField A2}
  0.1834E+04,                             !- Property Value 9 {BasedOnField A2}
  0.2196E+04,                             !- Property Value 10 {BasedOnField A2}
  0.2618E+04,                             !- Property Value 11 {BasedOnField A2}
  0.3107E+04,                             !- Property Value 12 {BasedOnField A2}
  0.3672E+04,                             !- Property Value 13 {BasedOnField A2}
  0.4322E+04,                             !- Property Value 14 {BasedOnField A2}
  0.5066E+04,                             !- Property Value 15 {BasedOnField A2}
  0.5917E+04,                             !- Property Value 16 {BasedOnField A2}
  0.6884E+04,                             !- Property Value 17 {BasedOnField A2}
  0.7981E+04,                             !- Property Value 18 {BasedOnField A2}
  0.9221E+04,                             !- Property Value 19 {BasedOnField A2}
  0.1062E+05,                             !- Property Value 20 {BasedOnField A2}
  0.1219E+05,                             !- Property Value 21 {BasedOnField A2}
  0.1394E+05,                             !- Property Value 22 {BasedOnField A2}
  0.1591E+05,                             !- Property Value 23 {BasedOnField A2}
  0.1809E+05,                             !- Property Value 24 {BasedOnField A2}
  0.2052E+05,                             !- Property Value 25 {BasedOnField A2}
  0.2321E+05,                             !- Property Value 26 {BasedOnField A2}
  0.2618E+05,                             !- Property Value 27 {BasedOnField A2}
  0.2945E+05,                             !- Property Value 28 {BasedOnField A2}
  0.3305E+05,                             !- Property Value 29 {BasedOnField A2}
  0.3700E+05,                             !- Property Value 30 {BasedOnField A2}
  0.4133E+05,                             !- Property Value 31 {BasedOnField A2}
  0.4606E+05,                             !- Property Value 32 {BasedOnField A2}
  0.5121E+05,                             !- Property Value 33 {BasedOnField A2}
  0.5682E+05,                             !- Property Value 34 {BasedOnField A2}
  0.6291E+05,                             !- Property Value 35 {BasedOnField A2}
  0.6951E+05,                             !- Property Value 36 {BasedOnField A2}
  0.7666E+05,                             !- Property Value 37 {BasedOnField A2}
  0.8438E+05,                             !- Property Value 38 {BasedOnField A2}
  0.9270E+05,                             !- Property Value 39 {BasedOnField A2}
  0.1017E+06,                             !- Property Value 40 {BasedOnField A2}
  0.1113E+06,                             !- Property Value 41 {BasedOnField A2}
  0.1216E+06,                             !- Property Value 42 {BasedOnField A2}
  0.1327E+06,                             !- Property Value 43 {BasedOnField A2}
  0.1446E+06,                             !- Property Value 44 {BasedOnField A2}
  0.1573E+06,                             !- Property Value 45 {BasedOnField A2}
  0.1708E+06,                             !- Property Value 46 {BasedOnField A2}
  0.1852E+06,                             !- Property Value 47 {BasedOnField A2}
  0.2006E+06,                             !- Property Value 48 {BasedOnField A2}
  0.2169E+06,                             !- Property Value 49 {BasedOnField A2}
  0.2343E+06,                             !- Property Value 50 {BasedOnField A2}
  0.2527E+06,                             !- Property Value 51 {BasedOnField A2}
  0.2722E+06,                             !- Property Value 52 {BasedOnField A2}
  0.2928E+06,                             !- Property Value 53 {BasedOnField A2}
  0.3146E+06,                             !- Property Value 54 {BasedOnField A2}
  0.3377E+06,                             !- Property Value 55 {BasedOnField A2}
  0.3620E+06,                             !- Property Value 56 {BasedOnField A2}
  0.3876E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4146E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4430E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4729E+06,                             !- Property Value 60 {BasedOnField A2}
  0.5043E+06,                             !- Property Value 61 {BasedOnField A2}
  0.5372E+06,                             !- Property Value 62 {BasedOnField A2}
  0.5717E+06,                             !- Property Value 63 {BasedOnField A2}
  0.6079E+06,                             !- Property Value 64 {BasedOnField A2}
  0.6458E+06,                             !- Property Value 65 {BasedOnField A2}
  0.6854E+06,                             !- Property Value 66 {BasedOnField A2}
  0.7269E+06,                             !- Property Value 67 {BasedOnField A2}
  0.7702E+06,                             !- Property Value 68 {BasedOnField A2}
  0.8154E+06,                             !- Property Value 69 {BasedOnField A2}
  0.8626E+06,                             !- Property Value 70 {BasedOnField A2}
  0.9118E+06,                             !- Property Value 71 {BasedOnField A2}
  0.9632E+06,                             !- Property Value 72 {BasedOnField A2}
  0.1017E+07,                             !- Property Value 73 {BasedOnField A2}
  0.1072E+07,                             !- Property Value 74 {BasedOnField A2}
  0.1130E+07,                             !- Property Value 75 {BasedOnField A2}
  0.1190E+07,                             !- Property Value 76 {BasedOnField A2}
  0.1253E+07,                             !- Property Value 77 {BasedOnField A2}
  0.1318E+07,                             !- Property Value 78 {BasedOnField A2}
  0.1385E+07,                             !- Property Value 79 {BasedOnField A2}
  0.1455E+07,                             !- Property Value 80 {BasedOnField A2}
  0.1528E+07,                             !- Property Value 81 {BasedOnField A2}
  0.1604E+07,                             !- Property Value 82 {BasedOnField A2}
  0.1682E+07,                             !- Property Value 83 {BasedOnField A2}
  0.1763E+07,                             !- Property Value 84 {BasedOnField A2}
  0.1847E+07,                             !- Property Value 85 {BasedOnField A2}
  0.1934E+07,                             !- Property Value 86 {BasedOnField A2}
  0.2024E+07,                             !- Property Value 87 {BasedOnField A2}
  0.2117E+07,                             !- Property Value 88 {BasedOnField A2}
  0.2213E+07,                             !- Property Value 89 {BasedOnField A2}
  0.2313E+07,                             !- Property Value 90 {BasedOnField A2}
  0.2416E+07,                             !- Property Value 91 {BasedOnField A2}
  0.2523E+07,                             !- Property Value 92 {BasedOnField A2}
  0.2633E+07,                             !- Property Value 93 {BasedOnField A2}
  0.2747E+07,                             !- Property Value 94 {BasedOnField A2}
  0.2865E+07,                             !- Property Value 95 {BasedOnField A2}
  0.2987E+07,                             !- Property Value 96 {BasedOnField A2}
  0.3114E+07,                             !- Property Value 97 {BasedOnField A2}
  0.3244E+07,                             !- Property Value 98 {BasedOnField A2}
  0.3379E+07,                             !- Property Value 99 {BasedOnField A2}
  0.3519E+07,                             !- Property Value 100 {BasedOnField A2}
  0.4059E+07;                             !- Property Value 101 {BasedOnField A2}

FluidProperties:Saturated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R134aSaturatedTemperatures,             !- Temperature Values Name
  0.7146E+05,                             !- Property Value 1 {BasedOnField A2}
  0.7299E+05,                             !- Property Value 2 {BasedOnField A2}
  0.7536E+05,                             !- Property Value 3 {BasedOnField A2}
  0.7773E+05,                             !- Property Value 4 {BasedOnField A2}
  0.8010E+05,                             !- Property Value 5 {BasedOnField A2}
  0.8247E+05,                             !- Property Value 6 {BasedOnField A2}
  0.8485E+05,                             !- Property Value 7 {BasedOnField A2}
  0.8723E+05,                             !- Property Value 8 {BasedOnField A2}
  0.8961E+05,                             !- Property Value 9 {BasedOnField A2}
  0.9199E+05,                             !- Property Value 10 {BasedOnField A2}
  0.9438E+05,                             !- Property Value 11 {BasedOnField A2}
  0.9677E+05,                             !- Property Value 12 {BasedOnField A2}
  0.9916E+05,                             !- Property Value 13 {BasedOnField A2}
  0.1016E+06,                             !- Property Value 14 {BasedOnField A2}
  0.1040E+06,                             !- Property Value 15 {BasedOnField A2}
  0.1064E+06,                             !- Property Value 16 {BasedOnField A2}
  0.1088E+06,                             !- Property Value 17 {BasedOnField A2}
  0.1112E+06,                             !- Property Value 18 {BasedOnField A2}
  0.1136E+06,                             !- Property Value 19 {BasedOnField A2}
  0.1160E+06,                             !- Property Value 20 {BasedOnField A2}
  0.1185E+06,                             !- Property Value 21 {BasedOnField A2}
  0.1209E+06,                             !- Property Value 22 {BasedOnField A2}
  0.1234E+06,                             !- Property Value 23 {BasedOnField A2}
  0.1258E+06,                             !- Property Value 24 {BasedOnField A2}
  0.1283E+06,                             !- Property Value 25 {BasedOnField A2}
  0.1307E+06,                             !- Property Value 26 {BasedOnField A2}
  0.1332E+06,                             !- Property Value 27 {BasedOnField A2}
  0.1357E+06,                             !- Property Value 28 {BasedOnField A2}
  0.1382E+06,                             !- Property Value 29 {BasedOnField A2}
  0.1406E+06,                             !- Property Value 30 {BasedOnField A2}
  0.1431E+06,                             !- Property Value 31 {BasedOnField A2}
  0.1456E+06,                             !- Property Value 32 {BasedOnField A2}
  0.1481E+06,                             !- Property Value 33 {BasedOnField A2}
  0.1507E+06,                             !- Property Value 34 {BasedOnField A2}
  0.1532E+06,                             !- Property Value 35 {BasedOnField A2}
  0.1557E+06,                             !- Property Value 36 {BasedOnField A2}
  0.1582E+06,                             !- Property Value 37 {BasedOnField A2}
  0.1608E+06,                             !- Property Value 38 {BasedOnField A2}
  0.1633E+06,                             !- Property Value 39 {BasedOnField A2}
  0.1659E+06,                             !- Property Value 40 {BasedOnField A2}
  0.1685E+06,                             !- Property Value 41 {BasedOnField A2}
  0.1711E+06,                             !- Property Value 42 {BasedOnField A2}
  0.1736E+06,                             !- Property Value 43 {BasedOnField A2}
  0.1762E+06,                             !- Property Value 44 {BasedOnField A2}
  0.1788E+06,                             !- Property Value 45 {BasedOnField A2}
  0.1814E+06,                             !- Property Value 46 {BasedOnField A2}
  0.1841E+06,                             !- Property Value 47 {BasedOnField A2}
  0.1867E+06,                             !- Property Value 48 {BasedOnField A2}
  0.1893E+06,                             !- Property Value 49 {BasedOnField A2}
  0.1920E+06,                             !- Property Value 50 {BasedOnField A2}
  0.1946E+06,                             !- Property Value 51 {BasedOnField A2}
  0.1973E+06,                             !- Property Value 52 {BasedOnField A2}
  0.2000E+06,                             !- Property Value 53 {BasedOnField A2}
  0.2027E+06,                             !- Property Value 54 {BasedOnField A2}
  0.2054E+06,                             !- Property Value 55 {BasedOnField A2}
  0.2081E+06,                             !- Property Value 56 {BasedOnField A2}
  0.2108E+06,                             !- Property Value 57 {BasedOnField A2}
  0.2136E+06,                             !- Property Value 58 {BasedOnField A2}
  0.2163E+06,                             !- Property Value 59 {BasedOnField A2}
  0.2191E+06,                             !- Property Value 60 {BasedOnField A2}
  0.2219E+06,                             !- Property Value 61 {BasedOnField A2}
  0.2247E+06,                             !- Property Value 62 {BasedOnField A2}
  0.2275E+06,                             !- Property Value 63 {BasedOnField A2}
  0.2303E+06,                             !- Property Value 64 {BasedOnField A2}
  0.2331E+06,                             !- Property Value 65 {BasedOnField A2}
  0.2360E+06,                             !- Property Value 66 {BasedOnField A2}
  0.2388E+06,                             !- Property Value 67 {BasedOnField A2}
  0.2417E+06,                             !- Property Value 68 {BasedOnField A2}
  0.2446E+06,                             !- Property Value 69 {BasedOnField A2}
  0.2475E+06,                             !- Property Value 70 {BasedOnField A2}
  0.2505E+06,                             !- Property Value 71 {BasedOnField A2}
  0.2534E+06,                             !- Property Value 72 {BasedOnField A2}
  0.2564E+06,                             !- Property Value 73 {BasedOnField A2}
  0.2594E+06,                             !- Property Value 74 {BasedOnField A2}
  0.2624E+06,                             !- Property Value 75 {BasedOnField A2}
  0.2655E+06,                             !- Property Value 76 {BasedOnField A2}
  0.2685E+06,                             !- Property Value 77 {BasedOnField A2}
  0.2716E+06,                             !- Property Value 78 {BasedOnField A2}
  0.2747E+06,                             !- Property Value 79 {BasedOnField A2}
  0.2779E+06,                             !- Property Value 80 {BasedOnField A2}
  0.2811E+06,                             !- Property Value 81 {BasedOnField A2}
  0.2843E+06,                             !- Property Value 82 {BasedOnField A2}
  0.2875E+06,                             !- Property Value 83 {BasedOnField A2}
  0.2908E+06,                             !- Property Value 84 {BasedOnField A2}
  0.2941E+06,                             !- Property Value 85 {BasedOnField A2}
  0.2974E+06,                             !- Property Value 86 {BasedOnField A2}
  0.3008E+06,                             !- Property Value 87 {BasedOnField A2}
  0.3043E+06,                             !- Property Value 88 {BasedOnField A2}
  0.3078E+06,                             !- Property Value 89 {BasedOnField A2}
  0.3113E+06,                             !- Property Value 90 {BasedOnField A2}
  0.3149E+06,                             !- Property Value 91 {BasedOnField A2}
  0.3186E+06,                             !- Property Value 92 {BasedOnField A2}
  0.3224E+06,                             !- Property Value 93 {BasedOnField A2}
  0.3262E+06,                             !- Property Value 94 {BasedOnField A2}
  0.3302E+06,                             !- Property Value 95 {BasedOnField A2}
  0.3343E+06,                             !- Property Value 96 {BasedOnField A2}
  0.3385E+06,                             !- Property Value 97 {BasedOnField A2}
  0.3429E+06,                             !- Property Value 98 {BasedOnField A2}
  0.3476E+06,                             !- Property Value 99 {BasedOnField A2}
  0.3526E+06,                             !- Property Value 100 {BasedOnField A2}
  0.3896E+06;                             !- Property Value 101 {BasedOnField A2}

FluidProperties:Saturated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R134aSaturatedTemperatures,             !- Temperature Values Name
  0.3349E+06,                             !- Property Value 1 {BasedOnField A2}
  0.3357E+06,                             !- Property Value 2 {BasedOnField A2}
  0.3369E+06,                             !- Property Value 3 {BasedOnField A2}
  0.3380E+06,                             !- Property Value 4 {BasedOnField A2}
  0.3392E+06,                             !- Property Value 5 {BasedOnField A2}
  0.3404E+06,                             !- Property Value 6 {BasedOnField A2}
  0.3416E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3428E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3440E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3452E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3464E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3476E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3488E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3501E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3513E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3525E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3538E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3550E+06,                             !- Property Value 18 {BasedOnField A2}
  0.3563E+06,                             !- Property Value 19 {BasedOnField A2}
  0.3575E+06,                             !- Property Value 20 {BasedOnField A2}
  0.3588E+06,                             !- Property Value 21 {BasedOnField A2}
  0.3600E+06,                             !- Property Value 22 {BasedOnField A2}
  0.3613E+06,                             !- Property Value 23 {BasedOnField A2}
  0.3626E+06,                             !- Property Value 24 {BasedOnField A2}
  0.3638E+06,                             !- Property Value 25 {BasedOnField A2}
  0.3651E+06,                             !- Property Value 26 {BasedOnField A2}
  0.3664E+06,                             !- Property Value 27 {BasedOnField A2}
  0.3677E+06,                             !- Property Value 28 {BasedOnField A2}
  0.3689E+06,                             !- Property Value 29 {BasedOnField A2}
  0.3702E+06,                             !- Property Value 30 {BasedOnField A2}
  0.3715E+06,                             !- Property Value 31 {BasedOnField A2}
  0.3727E+06,                             !- Property Value 32 {BasedOnField A2}
  0.3740E+06,                             !- Property Value 33 {BasedOnField A2}
  0.3753E+06,                             !- Property Value 34 {BasedOnField A2}
  0.3765E+06,                             !- Property Value 35 {BasedOnField A2}
  0.3778E+06,                             !- Property Value 36 {BasedOnField A2}
  0.3791E+06,                             !- Property Value 37 {BasedOnField A2}
  0.3803E+06,                             !- Property Value 38 {BasedOnField A2}
  0.3816E+06,                             !- Property Value 39 {BasedOnField A2}
  0.3828E+06,                             !- Property Value 40 {BasedOnField A2}
  0.3841E+06,                             !- Property Value 41 {BasedOnField A2}
  0.3853E+06,                             !- Property Value 42 {BasedOnField A2}
  0.3866E+06,                             !- Property Value 43 {BasedOnField A2}
  0.3878E+06,                             !- Property Value 44 {BasedOnField A2}
  0.3890E+06,                             !- Property Value 45 {BasedOnField A2}
  0.3902E+06,                             !- Property Value 46 {BasedOnField A2}
  0.3915E+06,                             !- Property Value 47 {BasedOnField A2}
  0.3927E+06,                             !- Property Value 48 {BasedOnField A2}
  0.3939E+06,                             !- Property Value 49 {BasedOnField A2}
  0.3951E+06,                             !- Property Value 50 {BasedOnField A2}
  0.3963E+06,                             !- Property Value 51 {BasedOnField A2}
  0.3974E+06,                             !- Property Value 52 {BasedOnField A2}
  0.3986E+06,                             !- Property Value 53 {BasedOnField A2}
  0.3998E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4009E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4021E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4032E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4043E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4054E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4065E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4076E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4087E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4097E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4108E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4118E+06,                             !- Property Value 65 {BasedOnField A2}
  0.4128E+06,                             !- Property Value 66 {BasedOnField A2}
  0.4138E+06,                             !- Property Value 67 {BasedOnField A2}
  0.4148E+06,                             !- Property Value 68 {BasedOnField A2}
  0.4158E+06,                             !- Property Value 69 {BasedOnField A2}
  0.4167E+06,                             !- Property Value 70 {BasedOnField A2}
  0.4176E+06,                             !- Property Value 71 {BasedOnField A2}
  0.4185E+06,                             !- Property Value 72 {BasedOnField A2}
  0.4194E+06,                             !- Property Value 73 {BasedOnField A2}
  0.4203E+06,                             !- Property Value 74 {BasedOnField A2}
  0.4211E+06,                             !- Property Value 75 {BasedOnField A2}
  0.4219E+06,                             !- Property Value 76 {BasedOnField A2}
  0.4227E+06,                             !- Property Value 77 {BasedOnField A2}
  0.4234E+06,                             !- Property Value 78 {BasedOnField A2}
  0.4241E+06,                             !- Property Value 79 {BasedOnField A2}
  0.4248E+06,                             !- Property Value 80 {BasedOnField A2}
  0.4255E+06,                             !- Property Value 81 {BasedOnField A2}
  0.4261E+06,                             !- Property Value 82 {BasedOnField A2}
  0.4266E+06,                             !- Property Value 83 {BasedOnField A2}
  0.4271E+06,                             !- Property Value 84 {BasedOnField A2}
  0.4276E+06,                             !- Property Value 85 {BasedOnField A2}
  0.4280E+06,                             !- Property Value 86 {BasedOnField A2}
  0.4284E+06,                             !- Property Value 87 {BasedOnField A2}
  0.4286E+06,                             !- Property Value 88 {BasedOnField A2}
  0.4289E+06,                             !- Property Value 89 {BasedOnField A2}
  0.4290E+06,                             !- Property Value 90 {BasedOnField A2}
  0.4290E+06,                             !- Property Value 91 {BasedOnField A2}
  0.4290E+06,                             !- Property Value 92 {BasedOnField A2}
  0.4288E+06,                             !- Property Value 93 {BasedOnField A2}
  0.4285E+06,                             !- Property Value 94 {BasedOnField A2}
  0.4281E+06,                             !- Property Value 95 {BasedOnField A2}
  0.4274E+06,                             !- Property Value 96 {BasedOnField A2}
  0.4266E+06,                             !- Property Value 97 {BasedOnField A2}
  0.4254E+06,                             !- Property Value 98 {BasedOnField A2}
  0.4239E+06,                             !- Property Value 99 {BasedOnField A2}
  0.4219E+06,                             !- Property Value 100 {BasedOnField A2}
  0.3896E+06;                             !- Property Value 101 {BasedOnField A2}

FluidProperties:Saturated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R134aSaturatedTemperatures,             !- Temperature Values Name
  0.1591E+04,                             !- Property Value 1 {BasedOnField A2}
  0.1588E+04,                             !- Property Value 2 {BasedOnField A2}
  0.1582E+04,                             !- Property Value 3 {BasedOnField A2}
  0.1577E+04,                             !- Property Value 4 {BasedOnField A2}
  0.1572E+04,                             !- Property Value 5 {BasedOnField A2}
  0.1566E+04,                             !- Property Value 6 {BasedOnField A2}
  0.1561E+04,                             !- Property Value 7 {BasedOnField A2}
  0.1556E+04,                             !- Property Value 8 {BasedOnField A2}
  0.1551E+04,                             !- Property Value 9 {BasedOnField A2}
  0.1545E+04,                             !- Property Value 10 {BasedOnField A2}
  0.1540E+04,                             !- Property Value 11 {BasedOnField A2}
  0.1534E+04,                             !- Property Value 12 {BasedOnField A2}
  0.1529E+04,                             !- Property Value 13 {BasedOnField A2}
  0.1524E+04,                             !- Property Value 14 {BasedOnField A2}
  0.1518E+04,                             !- Property Value 15 {BasedOnField A2}
  0.1513E+04,                             !- Property Value 16 {BasedOnField A2}
  0.1507E+04,                             !- Property Value 17 {BasedOnField A2}
  0.1502E+04,                             !- Property Value 18 {BasedOnField A2}
  0.1496E+04,                             !- Property Value 19 {BasedOnField A2}
  0.1491E+04,                             !- Property Value 20 {BasedOnField A2}
  0.1485E+04,                             !- Property Value 21 {BasedOnField A2}
  0.1480E+04,                             !- Property Value 22 {BasedOnField A2}
  0.1474E+04,                             !- Property Value 23 {BasedOnField A2}
  0.1469E+04,                             !- Property Value 24 {BasedOnField A2}
  0.1463E+04,                             !- Property Value 25 {BasedOnField A2}
  0.1458E+04,                             !- Property Value 26 {BasedOnField A2}
  0.1452E+04,                             !- Property Value 27 {BasedOnField A2}
  0.1446E+04,                             !- Property Value 28 {BasedOnField A2}
  0.1441E+04,                             !- Property Value 29 {BasedOnField A2}
  0.1435E+04,                             !- Property Value 30 {BasedOnField A2}
  0.1429E+04,                             !- Property Value 31 {BasedOnField A2}
  0.1423E+04,                             !- Property Value 32 {BasedOnField A2}
  0.1418E+04,                             !- Property Value 33 {BasedOnField A2}
  0.1412E+04,                             !- Property Value 34 {BasedOnField A2}
  0.1406E+04,                             !- Property Value 35 {BasedOnField A2}
  0.1400E+04,                             !- Property Value 36 {BasedOnField A2}
  0.1394E+04,                             !- Property Value 37 {BasedOnField A2}
  0.1388E+04,                             !- Property Value 38 {BasedOnField A2}
  0.1382E+04,                             !- Property Value 39 {BasedOnField A2}
  0.1376E+04,                             !- Property Value 40 {BasedOnField A2}
  0.1370E+04,                             !- Property Value 41 {BasedOnField A2}
  0.1364E+04,                             !- Property Value 42 {BasedOnField A2}
  0.1358E+04,                             !- Property Value 43 {BasedOnField A2}
  0.1352E+04,                             !- Property Value 44 {BasedOnField A2}
  0.1346E+04,                             !- Property Value 45 {BasedOnField A2}
  0.1340E+04,                             !- Property Value 46 {BasedOnField A2}
  0.1333E+04,                             !- Property Value 47 {BasedOnField A2}
  0.1327E+04,                             !- Property Value 48 {BasedOnField A2}
  0.1321E+04,                             !- Property Value 49 {BasedOnField A2}
  0.1314E+04,                             !- Property Value 50 {BasedOnField A2}
  0.1308E+04,                             !- Property Value 51 {BasedOnField A2}
  0.1301E+04,                             !- Property Value 52 {BasedOnField A2}
  0.1295E+04,                             !- Property Value 53 {BasedOnField A2}
  0.1288E+04,                             !- Property Value 54 {BasedOnField A2}
  0.1281E+04,                             !- Property Value 55 {BasedOnField A2}
  0.1275E+04,                             !- Property Value 56 {BasedOnField A2}
  0.1268E+04,                             !- Property Value 57 {BasedOnField A2}
  0.1261E+04,                             !- Property Value 58 {BasedOnField A2}
  0.1254E+04,                             !- Property Value 59 {BasedOnField A2}
  0.1247E+04,                             !- Property Value 60 {BasedOnField A2}
  0.1240E+04,                             !- Property Value 61 {BasedOnField A2}
  0.1233E+04,                             !- Property Value 62 {BasedOnField A2}
  0.1225E+04,                             !- Property Value 63 {BasedOnField A2}
  0.1218E+04,                             !- Property Value 64 {BasedOnField A2}
  0.1210E+04,                             !- Property Value 65 {BasedOnField A2}
  0.1203E+04,                             !- Property Value 66 {BasedOnField A2}
  0.1195E+04,                             !- Property Value 67 {BasedOnField A2}
  0.1187E+04,                             !- Property Value 68 {BasedOnField A2}
  0.1180E+04,                             !- Property Value 69 {BasedOnField A2}
  0.1172E+04,                             !- Property Value 70 {BasedOnField A2}
  0.1163E+04,                             !- Property Value 71 {BasedOnField A2}
  0.1155E+04,                             !- Property Value 72 {BasedOnField A2}
  0.1147E+04,                             !- Property Value 73 {BasedOnField A2}
  0.1138E+04,                             !- Property Value 74 {BasedOnField A2}
  0.1129E+04,                             !- Property Value 75 {BasedOnField A2}
  0.1121E+04,                             !- Property Value 76 {BasedOnField A2}
  0.1112E+04,                             !- Property Value 77 {BasedOnField A2}
  0.1102E+04,                             !- Property Value 78 {BasedOnField A2}
  0.1093E+04,                             !- Property Value 79 {BasedOnField A2}
  0.1083E+04,                             !- Property Value 80 {BasedOnField A2}
  0.1073E+04,                             !- Property Value 81 {BasedOnField A2}
  0.1063E+04,                             !- Property Value 82 {BasedOnField A2}
  0.1053E+04,                             !- Property Value 83 {BasedOnField A2}
  0.1042E+04,                             !- Property Value 84 {BasedOnField A2}
  0.1031E+04,                             !- Property Value 85 {BasedOnField A2}
  0.1020E+04,                             !- Property Value 86 {BasedOnField A2}
  0.1008E+04,                             !- Property Value 87 {BasedOnField A2}
  0.9962E+03,                             !- Property Value 88 {BasedOnField A2}
  0.9838E+03,                             !- Property Value 89 {BasedOnField A2}
  0.9708E+03,                             !- Property Value 90 {BasedOnField A2}
  0.9573E+03,                             !- Property Value 91 {BasedOnField A2}
  0.9431E+03,                             !- Property Value 92 {BasedOnField A2}
  0.9282E+03,                             !- Property Value 93 {BasedOnField A2}
  0.9126E+03,                             !- Property Value 94 {BasedOnField A2}
  0.8959E+03,                             !- Property Value 95 {BasedOnField A2}
  0.8781E+03,                             !- Property Value 96 {BasedOnField A2}
  0.8589E+03,                             !- Property Value 97 {BasedOnField A2}
  0.8378E+03,                             !- Property Value 98 {BasedOnField A2}
  0.8144E+03,                             !- Property Value 99 {BasedOnField A2}
  0.7878E+03,                             !- Property Value 100 {BasedOnField A2}
  0.5119E+03;                             !- Property Value 101 {BasedOnField A2}

FluidProperties:Saturated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R134aSaturatedTemperatures,             !- Temperature Values Name
  0.2817E-01,                             !- Property Value 1 {BasedOnField A2}
  0.3231E-01,                             !- Property Value 2 {BasedOnField A2}
  0.3969E-01,                             !- Property Value 3 {BasedOnField A2}
  0.4849E-01,                             !- Property Value 4 {BasedOnField A2}
  0.5890E-01,                             !- Property Value 5 {BasedOnField A2}
  0.7117E-01,                             !- Property Value 6 {BasedOnField A2}
  0.8556E-01,                             !- Property Value 7 {BasedOnField A2}
  0.1024E+00,                             !- Property Value 8 {BasedOnField A2}
  0.1219E+00,                             !- Property Value 9 {BasedOnField A2}
  0.1444E+00,                             !- Property Value 10 {BasedOnField A2}
  0.1704E+00,                             !- Property Value 11 {BasedOnField A2}
  0.2002E+00,                             !- Property Value 12 {BasedOnField A2}
  0.2343E+00,                             !- Property Value 13 {BasedOnField A2}
  0.2731E+00,                             !- Property Value 14 {BasedOnField A2}
  0.3171E+00,                             !- Property Value 15 {BasedOnField A2}
  0.3668E+00,                             !- Property Value 16 {BasedOnField A2}
  0.4228E+00,                             !- Property Value 17 {BasedOnField A2}
  0.4857E+00,                             !- Property Value 18 {BasedOnField A2}
  0.5561E+00,                             !- Property Value 19 {BasedOnField A2}
  0.6347E+00,                             !- Property Value 20 {BasedOnField A2}
  0.7222E+00,                             !- Property Value 21 {BasedOnField A2}
  0.8193E+00,                             !- Property Value 22 {BasedOnField A2}
  0.9268E+00,                             !- Property Value 23 {BasedOnField A2}
  0.1045E+01,                             !- Property Value 24 {BasedOnField A2}
  0.1176E+01,                             !- Property Value 25 {BasedOnField A2}
  0.1320E+01,                             !- Property Value 26 {BasedOnField A2}
  0.1477E+01,                             !- Property Value 27 {BasedOnField A2}
  0.1650E+01,                             !- Property Value 28 {BasedOnField A2}
  0.1838E+01,                             !- Property Value 29 {BasedOnField A2}
  0.2043E+01,                             !- Property Value 30 {BasedOnField A2}
  0.2266E+01,                             !- Property Value 31 {BasedOnField A2}
  0.2507E+01,                             !- Property Value 32 {BasedOnField A2}
  0.2769E+01,                             !- Property Value 33 {BasedOnField A2}
  0.3053E+01,                             !- Property Value 34 {BasedOnField A2}
  0.3359E+01,                             !- Property Value 35 {BasedOnField A2}
  0.3689E+01,                             !- Property Value 36 {BasedOnField A2}
  0.4044E+01,                             !- Property Value 37 {BasedOnField A2}
  0.4426E+01,                             !- Property Value 38 {BasedOnField A2}
  0.4836E+01,                             !- Property Value 39 {BasedOnField A2}
  0.5275E+01,                             !- Property Value 40 {BasedOnField A2}
  0.5745E+01,                             !- Property Value 41 {BasedOnField A2}
  0.6248E+01,                             !- Property Value 42 {BasedOnField A2}
  0.6784E+01,                             !- Property Value 43 {BasedOnField A2}
  0.7357E+01,                             !- Property Value 44 {BasedOnField A2}
  0.7967E+01,                             !- Property Value 45 {BasedOnField A2}
  0.8617E+01,                             !- Property Value 46 {BasedOnField A2}
  0.9307E+01,                             !- Property Value 47 {BasedOnField A2}
  0.1004E+02,                             !- Property Value 48 {BasedOnField A2}
  0.1082E+02,                             !- Property Value 49 {BasedOnField A2}
  0.1165E+02,                             !- Property Value 50 {BasedOnField A2}
  0.1252E+02,                             !- Property Value 51 {BasedOnField A2}
  0.1345E+02,                             !- Property Value 52 {BasedOnField A2}
  0.1443E+02,                             !- Property Value 53 {BasedOnField A2}
  0.1546E+02,                             !- Property Value 54 {BasedOnField A2}
  0.1656E+02,                             !- Property Value 55 {BasedOnField A2}
  0.1772E+02,                             !- Property Value 56 {BasedOnField A2}
  0.1894E+02,                             !- Property Value 57 {BasedOnField A2}
  0.2023E+02,                             !- Property Value 58 {BasedOnField A2}
  0.2158E+02,                             !- Property Value 59 {BasedOnField A2}
  0.2301E+02,                             !- Property Value 60 {BasedOnField A2}
  0.2452E+02,                             !- Property Value 61 {BasedOnField A2}
  0.2611E+02,                             !- Property Value 62 {BasedOnField A2}
  0.2778E+02,                             !- Property Value 63 {BasedOnField A2}
  0.2954E+02,                             !- Property Value 64 {BasedOnField A2}
  0.3139E+02,                             !- Property Value 65 {BasedOnField A2}
  0.3334E+02,                             !- Property Value 66 {BasedOnField A2}
  0.3538E+02,                             !- Property Value 67 {BasedOnField A2}
  0.3754E+02,                             !- Property Value 68 {BasedOnField A2}
  0.3980E+02,                             !- Property Value 69 {BasedOnField A2}
  0.4218E+02,                             !- Property Value 70 {BasedOnField A2}
  0.4468E+02,                             !- Property Value 71 {BasedOnField A2}
  0.4732E+02,                             !- Property Value 72 {BasedOnField A2}
  0.5009E+02,                             !- Property Value 73 {BasedOnField A2}
  0.5300E+02,                             !- Property Value 74 {BasedOnField A2}
  0.5606E+02,                             !- Property Value 75 {BasedOnField A2}
  0.5929E+02,                             !- Property Value 76 {BasedOnField A2}
  0.6269E+02,                             !- Property Value 77 {BasedOnField A2}
  0.6627E+02,                             !- Property Value 78 {BasedOnField A2}
  0.7005E+02,                             !- Property Value 79 {BasedOnField A2}
  0.7403E+02,                             !- Property Value 80 {BasedOnField A2}
  0.7824E+02,                             !- Property Value 81 {BasedOnField A2}
  0.8268E+02,                             !- Property Value 82 {BasedOnField A2}
  0.8738E+02,                             !- Property Value 83 {BasedOnField A2}
  0.9236E+02,                             !- Property Value 84 {BasedOnField A2}
  0.9764E+02,                             !- Property Value 85 {BasedOnField A2}
  0.1032E+03,                             !- Property Value 86 {BasedOnField A2}
  0.1092E+03,                             !- Property Value 87 {BasedOnField A2}
  0.1156E+03,                             !- Property Value 88 {BasedOnField A2}
  0.1224E+03,                             !- Property Value 89 {BasedOnField A2}
  0.1297E+03,                             !- Property Value 90 {BasedOnField A2}
  0.1375E+03,                             !- Property Value 91 {BasedOnField A2}
  0.1459E+03,                             !- Property Value 92 {BasedOnField A2}
  0.1551E+03,                             !- Property Value 93 {BasedOnField A2}
  0.1650E+03,                             !- Property Value 94 {BasedOnField A2}
  0.1760E+03,                             !- Property Value 95 {BasedOnField A2}
  0.1880E+03,                             !- Property Value 96 {BasedOnField A2}
  0.2015E+03,                             !- Property Value 97 {BasedOnField A2}
  0.2168E+03,                             !- Property Value 98 {BasedOnField A2}
  0.2343E+03,                             !- Property Value 99 {BasedOnField A2}
  0.2551E+03,                             !- Property Value 100 {BasedOnField A2}
  0.5119E+03;                             !- Property Value 101 {BasedOnField A2}

FluidProperties:Saturated,
  R134a,                                  !- Fluid Name
  SpecificHeat,                           !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R134aSaturatedTemperatures,             !- Temperature Values Name
  0.1184E+04,                             !- Property Value 1 {BasedOnField A2}
  0.1184E+04,                             !- Property Value 2 {BasedOnField A2}
  0.1184E+04,                             !- Property Value 3 {BasedOnField A2}
  0.1185E+04,                             !- Property Value 4 {BasedOnField A2}
  0.1186E+04,                             !- Property Value 5 {BasedOnField A2}
  0.1187E+04,                             !- Property Value 6 {BasedOnField A2}
  0.1188E+04,                             !- Property Value 7 {BasedOnField A2}
  0.1189E+04,                             !- Property Value 8 {BasedOnField A2}
  0.1191E+04,                             !- Property Value 9 {BasedOnField A2}
  0.1192E+04,                             !- Property Value 10 {BasedOnField A2}
  0.1194E+04,                             !- Property Value 11 {BasedOnField A2}
  0.1196E+04,                             !- Property Value 12 {BasedOnField A2}
  0.1198E+04,                             !- Property Value 13 {BasedOnField A2}
  0.1200E+04,                             !- Property Value 14 {BasedOnField A2}
  0.1202E+04,                             !- Property Value 15 {BasedOnField A2}
  0.1205E+04,                             !- Property Value 16 {BasedOnField A2}
  0.1207E+04,                             !- Property Value 17 {BasedOnField A2}
  0.1210E+04,                             !- Property Value 18 {BasedOnField A2}
  0.1212E+04,                             !- Property Value 19 {BasedOnField A2}
  0.1215E+04,                             !- Property Value 20 {BasedOnField A2}
  0.1217E+04,                             !- Property Value 21 {BasedOnField A2}
  0.1220E+04,                             !- Property Value 22 {BasedOnField A2}
  0.1223E+04,                             !- Property Value 23 {BasedOnField A2}
  0.1226E+04,                             !- Property Value 24 {BasedOnField A2}
  0.1229E+04,                             !- Property Value 25 {BasedOnField A2}
  0.1232E+04,                             !- Property Value 26 {BasedOnField A2}
  0.1235E+04,                             !- Property Value 27 {BasedOnField A2}
  0.1238E+04,                             !- Property Value 28 {BasedOnField A2}
  0.1241E+04,                             !- Property Value 29 {BasedOnField A2}
  0.1245E+04,                             !- Property Value 30 {BasedOnField A2}
  0.1248E+04,                             !- Property Value 31 {BasedOnField A2}
  0.1251E+04,                             !- Property Value 32 {BasedOnField A2}
  0.1255E+04,                             !- Property Value 33 {BasedOnField A2}
  0.1258E+04,                             !- Property Value 34 {BasedOnField A2}
  0.1262E+04,                             !- Property Value 35 {BasedOnField A2}
  0.1265E+04,                             !- Property Value 36 {BasedOnField A2}
  0.1269E+04,                             !- Property Value 37 {BasedOnField A2}
  0.1273E+04,                             !- Property Value 38 {BasedOnField A2}
  0.1277E+04,                             !- Property Value 39 {BasedOnField A2}
  0.1281E+04,                             !- Property Value 40 {BasedOnField A2}
  0.1285E+04,                             !- Property Value 41 {BasedOnField A2}
  0.1289E+04,                             !- Property Value 42 {BasedOnField A2}
  0.1293E+04,                             !- Property Value 43 {BasedOnField A2}
  0.1297E+04,                             !- Property Value 44 {BasedOnField A2}
  0.1302E+04,                             !- Property Value 45 {BasedOnField A2}
  0.1306E+04,                             !- Property Value 46 {BasedOnField A2}
  0.1311E+04,                             !- Property Value 47 {BasedOnField A2}
  0.1316E+04,                             !- Property Value 48 {BasedOnField A2}
  0.1320E+04,                             !- Property Value 49 {BasedOnField A2}
  0.1325E+04,                             !- Property Value 50 {BasedOnField A2}
  0.1330E+04,                             !- Property Value 51 {BasedOnField A2}
  0.1336E+04,                             !- Property Value 52 {BasedOnField A2}
  0.1341E+04,                             !- Property Value 53 {BasedOnField A2}
  0.1347E+04,                             !- Property Value 54 {BasedOnField A2}
  0.1352E+04,                             !- Property Value 55 {BasedOnField A2}
  0.1358E+04,                             !- Property Value 56 {BasedOnField A2}
  0.1364E+04,                             !- Property Value 57 {BasedOnField A2}
  0.1370E+04,                             !- Property Value 58 {BasedOnField A2}
  0.1377E+04,                             !- Property Value 59 {BasedOnField A2}
  0.1383E+04,                             !- Property Value 60 {BasedOnField A2}
  0.1390E+04,                             !- Property Value 61 {BasedOnField A2}
  0.1397E+04,                             !- Property Value 62 {BasedOnField A2}
  0.1405E+04,                             !- Property Value 63 {BasedOnField A2}
  0.1413E+04,                             !- Property Value 64 {BasedOnField A2}
  0.1421E+04,                             !- Property Value 65 {BasedOnField A2}
  0.1429E+04,                             !- Property Value 66 {BasedOnField A2}
  0.1437E+04,                             !- Property Value 67 {BasedOnField A2}
  0.1446E+04,                             !- Property Value 68 {BasedOnField A2}
  0.1456E+04,                             !- Property Value 69 {BasedOnField A2}
  0.1466E+04,                             !- Property Value 70 {BasedOnField A2}
  0.1476E+04,                             !- Property Value 71 {BasedOnField A2}
  0.1487E+04,                             !- Property Value 72 {BasedOnField A2}
  0.1498E+04,                             !- Property Value 73 {BasedOnField A2}
  0.1510E+04,                             !- Property Value 74 {BasedOnField A2}
  0.1523E+04,                             !- Property Value 75 {BasedOnField A2}
  0.1537E+04,                             !- Property Value 76 {BasedOnField A2}
  0.1551E+04,                             !- Property Value 77 {BasedOnField A2}
  0.1566E+04,                             !- Property Value 78 {BasedOnField A2}
  0.1582E+04,                             !- Property Value 79 {BasedOnField A2}
  0.1600E+04,                             !- Property Value 80 {BasedOnField A2}
  0.1618E+04,                             !- Property Value 81 {BasedOnField A2}
  0.1638E+04,                             !- Property Value 82 {BasedOnField A2}
  0.1660E+04,                             !- Property Value 83 {BasedOnField A2}
  0.1684E+04,                             !- Property Value 84 {BasedOnField A2}
  0.1710E+04,                             !- Property Value 85 {BasedOnField A2}
  0.1738E+04,                             !- Property Value 86 {BasedOnField A2}
  0.1769E+04,                             !- Property Value 87 {BasedOnField A2}
  0.1804E+04,                             !- Property Value 88 {BasedOnField A2}
  0.1843E+04,                             !- Property Value 89 {BasedOnField A2}
  0.1887E+04,                             !- Property Value 90 {BasedOnField A2}
  0.1938E+04,                             !- Property Value 91 {BasedOnField A2}
  0.1996E+04,                             !- Property Value 92 {BasedOnField A2}
  0.2065E+04,                             !- Property Value 93 {BasedOnField A2}
  0.2147E+04,                             !- Property Value 94 {BasedOnField A2}
  0.2247E+04,                             !- Property Value 95 {BasedOnField A2}
  0.2373E+04,                             !- Property Value 96 {BasedOnField A2}
  0.2536E+04,                             !- Property Value 97 {BasedOnField A2}
  0.2756E+04,                             !- Property Value 98 {BasedOnField A2}
  0.3072E+04,                             !- Property Value 99 {BasedOnField A2}
  0.3567E+04,                             !- Property Value 100 {BasedOnField A2}
  0.0000E+00;                             !- Property Value 101 {BasedOnField A2}

FluidProperties:Saturated,
  R134a,                                  !- Fluid Name
  SpecificHeat,                           !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R134aSaturatedTemperatures,             !- Temperature Values Name
  0.5853E+03,                             !- Property Value 1 {BasedOnField A2}
  0.5884E+03,                             !- Property Value 2 {BasedOnField A2}
  0.5932E+03,                             !- Property Value 3 {BasedOnField A2}
  0.5980E+03,                             !- Property Value 4 {BasedOnField A2}
  0.6028E+03,                             !- Property Value 5 {BasedOnField A2}
  0.6076E+03,                             !- Property Value 6 {BasedOnField A2}
  0.6125E+03,                             !- Property Value 7 {BasedOnField A2}
  0.6173E+03,                             !- Property Value 8 {BasedOnField A2}
  0.6221E+03,                             !- Property Value 9 {BasedOnField A2}
  0.6270E+03,                             !- Property Value 10 {BasedOnField A2}
  0.6319E+03,                             !- Property Value 11 {BasedOnField A2}
  0.6367E+03,                             !- Property Value 12 {BasedOnField A2}
  0.6417E+03,                             !- Property Value 13 {BasedOnField A2}
  0.6466E+03,                             !- Property Value 14 {BasedOnField A2}
  0.6515E+03,                             !- Property Value 15 {BasedOnField A2}
  0.6565E+03,                             !- Property Value 16 {BasedOnField A2}
  0.6615E+03,                             !- Property Value 17 {BasedOnField A2}
  0.6665E+03,                             !- Property Value 18 {BasedOnField A2}
  0.6716E+03,                             !- Property Value 19 {BasedOnField A2}
  0.6767E+03,                             !- Property Value 20 {BasedOnField A2}
  0.6819E+03,                             !- Property Value 21 {BasedOnField A2}
  0.6871E+03,                             !- Property Value 22 {BasedOnField A2}
  0.6924E+03,                             !- Property Value 23 {BasedOnField A2}
  0.6977E+03,                             !- Property Value 24 {BasedOnField A2}
  0.7031E+03,                             !- Property Value 25 {BasedOnField A2}
  0.7086E+03,                             !- Property Value 26 {BasedOnField A2}
  0.7141E+03,                             !- Property Value 27 {BasedOnField A2}
  0.7197E+03,                             !- Property Value 28 {BasedOnField A2}
  0.7254E+03,                             !- Property Value 29 {BasedOnField A2}
  0.7311E+03,                             !- Property Value 30 {BasedOnField A2}
  0.7370E+03,                             !- Property Value 31 {BasedOnField A2}
  0.7430E+03,                             !- Property Value 32 {BasedOnField A2}
  0.7490E+03,                             !- Property Value 33 {BasedOnField A2}
  0.7552E+03,                             !- Property Value 34 {BasedOnField A2}
  0.7614E+03,                             !- Property Value 35 {BasedOnField A2}
  0.7678E+03,                             !- Property Value 36 {BasedOnField A2}
  0.7743E+03,                             !- Property Value 37 {BasedOnField A2}
  0.7809E+03,                             !- Property Value 38 {BasedOnField A2}
  0.7876E+03,                             !- Property Value 39 {BasedOnField A2}
  0.7944E+03,                             !- Property Value 40 {BasedOnField A2}
  0.8014E+03,                             !- Property Value 41 {BasedOnField A2}
  0.8085E+03,                             !- Property Value 42 {BasedOnField A2}
  0.8158E+03,                             !- Property Value 43 {BasedOnField A2}
  0.8232E+03,                             !- Property Value 44 {BasedOnField A2}
  0.8307E+03,                             !- Property Value 45 {BasedOnField A2}
  0.8385E+03,                             !- Property Value 46 {BasedOnField A2}
  0.8463E+03,                             !- Property Value 47 {BasedOnField A2}
  0.8544E+03,                             !- Property Value 48 {BasedOnField A2}
  0.8626E+03,                             !- Property Value 49 {BasedOnField A2}
  0.8709E+03,                             !- Property Value 50 {BasedOnField A2}
  0.8795E+03,                             !- Property Value 51 {BasedOnField A2}
  0.8883E+03,                             !- Property Value 52 {BasedOnField A2}
  0.8972E+03,                             !- Property Value 53 {BasedOnField A2}
  0.9064E+03,                             !- Property Value 54 {BasedOnField A2}
  0.9158E+03,                             !- Property Value 55 {BasedOnField A2}
  0.9254E+03,                             !- Property Value 56 {BasedOnField A2}
  0.9353E+03,                             !- Property Value 57 {BasedOnField A2}
  0.9455E+03,                             !- Property Value 58 {BasedOnField A2}
  0.9559E+03,                             !- Property Value 59 {BasedOnField A2}
  0.9666E+03,                             !- Property Value 60 {BasedOnField A2}
  0.9776E+03,                             !- Property Value 61 {BasedOnField A2}
  0.9890E+03,                             !- Property Value 62 {BasedOnField A2}
  0.1001E+04,                             !- Property Value 63 {BasedOnField A2}
  0.1013E+04,                             !- Property Value 64 {BasedOnField A2}
  0.1025E+04,                             !- Property Value 65 {BasedOnField A2}
  0.1038E+04,                             !- Property Value 66 {BasedOnField A2}
  0.1052E+04,                             !- Property Value 67 {BasedOnField A2}
  0.1065E+04,                             !- Property Value 68 {BasedOnField A2}
  0.1080E+04,                             !- Property Value 69 {BasedOnField A2}
  0.1095E+04,                             !- Property Value 70 {BasedOnField A2}
  0.1111E+04,                             !- Property Value 71 {BasedOnField A2}
  0.1127E+04,                             !- Property Value 72 {BasedOnField A2}
  0.1145E+04,                             !- Property Value 73 {BasedOnField A2}
  0.1163E+04,                             !- Property Value 74 {BasedOnField A2}
  0.1182E+04,                             !- Property Value 75 {BasedOnField A2}
  0.1202E+04,                             !- Property Value 76 {BasedOnField A2}
  0.1223E+04,                             !- Property Value 77 {BasedOnField A2}
  0.1246E+04,                             !- Property Value 78 {BasedOnField A2}
  0.1270E+04,                             !- Property Value 79 {BasedOnField A2}
  0.1296E+04,                             !- Property Value 80 {BasedOnField A2}
  0.1324E+04,                             !- Property Value 81 {BasedOnField A2}
  0.1354E+04,                             !- Property Value 82 {BasedOnField A2}
  0.1387E+04,                             !- Property Value 83 {BasedOnField A2}
  0.1422E+04,                             !- Property Value 84 {BasedOnField A2}
  0.1461E+04,                             !- Property Value 85 {BasedOnField A2}
  0.1504E+04,                             !- Property Value 86 {BasedOnField A2}
  0.1552E+04,                             !- Property Value 87 {BasedOnField A2}
  0.1605E+04,                             !- Property Value 88 {BasedOnField A2}
  0.1665E+04,                             !- Property Value 89 {BasedOnField A2}
  0.1734E+04,                             !- Property Value 90 {BasedOnField A2}
  0.1812E+04,                             !- Property Value 91 {BasedOnField A2}
  0.1904E+04,                             !- Property Value 92 {BasedOnField A2}
  0.2012E+04,                             !- Property Value 93 {BasedOnField A2}
  0.2143E+04,                             !- Property Value 94 {BasedOnField A2}
  0.2303E+04,                             !- Property Value 95 {BasedOnField A2}
  0.2504E+04,                             !- Property Value 96 {BasedOnField A2}
  0.2766E+04,                             !- Property Value 97 {BasedOnField A2}
  0.3121E+04,                             !- Property Value 98 {BasedOnField A2}
  0.3630E+04,                             !- Property Value 99 {BasedOnField A2}
  0.4426E+04,                             !- Property Value 100 {BasedOnField A2}
  0.0000E+00;                             !- Property Value 101 {BasedOnField A2}

FluidProperties:Temperatures,
  R134aSuperHeatTemperatures,             !- Name
  -103.150,                               !- Temperature 1 {C}
  -95.835,                                !- Temperature 2 {C}
  -88.520,                                !- Temperature 3 {C}
  -81.205,                                !- Temperature 4 {C}
  -73.890,                                !- Temperature 5 {C}
  -66.575,                                !- Temperature 6 {C}
  -59.260,                                !- Temperature 7 {C}
  -51.945,                                !- Temperature 8 {C}
  -44.630,                                !- Temperature 9 {C}
  -37.315,                                !- Temperature 10 {C}
  -30.000,                                !- Temperature 11 {C}
  -26.000,                                !- Temperature 12 {C}
  -22.000,                                !- Temperature 13 {C}
  -18.000,                                !- Temperature 14 {C}
  -14.000,                                !- Temperature 15 {C}
  -10.000,                                !- Temperature 16 {C}
  -8.000,                                 !- Temperature 17 {C}
  -6.000,                                 !- Temperature 18 {C}
  -4.000,                                 !- Temperature 19 {C}
  -2.000,                                 !- Temperature 20 {C}
  0.000,                                  !- Temperature 21 {C}
  2.000,                                  !- Temperature 22 {C}
  4.000,                                  !- Temperature 23 {C}
  6.000,                                  !- Temperature 24 {C}
  8.000,                                  !- Temperature 25 {C}
  10.000,                                 !- Temperature 26 {C}
  12.000,                                 !- Temperature 27 {C}
  14.000,                                 !- Temperature 28 {C}
  16.000,                                 !- Temperature 29 {C}
  18.000,                                 !- Temperature 30 {C}
  20.000,                                 !- Temperature 31 {C}
  22.000,                                 !- Temperature 32 {C}
  24.000,                                 !- Temperature 33 {C}
  26.000,                                 !- Temperature 34 {C}
  28.000,                                 !- Temperature 35 {C}
  30.000,                                 !- Temperature 36 {C}
  32.000,                                 !- Temperature 37 {C}
  34.000,                                 !- Temperature 38 {C}
  36.000,                                 !- Temperature 39 {C}
  38.000,                                 !- Temperature 40 {C}
  40.000,                                 !- Temperature 41 {C}
  42.000,                                 !- Temperature 42 {C}
  44.000,                                 !- Temperature 43 {C}
  46.000,                                 !- Temperature 44 {C}
  48.000,                                 !- Temperature 45 {C}
  50.000,                                 !- Temperature 46 {C}
  52.393,                                 !- Temperature 47 {C}
  54.785,                                 !- Temperature 48 {C}
  57.178,                                 !- Temperature 49 {C}
  59.570,                                 !- Temperature 50 {C}
  61.963,                                 !- Temperature 51 {C}
  64.355,                                 !- Temperature 52 {C}
  66.748,                                 !- Temperature 53 {C}
  69.140,                                 !- Temperature 54 {C}
  71.533,                                 !- Temperature 55 {C}
  73.925,                                 !- Temperature 56 {C}
  76.318,                                 !- Temperature 57 {C}
  78.710,                                 !- Temperature 58 {C}
  81.103,                                 !- Temperature 59 {C}
  83.495,                                 !- Temperature 60 {C}
  85.888,                                 !- Temperature 61 {C}
  88.280,                                 !- Temperature 62 {C}
  90.673,                                 !- Temperature 63 {C}
  93.065,                                 !- Temperature 64 {C}
  95.458,                                 !- Temperature 65 {C}
  117.850,                                !- Temperature 66 {C}
  137.850,                                !- Temperature 67 {C}
  157.850;                                !- Temperature 68 {C}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.3962E+03,                             !- Pressure {Pa}
  0.3350E+06,                             !- Property Value 1 {BasedOnField A2}
  0.3394E+06,                             !- Property Value 2 {BasedOnField A2}
  0.3438E+06,                             !- Property Value 3 {BasedOnField A2}
  0.3484E+06,                             !- Property Value 4 {BasedOnField A2}
  0.3530E+06,                             !- Property Value 5 {BasedOnField A2}
  0.3578E+06,                             !- Property Value 6 {BasedOnField A2}
  0.3627E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3677E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3728E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3780E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3833E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3862E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3892E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3922E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3952E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3983E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3998E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4014E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4029E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4045E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4061E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4077E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4092E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4108E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4124E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4140E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4157E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4173E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4189E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4206E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4222E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4239E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4255E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4272E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4289E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4305E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4322E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4339E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4356E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4373E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4390E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4408E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4425E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4442E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4460E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4477E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4498E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4520E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4541E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4562E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4584E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4605E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4627E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4648E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4670E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4692E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4714E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4736E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4758E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4781E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4803E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4826E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4848E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4871E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4894E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5111E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5313E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5520E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.3962E+03,                             !- Pressure {Pa}
  0.2862E-01,                             !- Property Value 1 {BasedOnField A2}
  0.2744E-01,                             !- Property Value 2 {BasedOnField A2}
  0.2635E-01,                             !- Property Value 3 {BasedOnField A2}
  0.2534E-01,                             !- Property Value 4 {BasedOnField A2}
  0.2441E-01,                             !- Property Value 5 {BasedOnField A2}
  0.2354E-01,                             !- Property Value 6 {BasedOnField A2}
  0.2274E-01,                             !- Property Value 7 {BasedOnField A2}
  0.2198E-01,                             !- Property Value 8 {BasedOnField A2}
  0.2128E-01,                             !- Property Value 9 {BasedOnField A2}
  0.2062E-01,                             !- Property Value 10 {BasedOnField A2}
  0.2000E-01,                             !- Property Value 11 {BasedOnField A2}
  0.1967E-01,                             !- Property Value 12 {BasedOnField A2}
  0.1936E-01,                             !- Property Value 13 {BasedOnField A2}
  0.1906E-01,                             !- Property Value 14 {BasedOnField A2}
  0.1876E-01,                             !- Property Value 15 {BasedOnField A2}
  0.1848E-01,                             !- Property Value 16 {BasedOnField A2}
  0.1834E-01,                             !- Property Value 17 {BasedOnField A2}
  0.1820E-01,                             !- Property Value 18 {BasedOnField A2}
  0.1806E-01,                             !- Property Value 19 {BasedOnField A2}
  0.1793E-01,                             !- Property Value 20 {BasedOnField A2}
  0.1780E-01,                             !- Property Value 21 {BasedOnField A2}
  0.1767E-01,                             !- Property Value 22 {BasedOnField A2}
  0.1754E-01,                             !- Property Value 23 {BasedOnField A2}
  0.1742E-01,                             !- Property Value 24 {BasedOnField A2}
  0.1729E-01,                             !- Property Value 25 {BasedOnField A2}
  0.1717E-01,                             !- Property Value 26 {BasedOnField A2}
  0.1705E-01,                             !- Property Value 27 {BasedOnField A2}
  0.1693E-01,                             !- Property Value 28 {BasedOnField A2}
  0.1681E-01,                             !- Property Value 29 {BasedOnField A2}
  0.1670E-01,                             !- Property Value 30 {BasedOnField A2}
  0.1659E-01,                             !- Property Value 31 {BasedOnField A2}
  0.1647E-01,                             !- Property Value 32 {BasedOnField A2}
  0.1636E-01,                             !- Property Value 33 {BasedOnField A2}
  0.1625E-01,                             !- Property Value 34 {BasedOnField A2}
  0.1614E-01,                             !- Property Value 35 {BasedOnField A2}
  0.1604E-01,                             !- Property Value 36 {BasedOnField A2}
  0.1593E-01,                             !- Property Value 37 {BasedOnField A2}
  0.1583E-01,                             !- Property Value 38 {BasedOnField A2}
  0.1573E-01,                             !- Property Value 39 {BasedOnField A2}
  0.1563E-01,                             !- Property Value 40 {BasedOnField A2}
  0.1553E-01,                             !- Property Value 41 {BasedOnField A2}
  0.1543E-01,                             !- Property Value 42 {BasedOnField A2}
  0.1533E-01,                             !- Property Value 43 {BasedOnField A2}
  0.1523E-01,                             !- Property Value 44 {BasedOnField A2}
  0.1514E-01,                             !- Property Value 45 {BasedOnField A2}
  0.1505E-01,                             !- Property Value 46 {BasedOnField A2}
  0.1493E-01,                             !- Property Value 47 {BasedOnField A2}
  0.1483E-01,                             !- Property Value 48 {BasedOnField A2}
  0.1472E-01,                             !- Property Value 49 {BasedOnField A2}
  0.1461E-01,                             !- Property Value 50 {BasedOnField A2}
  0.1451E-01,                             !- Property Value 51 {BasedOnField A2}
  0.1441E-01,                             !- Property Value 52 {BasedOnField A2}
  0.1430E-01,                             !- Property Value 53 {BasedOnField A2}
  0.1420E-01,                             !- Property Value 54 {BasedOnField A2}
  0.1411E-01,                             !- Property Value 55 {BasedOnField A2}
  0.1401E-01,                             !- Property Value 56 {BasedOnField A2}
  0.1391E-01,                             !- Property Value 57 {BasedOnField A2}
  0.1382E-01,                             !- Property Value 58 {BasedOnField A2}
  0.1372E-01,                             !- Property Value 59 {BasedOnField A2}
  0.1363E-01,                             !- Property Value 60 {BasedOnField A2}
  0.1354E-01,                             !- Property Value 61 {BasedOnField A2}
  0.1345E-01,                             !- Property Value 62 {BasedOnField A2}
  0.1336E-01,                             !- Property Value 63 {BasedOnField A2}
  0.1328E-01,                             !- Property Value 64 {BasedOnField A2}
  0.1319E-01,                             !- Property Value 65 {BasedOnField A2}
  0.1243E-01,                             !- Property Value 66 {BasedOnField A2}
  0.1183E-01,                             !- Property Value 67 {BasedOnField A2}
  0.1128E-01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.8633E+03,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.3393E+06,                             !- Property Value 2 {BasedOnField A2}
  0.3438E+06,                             !- Property Value 3 {BasedOnField A2}
  0.3483E+06,                             !- Property Value 4 {BasedOnField A2}
  0.3530E+06,                             !- Property Value 5 {BasedOnField A2}
  0.3578E+06,                             !- Property Value 6 {BasedOnField A2}
  0.3627E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3676E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3727E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3779E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3832E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3862E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3892E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3922E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3952E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3983E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3998E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4014E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4029E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4045E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4061E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4076E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4092E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4108E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4124E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4140E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4157E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4173E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4189E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4205E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4222E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4238E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4255E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4272E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4288E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4305E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4322E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4339E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4356E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4373E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4390E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4408E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4425E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4442E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4460E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4477E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4498E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4519E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4541E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4562E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4583E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4605E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4627E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4648E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4670E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4692E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4714E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4736E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4758E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4781E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4803E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4826E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4848E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4871E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4894E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5111E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5313E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5520E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.8633E+03,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.5984E-01,                             !- Property Value 2 {BasedOnField A2}
  0.5745E-01,                             !- Property Value 3 {BasedOnField A2}
  0.5525E-01,                             !- Property Value 4 {BasedOnField A2}
  0.5321E-01,                             !- Property Value 5 {BasedOnField A2}
  0.5132E-01,                             !- Property Value 6 {BasedOnField A2}
  0.4956E-01,                             !- Property Value 7 {BasedOnField A2}
  0.4792E-01,                             !- Property Value 8 {BasedOnField A2}
  0.4638E-01,                             !- Property Value 9 {BasedOnField A2}
  0.4494E-01,                             !- Property Value 10 {BasedOnField A2}
  0.4358E-01,                             !- Property Value 11 {BasedOnField A2}
  0.4288E-01,                             !- Property Value 12 {BasedOnField A2}
  0.4219E-01,                             !- Property Value 13 {BasedOnField A2}
  0.4153E-01,                             !- Property Value 14 {BasedOnField A2}
  0.4089E-01,                             !- Property Value 15 {BasedOnField A2}
  0.4027E-01,                             !- Property Value 16 {BasedOnField A2}
  0.3996E-01,                             !- Property Value 17 {BasedOnField A2}
  0.3966E-01,                             !- Property Value 18 {BasedOnField A2}
  0.3937E-01,                             !- Property Value 19 {BasedOnField A2}
  0.3908E-01,                             !- Property Value 20 {BasedOnField A2}
  0.3879E-01,                             !- Property Value 21 {BasedOnField A2}
  0.3851E-01,                             !- Property Value 22 {BasedOnField A2}
  0.3823E-01,                             !- Property Value 23 {BasedOnField A2}
  0.3796E-01,                             !- Property Value 24 {BasedOnField A2}
  0.3769E-01,                             !- Property Value 25 {BasedOnField A2}
  0.3742E-01,                             !- Property Value 26 {BasedOnField A2}
  0.3716E-01,                             !- Property Value 27 {BasedOnField A2}
  0.3690E-01,                             !- Property Value 28 {BasedOnField A2}
  0.3664E-01,                             !- Property Value 29 {BasedOnField A2}
  0.3639E-01,                             !- Property Value 30 {BasedOnField A2}
  0.3614E-01,                             !- Property Value 31 {BasedOnField A2}
  0.3590E-01,                             !- Property Value 32 {BasedOnField A2}
  0.3566E-01,                             !- Property Value 33 {BasedOnField A2}
  0.3542E-01,                             !- Property Value 34 {BasedOnField A2}
  0.3518E-01,                             !- Property Value 35 {BasedOnField A2}
  0.3495E-01,                             !- Property Value 36 {BasedOnField A2}
  0.3472E-01,                             !- Property Value 37 {BasedOnField A2}
  0.3450E-01,                             !- Property Value 38 {BasedOnField A2}
  0.3427E-01,                             !- Property Value 39 {BasedOnField A2}
  0.3405E-01,                             !- Property Value 40 {BasedOnField A2}
  0.3383E-01,                             !- Property Value 41 {BasedOnField A2}
  0.3362E-01,                             !- Property Value 42 {BasedOnField A2}
  0.3341E-01,                             !- Property Value 43 {BasedOnField A2}
  0.3320E-01,                             !- Property Value 44 {BasedOnField A2}
  0.3299E-01,                             !- Property Value 45 {BasedOnField A2}
  0.3279E-01,                             !- Property Value 46 {BasedOnField A2}
  0.3255E-01,                             !- Property Value 47 {BasedOnField A2}
  0.3231E-01,                             !- Property Value 48 {BasedOnField A2}
  0.3207E-01,                             !- Property Value 49 {BasedOnField A2}
  0.3184E-01,                             !- Property Value 50 {BasedOnField A2}
  0.3162E-01,                             !- Property Value 51 {BasedOnField A2}
  0.3139E-01,                             !- Property Value 52 {BasedOnField A2}
  0.3117E-01,                             !- Property Value 53 {BasedOnField A2}
  0.3095E-01,                             !- Property Value 54 {BasedOnField A2}
  0.3074E-01,                             !- Property Value 55 {BasedOnField A2}
  0.3053E-01,                             !- Property Value 56 {BasedOnField A2}
  0.3032E-01,                             !- Property Value 57 {BasedOnField A2}
  0.3011E-01,                             !- Property Value 58 {BasedOnField A2}
  0.2991E-01,                             !- Property Value 59 {BasedOnField A2}
  0.2971E-01,                             !- Property Value 60 {BasedOnField A2}
  0.2951E-01,                             !- Property Value 61 {BasedOnField A2}
  0.2931E-01,                             !- Property Value 62 {BasedOnField A2}
  0.2912E-01,                             !- Property Value 63 {BasedOnField A2}
  0.2893E-01,                             !- Property Value 64 {BasedOnField A2}
  0.2874E-01,                             !- Property Value 65 {BasedOnField A2}
  0.2710E-01,                             !- Property Value 66 {BasedOnField A2}
  0.2578E-01,                             !- Property Value 67 {BasedOnField A2}
  0.2458E-01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1748E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.3436E+06,                             !- Property Value 3 {BasedOnField A2}
  0.3482E+06,                             !- Property Value 4 {BasedOnField A2}
  0.3529E+06,                             !- Property Value 5 {BasedOnField A2}
  0.3577E+06,                             !- Property Value 6 {BasedOnField A2}
  0.3626E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3676E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3727E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3779E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3832E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3862E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3891E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3921E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3952E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3982E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3998E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4013E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4029E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4045E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4060E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4076E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4092E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4108E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4124E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4140E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4156E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4173E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4189E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4205E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4222E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4238E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4255E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4272E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4288E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4305E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4322E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4339E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4356E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4373E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4390E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4408E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4425E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4442E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4460E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4477E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4498E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4519E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4541E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4562E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4583E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4605E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4627E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4648E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4670E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4692E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4714E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4736E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4758E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4781E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4803E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4826E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4848E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4871E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4894E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5111E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5313E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5520E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1748E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.1165E+00,                             !- Property Value 3 {BasedOnField A2}
  0.1120E+00,                             !- Property Value 4 {BasedOnField A2}
  0.1079E+00,                             !- Property Value 5 {BasedOnField A2}
  0.1040E+00,                             !- Property Value 6 {BasedOnField A2}
  0.1004E+00,                             !- Property Value 7 {BasedOnField A2}
  0.9710E-01,                             !- Property Value 8 {BasedOnField A2}
  0.9398E-01,                             !- Property Value 9 {BasedOnField A2}
  0.9106E-01,                             !- Property Value 10 {BasedOnField A2}
  0.8831E-01,                             !- Property Value 11 {BasedOnField A2}
  0.8688E-01,                             !- Property Value 12 {BasedOnField A2}
  0.8549E-01,                             !- Property Value 13 {BasedOnField A2}
  0.8415E-01,                             !- Property Value 14 {BasedOnField A2}
  0.8284E-01,                             !- Property Value 15 {BasedOnField A2}
  0.8158E-01,                             !- Property Value 16 {BasedOnField A2}
  0.8097E-01,                             !- Property Value 17 {BasedOnField A2}
  0.8036E-01,                             !- Property Value 18 {BasedOnField A2}
  0.7976E-01,                             !- Property Value 19 {BasedOnField A2}
  0.7917E-01,                             !- Property Value 20 {BasedOnField A2}
  0.7859E-01,                             !- Property Value 21 {BasedOnField A2}
  0.7802E-01,                             !- Property Value 22 {BasedOnField A2}
  0.7745E-01,                             !- Property Value 23 {BasedOnField A2}
  0.7690E-01,                             !- Property Value 24 {BasedOnField A2}
  0.7635E-01,                             !- Property Value 25 {BasedOnField A2}
  0.7581E-01,                             !- Property Value 26 {BasedOnField A2}
  0.7528E-01,                             !- Property Value 27 {BasedOnField A2}
  0.7475E-01,                             !- Property Value 28 {BasedOnField A2}
  0.7423E-01,                             !- Property Value 29 {BasedOnField A2}
  0.7372E-01,                             !- Property Value 30 {BasedOnField A2}
  0.7322E-01,                             !- Property Value 31 {BasedOnField A2}
  0.7272E-01,                             !- Property Value 32 {BasedOnField A2}
  0.7223E-01,                             !- Property Value 33 {BasedOnField A2}
  0.7175E-01,                             !- Property Value 34 {BasedOnField A2}
  0.7127E-01,                             !- Property Value 35 {BasedOnField A2}
  0.7080E-01,                             !- Property Value 36 {BasedOnField A2}
  0.7034E-01,                             !- Property Value 37 {BasedOnField A2}
  0.6988E-01,                             !- Property Value 38 {BasedOnField A2}
  0.6943E-01,                             !- Property Value 39 {BasedOnField A2}
  0.6898E-01,                             !- Property Value 40 {BasedOnField A2}
  0.6854E-01,                             !- Property Value 41 {BasedOnField A2}
  0.6810E-01,                             !- Property Value 42 {BasedOnField A2}
  0.6767E-01,                             !- Property Value 43 {BasedOnField A2}
  0.6725E-01,                             !- Property Value 44 {BasedOnField A2}
  0.6683E-01,                             !- Property Value 45 {BasedOnField A2}
  0.6642E-01,                             !- Property Value 46 {BasedOnField A2}
  0.6593E-01,                             !- Property Value 47 {BasedOnField A2}
  0.6545E-01,                             !- Property Value 48 {BasedOnField A2}
  0.6497E-01,                             !- Property Value 49 {BasedOnField A2}
  0.6450E-01,                             !- Property Value 50 {BasedOnField A2}
  0.6404E-01,                             !- Property Value 51 {BasedOnField A2}
  0.6359E-01,                             !- Property Value 52 {BasedOnField A2}
  0.6314E-01,                             !- Property Value 53 {BasedOnField A2}
  0.6270E-01,                             !- Property Value 54 {BasedOnField A2}
  0.6226E-01,                             !- Property Value 55 {BasedOnField A2}
  0.6183E-01,                             !- Property Value 56 {BasedOnField A2}
  0.6141E-01,                             !- Property Value 57 {BasedOnField A2}
  0.6099E-01,                             !- Property Value 58 {BasedOnField A2}
  0.6058E-01,                             !- Property Value 59 {BasedOnField A2}
  0.6017E-01,                             !- Property Value 60 {BasedOnField A2}
  0.5977E-01,                             !- Property Value 61 {BasedOnField A2}
  0.5938E-01,                             !- Property Value 62 {BasedOnField A2}
  0.5899E-01,                             !- Property Value 63 {BasedOnField A2}
  0.5860E-01,                             !- Property Value 64 {BasedOnField A2}
  0.5822E-01,                             !- Property Value 65 {BasedOnField A2}
  0.5488E-01,                             !- Property Value 66 {BasedOnField A2}
  0.5221E-01,                             !- Property Value 67 {BasedOnField A2}
  0.4979E-01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.3322E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.3481E+06,                             !- Property Value 4 {BasedOnField A2}
  0.3528E+06,                             !- Property Value 5 {BasedOnField A2}
  0.3576E+06,                             !- Property Value 6 {BasedOnField A2}
  0.3625E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3675E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3726E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3779E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3832E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3861E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3891E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3921E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3951E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3982E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3998E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4013E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4029E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4044E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4060E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4076E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4092E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4108E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4124E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4140E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4156E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4172E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4189E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4205E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4221E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4238E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4255E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4271E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4288E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4305E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4322E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4339E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4356E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4373E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4390E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4407E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4425E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4442E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4459E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4477E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4498E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4519E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4540E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4562E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4583E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4605E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4626E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4648E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4670E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4692E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4714E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4736E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4758E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4780E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4803E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4825E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4848E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4871E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4893E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5111E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5312E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5520E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.3322E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.2132E+00,                             !- Property Value 4 {BasedOnField A2}
  0.2053E+00,                             !- Property Value 5 {BasedOnField A2}
  0.1979E+00,                             !- Property Value 6 {BasedOnField A2}
  0.1911E+00,                             !- Property Value 7 {BasedOnField A2}
  0.1847E+00,                             !- Property Value 8 {BasedOnField A2}
  0.1787E+00,                             !- Property Value 9 {BasedOnField A2}
  0.1731E+00,                             !- Property Value 10 {BasedOnField A2}
  0.1679E+00,                             !- Property Value 11 {BasedOnField A2}
  0.1652E+00,                             !- Property Value 12 {BasedOnField A2}
  0.1625E+00,                             !- Property Value 13 {BasedOnField A2}
  0.1600E+00,                             !- Property Value 14 {BasedOnField A2}
  0.1575E+00,                             !- Property Value 15 {BasedOnField A2}
  0.1551E+00,                             !- Property Value 16 {BasedOnField A2}
  0.1539E+00,                             !- Property Value 17 {BasedOnField A2}
  0.1527E+00,                             !- Property Value 18 {BasedOnField A2}
  0.1516E+00,                             !- Property Value 19 {BasedOnField A2}
  0.1505E+00,                             !- Property Value 20 {BasedOnField A2}
  0.1494E+00,                             !- Property Value 21 {BasedOnField A2}
  0.1483E+00,                             !- Property Value 22 {BasedOnField A2}
  0.1472E+00,                             !- Property Value 23 {BasedOnField A2}
  0.1462E+00,                             !- Property Value 24 {BasedOnField A2}
  0.1451E+00,                             !- Property Value 25 {BasedOnField A2}
  0.1441E+00,                             !- Property Value 26 {BasedOnField A2}
  0.1431E+00,                             !- Property Value 27 {BasedOnField A2}
  0.1421E+00,                             !- Property Value 28 {BasedOnField A2}
  0.1411E+00,                             !- Property Value 29 {BasedOnField A2}
  0.1401E+00,                             !- Property Value 30 {BasedOnField A2}
  0.1392E+00,                             !- Property Value 31 {BasedOnField A2}
  0.1382E+00,                             !- Property Value 32 {BasedOnField A2}
  0.1373E+00,                             !- Property Value 33 {BasedOnField A2}
  0.1364E+00,                             !- Property Value 34 {BasedOnField A2}
  0.1355E+00,                             !- Property Value 35 {BasedOnField A2}
  0.1346E+00,                             !- Property Value 36 {BasedOnField A2}
  0.1337E+00,                             !- Property Value 37 {BasedOnField A2}
  0.1328E+00,                             !- Property Value 38 {BasedOnField A2}
  0.1319E+00,                             !- Property Value 39 {BasedOnField A2}
  0.1311E+00,                             !- Property Value 40 {BasedOnField A2}
  0.1303E+00,                             !- Property Value 41 {BasedOnField A2}
  0.1294E+00,                             !- Property Value 42 {BasedOnField A2}
  0.1286E+00,                             !- Property Value 43 {BasedOnField A2}
  0.1278E+00,                             !- Property Value 44 {BasedOnField A2}
  0.1270E+00,                             !- Property Value 45 {BasedOnField A2}
  0.1262E+00,                             !- Property Value 46 {BasedOnField A2}
  0.1253E+00,                             !- Property Value 47 {BasedOnField A2}
  0.1244E+00,                             !- Property Value 48 {BasedOnField A2}
  0.1235E+00,                             !- Property Value 49 {BasedOnField A2}
  0.1226E+00,                             !- Property Value 50 {BasedOnField A2}
  0.1217E+00,                             !- Property Value 51 {BasedOnField A2}
  0.1208E+00,                             !- Property Value 52 {BasedOnField A2}
  0.1200E+00,                             !- Property Value 53 {BasedOnField A2}
  0.1191E+00,                             !- Property Value 54 {BasedOnField A2}
  0.1183E+00,                             !- Property Value 55 {BasedOnField A2}
  0.1175E+00,                             !- Property Value 56 {BasedOnField A2}
  0.1167E+00,                             !- Property Value 57 {BasedOnField A2}
  0.1159E+00,                             !- Property Value 58 {BasedOnField A2}
  0.1151E+00,                             !- Property Value 59 {BasedOnField A2}
  0.1143E+00,                             !- Property Value 60 {BasedOnField A2}
  0.1136E+00,                             !- Property Value 61 {BasedOnField A2}
  0.1128E+00,                             !- Property Value 62 {BasedOnField A2}
  0.1121E+00,                             !- Property Value 63 {BasedOnField A2}
  0.1114E+00,                             !- Property Value 64 {BasedOnField A2}
  0.1106E+00,                             !- Property Value 65 {BasedOnField A2}
  0.1043E+00,                             !- Property Value 66 {BasedOnField A2}
  0.9921E-01,                             !- Property Value 67 {BasedOnField A2}
  0.9460E-01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.5967E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.3526E+06,                             !- Property Value 5 {BasedOnField A2}
  0.3574E+06,                             !- Property Value 6 {BasedOnField A2}
  0.3624E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3674E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3725E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3778E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3831E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3860E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3890E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3920E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3951E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3981E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3997E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4012E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4028E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4044E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4059E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4075E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4091E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4107E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4123E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4139E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4156E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4172E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4188E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4205E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4221E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4238E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4254E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4271E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4288E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4304E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4321E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4338E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4355E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4372E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4390E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4407E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4424E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4442E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4459E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4477E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4498E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4519E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4540E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4561E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4583E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4604E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4626E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4648E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4670E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4691E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4714E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4736E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4758E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4780E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4803E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4825E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4848E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4870E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4893E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5111E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5312E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5520E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.5967E+04,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.3697E+00,                             !- Property Value 5 {BasedOnField A2}
  0.3563E+00,                             !- Property Value 6 {BasedOnField A2}
  0.3438E+00,                             !- Property Value 7 {BasedOnField A2}
  0.3323E+00,                             !- Property Value 8 {BasedOnField A2}
  0.3215E+00,                             !- Property Value 9 {BasedOnField A2}
  0.3114E+00,                             !- Property Value 10 {BasedOnField A2}
  0.3019E+00,                             !- Property Value 11 {BasedOnField A2}
  0.2970E+00,                             !- Property Value 12 {BasedOnField A2}
  0.2922E+00,                             !- Property Value 13 {BasedOnField A2}
  0.2876E+00,                             !- Property Value 14 {BasedOnField A2}
  0.2831E+00,                             !- Property Value 15 {BasedOnField A2}
  0.2788E+00,                             !- Property Value 16 {BasedOnField A2}
  0.2767E+00,                             !- Property Value 17 {BasedOnField A2}
  0.2746E+00,                             !- Property Value 18 {BasedOnField A2}
  0.2725E+00,                             !- Property Value 19 {BasedOnField A2}
  0.2705E+00,                             !- Property Value 20 {BasedOnField A2}
  0.2685E+00,                             !- Property Value 21 {BasedOnField A2}
  0.2665E+00,                             !- Property Value 22 {BasedOnField A2}
  0.2646E+00,                             !- Property Value 23 {BasedOnField A2}
  0.2627E+00,                             !- Property Value 24 {BasedOnField A2}
  0.2608E+00,                             !- Property Value 25 {BasedOnField A2}
  0.2590E+00,                             !- Property Value 26 {BasedOnField A2}
  0.2571E+00,                             !- Property Value 27 {BasedOnField A2}
  0.2553E+00,                             !- Property Value 28 {BasedOnField A2}
  0.2536E+00,                             !- Property Value 29 {BasedOnField A2}
  0.2518E+00,                             !- Property Value 30 {BasedOnField A2}
  0.2501E+00,                             !- Property Value 31 {BasedOnField A2}
  0.2484E+00,                             !- Property Value 32 {BasedOnField A2}
  0.2467E+00,                             !- Property Value 33 {BasedOnField A2}
  0.2451E+00,                             !- Property Value 34 {BasedOnField A2}
  0.2434E+00,                             !- Property Value 35 {BasedOnField A2}
  0.2418E+00,                             !- Property Value 36 {BasedOnField A2}
  0.2402E+00,                             !- Property Value 37 {BasedOnField A2}
  0.2386E+00,                             !- Property Value 38 {BasedOnField A2}
  0.2371E+00,                             !- Property Value 39 {BasedOnField A2}
  0.2356E+00,                             !- Property Value 40 {BasedOnField A2}
  0.2341E+00,                             !- Property Value 41 {BasedOnField A2}
  0.2326E+00,                             !- Property Value 42 {BasedOnField A2}
  0.2311E+00,                             !- Property Value 43 {BasedOnField A2}
  0.2296E+00,                             !- Property Value 44 {BasedOnField A2}
  0.2282E+00,                             !- Property Value 45 {BasedOnField A2}
  0.2268E+00,                             !- Property Value 46 {BasedOnField A2}
  0.2251E+00,                             !- Property Value 47 {BasedOnField A2}
  0.2235E+00,                             !- Property Value 48 {BasedOnField A2}
  0.2218E+00,                             !- Property Value 49 {BasedOnField A2}
  0.2202E+00,                             !- Property Value 50 {BasedOnField A2}
  0.2187E+00,                             !- Property Value 51 {BasedOnField A2}
  0.2171E+00,                             !- Property Value 52 {BasedOnField A2}
  0.2156E+00,                             !- Property Value 53 {BasedOnField A2}
  0.2141E+00,                             !- Property Value 54 {BasedOnField A2}
  0.2126E+00,                             !- Property Value 55 {BasedOnField A2}
  0.2111E+00,                             !- Property Value 56 {BasedOnField A2}
  0.2097E+00,                             !- Property Value 57 {BasedOnField A2}
  0.2082E+00,                             !- Property Value 58 {BasedOnField A2}
  0.2068E+00,                             !- Property Value 59 {BasedOnField A2}
  0.2054E+00,                             !- Property Value 60 {BasedOnField A2}
  0.2041E+00,                             !- Property Value 61 {BasedOnField A2}
  0.2027E+00,                             !- Property Value 62 {BasedOnField A2}
  0.2014E+00,                             !- Property Value 63 {BasedOnField A2}
  0.2001E+00,                             !- Property Value 64 {BasedOnField A2}
  0.1988E+00,                             !- Property Value 65 {BasedOnField A2}
  0.1874E+00,                             !- Property Value 66 {BasedOnField A2}
  0.1782E+00,                             !- Property Value 67 {BasedOnField A2}
  0.1699E+00;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1020E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.3572E+06,                             !- Property Value 6 {BasedOnField A2}
  0.3621E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3672E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3724E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3776E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3829E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3859E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3889E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3919E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3950E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3980E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3996E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4011E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4027E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4043E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4058E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4074E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4090E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4106E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4122E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4138E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4155E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4171E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4187E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4204E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4220E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4237E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4253E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4270E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4287E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4304E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4321E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4338E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4355E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4372E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4389E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4406E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4424E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4441E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4458E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4476E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4497E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4518E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4539E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4561E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4582E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4604E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4625E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4647E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4669E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4691E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4713E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4735E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4757E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4780E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4802E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4825E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4847E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4870E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4893E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5111E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5312E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5520E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1020E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.6112E+00,                             !- Property Value 6 {BasedOnField A2}
  0.5896E+00,                             !- Property Value 7 {BasedOnField A2}
  0.5695E+00,                             !- Property Value 8 {BasedOnField A2}
  0.5508E+00,                             !- Property Value 9 {BasedOnField A2}
  0.5334E+00,                             !- Property Value 10 {BasedOnField A2}
  0.5170E+00,                             !- Property Value 11 {BasedOnField A2}
  0.5085E+00,                             !- Property Value 12 {BasedOnField A2}
  0.5003E+00,                             !- Property Value 13 {BasedOnField A2}
  0.4924E+00,                             !- Property Value 14 {BasedOnField A2}
  0.4847E+00,                             !- Property Value 15 {BasedOnField A2}
  0.4772E+00,                             !- Property Value 16 {BasedOnField A2}
  0.4735E+00,                             !- Property Value 17 {BasedOnField A2}
  0.4700E+00,                             !- Property Value 18 {BasedOnField A2}
  0.4664E+00,                             !- Property Value 19 {BasedOnField A2}
  0.4630E+00,                             !- Property Value 20 {BasedOnField A2}
  0.4595E+00,                             !- Property Value 21 {BasedOnField A2}
  0.4562E+00,                             !- Property Value 22 {BasedOnField A2}
  0.4528E+00,                             !- Property Value 23 {BasedOnField A2}
  0.4495E+00,                             !- Property Value 24 {BasedOnField A2}
  0.4463E+00,                             !- Property Value 25 {BasedOnField A2}
  0.4431E+00,                             !- Property Value 26 {BasedOnField A2}
  0.4400E+00,                             !- Property Value 27 {BasedOnField A2}
  0.4369E+00,                             !- Property Value 28 {BasedOnField A2}
  0.4339E+00,                             !- Property Value 29 {BasedOnField A2}
  0.4309E+00,                             !- Property Value 30 {BasedOnField A2}
  0.4279E+00,                             !- Property Value 31 {BasedOnField A2}
  0.4250E+00,                             !- Property Value 32 {BasedOnField A2}
  0.4221E+00,                             !- Property Value 33 {BasedOnField A2}
  0.4192E+00,                             !- Property Value 34 {BasedOnField A2}
  0.4164E+00,                             !- Property Value 35 {BasedOnField A2}
  0.4137E+00,                             !- Property Value 36 {BasedOnField A2}
  0.4109E+00,                             !- Property Value 37 {BasedOnField A2}
  0.4083E+00,                             !- Property Value 38 {BasedOnField A2}
  0.4056E+00,                             !- Property Value 39 {BasedOnField A2}
  0.4030E+00,                             !- Property Value 40 {BasedOnField A2}
  0.4004E+00,                             !- Property Value 41 {BasedOnField A2}
  0.3978E+00,                             !- Property Value 42 {BasedOnField A2}
  0.3953E+00,                             !- Property Value 43 {BasedOnField A2}
  0.3928E+00,                             !- Property Value 44 {BasedOnField A2}
  0.3903E+00,                             !- Property Value 45 {BasedOnField A2}
  0.3879E+00,                             !- Property Value 46 {BasedOnField A2}
  0.3851E+00,                             !- Property Value 47 {BasedOnField A2}
  0.3822E+00,                             !- Property Value 48 {BasedOnField A2}
  0.3794E+00,                             !- Property Value 49 {BasedOnField A2}
  0.3767E+00,                             !- Property Value 50 {BasedOnField A2}
  0.3740E+00,                             !- Property Value 51 {BasedOnField A2}
  0.3713E+00,                             !- Property Value 52 {BasedOnField A2}
  0.3687E+00,                             !- Property Value 53 {BasedOnField A2}
  0.3661E+00,                             !- Property Value 54 {BasedOnField A2}
  0.3636E+00,                             !- Property Value 55 {BasedOnField A2}
  0.3611E+00,                             !- Property Value 56 {BasedOnField A2}
  0.3586E+00,                             !- Property Value 57 {BasedOnField A2}
  0.3561E+00,                             !- Property Value 58 {BasedOnField A2}
  0.3537E+00,                             !- Property Value 59 {BasedOnField A2}
  0.3513E+00,                             !- Property Value 60 {BasedOnField A2}
  0.3490E+00,                             !- Property Value 61 {BasedOnField A2}
  0.3467E+00,                             !- Property Value 62 {BasedOnField A2}
  0.3444E+00,                             !- Property Value 63 {BasedOnField A2}
  0.3421E+00,                             !- Property Value 64 {BasedOnField A2}
  0.3399E+00,                             !- Property Value 65 {BasedOnField A2}
  0.3204E+00,                             !- Property Value 66 {BasedOnField A2}
  0.3047E+00,                             !- Property Value 67 {BasedOnField A2}
  0.2906E+00;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1669E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.3618E+06,                             !- Property Value 7 {BasedOnField A2}
  0.3669E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3721E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3774E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3827E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3857E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3887E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3917E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3948E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3979E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3994E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4010E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4025E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4041E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4057E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4073E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4089E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4105E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4121E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4137E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4153E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4170E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4186E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4202E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4219E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4236E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4252E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4269E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4286E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4303E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4320E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4337E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4354E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4371E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4388E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4405E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4423E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4440E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4457E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4475E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4496E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4517E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4539E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4560E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4581E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4603E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4625E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4646E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4668E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4690E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4712E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4734E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4757E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4779E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4801E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4824E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4847E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4869E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4892E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5110E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5311E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5519E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1669E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.9693E+00,                             !- Property Value 7 {BasedOnField A2}
  0.9357E+00,                             !- Property Value 8 {BasedOnField A2}
  0.9045E+00,                             !- Property Value 9 {BasedOnField A2}
  0.8755E+00,                             !- Property Value 10 {BasedOnField A2}
  0.8483E+00,                             !- Property Value 11 {BasedOnField A2}
  0.8342E+00,                             !- Property Value 12 {BasedOnField A2}
  0.8206E+00,                             !- Property Value 13 {BasedOnField A2}
  0.8074E+00,                             !- Property Value 14 {BasedOnField A2}
  0.7947E+00,                             !- Property Value 15 {BasedOnField A2}
  0.7824E+00,                             !- Property Value 16 {BasedOnField A2}
  0.7763E+00,                             !- Property Value 17 {BasedOnField A2}
  0.7704E+00,                             !- Property Value 18 {BasedOnField A2}
  0.7646E+00,                             !- Property Value 19 {BasedOnField A2}
  0.7588E+00,                             !- Property Value 20 {BasedOnField A2}
  0.7532E+00,                             !- Property Value 21 {BasedOnField A2}
  0.7476E+00,                             !- Property Value 22 {BasedOnField A2}
  0.7421E+00,                             !- Property Value 23 {BasedOnField A2}
  0.7367E+00,                             !- Property Value 24 {BasedOnField A2}
  0.7314E+00,                             !- Property Value 25 {BasedOnField A2}
  0.7262E+00,                             !- Property Value 26 {BasedOnField A2}
  0.7210E+00,                             !- Property Value 27 {BasedOnField A2}
  0.7159E+00,                             !- Property Value 28 {BasedOnField A2}
  0.7109E+00,                             !- Property Value 29 {BasedOnField A2}
  0.7059E+00,                             !- Property Value 30 {BasedOnField A2}
  0.7011E+00,                             !- Property Value 31 {BasedOnField A2}
  0.6962E+00,                             !- Property Value 32 {BasedOnField A2}
  0.6915E+00,                             !- Property Value 33 {BasedOnField A2}
  0.6868E+00,                             !- Property Value 34 {BasedOnField A2}
  0.6822E+00,                             !- Property Value 35 {BasedOnField A2}
  0.6777E+00,                             !- Property Value 36 {BasedOnField A2}
  0.6732E+00,                             !- Property Value 37 {BasedOnField A2}
  0.6687E+00,                             !- Property Value 38 {BasedOnField A2}
  0.6644E+00,                             !- Property Value 39 {BasedOnField A2}
  0.6600E+00,                             !- Property Value 40 {BasedOnField A2}
  0.6558E+00,                             !- Property Value 41 {BasedOnField A2}
  0.6516E+00,                             !- Property Value 42 {BasedOnField A2}
  0.6474E+00,                             !- Property Value 43 {BasedOnField A2}
  0.6433E+00,                             !- Property Value 44 {BasedOnField A2}
  0.6393E+00,                             !- Property Value 45 {BasedOnField A2}
  0.6353E+00,                             !- Property Value 46 {BasedOnField A2}
  0.6306E+00,                             !- Property Value 47 {BasedOnField A2}
  0.6259E+00,                             !- Property Value 48 {BasedOnField A2}
  0.6214E+00,                             !- Property Value 49 {BasedOnField A2}
  0.6169E+00,                             !- Property Value 50 {BasedOnField A2}
  0.6124E+00,                             !- Property Value 51 {BasedOnField A2}
  0.6081E+00,                             !- Property Value 52 {BasedOnField A2}
  0.6037E+00,                             !- Property Value 53 {BasedOnField A2}
  0.5995E+00,                             !- Property Value 54 {BasedOnField A2}
  0.5953E+00,                             !- Property Value 55 {BasedOnField A2}
  0.5912E+00,                             !- Property Value 56 {BasedOnField A2}
  0.5871E+00,                             !- Property Value 57 {BasedOnField A2}
  0.5831E+00,                             !- Property Value 58 {BasedOnField A2}
  0.5791E+00,                             !- Property Value 59 {BasedOnField A2}
  0.5752E+00,                             !- Property Value 60 {BasedOnField A2}
  0.5713E+00,                             !- Property Value 61 {BasedOnField A2}
  0.5675E+00,                             !- Property Value 62 {BasedOnField A2}
  0.5638E+00,                             !- Property Value 63 {BasedOnField A2}
  0.5601E+00,                             !- Property Value 64 {BasedOnField A2}
  0.5564E+00,                             !- Property Value 65 {BasedOnField A2}
  0.5244E+00,                             !- Property Value 66 {BasedOnField A2}
  0.4988E+00,                             !- Property Value 67 {BasedOnField A2}
  0.4756E+00;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2626E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.3664E+06,                             !- Property Value 8 {BasedOnField A2}
  0.3717E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3770E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3824E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3854E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3884E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3914E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3945E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3976E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3992E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4007E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4023E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4039E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4055E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4071E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4087E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4103E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4119E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4135E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4151E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4168E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4184E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4201E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4217E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4234E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4251E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4267E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4284E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4301E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4318E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4335E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4352E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4369E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4386E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4404E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4421E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4439E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4456E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4474E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4495E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4516E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4537E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4559E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4580E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4602E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4623E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4645E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4667E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4689E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4711E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4733E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4756E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4778E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4800E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4823E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4846E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4868E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4891E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5109E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5311E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5518E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2626E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.1482E+01,                             !- Property Value 8 {BasedOnField A2}
  0.1431E+01,                             !- Property Value 9 {BasedOnField A2}
  0.1384E+01,                             !- Property Value 10 {BasedOnField A2}
  0.1341E+01,                             !- Property Value 11 {BasedOnField A2}
  0.1318E+01,                             !- Property Value 12 {BasedOnField A2}
  0.1296E+01,                             !- Property Value 13 {BasedOnField A2}
  0.1275E+01,                             !- Property Value 14 {BasedOnField A2}
  0.1255E+01,                             !- Property Value 15 {BasedOnField A2}
  0.1235E+01,                             !- Property Value 16 {BasedOnField A2}
  0.1225E+01,                             !- Property Value 17 {BasedOnField A2}
  0.1216E+01,                             !- Property Value 18 {BasedOnField A2}
  0.1207E+01,                             !- Property Value 19 {BasedOnField A2}
  0.1198E+01,                             !- Property Value 20 {BasedOnField A2}
  0.1189E+01,                             !- Property Value 21 {BasedOnField A2}
  0.1180E+01,                             !- Property Value 22 {BasedOnField A2}
  0.1171E+01,                             !- Property Value 23 {BasedOnField A2}
  0.1162E+01,                             !- Property Value 24 {BasedOnField A2}
  0.1154E+01,                             !- Property Value 25 {BasedOnField A2}
  0.1145E+01,                             !- Property Value 26 {BasedOnField A2}
  0.1137E+01,                             !- Property Value 27 {BasedOnField A2}
  0.1129E+01,                             !- Property Value 28 {BasedOnField A2}
  0.1121E+01,                             !- Property Value 29 {BasedOnField A2}
  0.1113E+01,                             !- Property Value 30 {BasedOnField A2}
  0.1106E+01,                             !- Property Value 31 {BasedOnField A2}
  0.1098E+01,                             !- Property Value 32 {BasedOnField A2}
  0.1090E+01,                             !- Property Value 33 {BasedOnField A2}
  0.1083E+01,                             !- Property Value 34 {BasedOnField A2}
  0.1076E+01,                             !- Property Value 35 {BasedOnField A2}
  0.1068E+01,                             !- Property Value 36 {BasedOnField A2}
  0.1061E+01,                             !- Property Value 37 {BasedOnField A2}
  0.1054E+01,                             !- Property Value 38 {BasedOnField A2}
  0.1047E+01,                             !- Property Value 39 {BasedOnField A2}
  0.1040E+01,                             !- Property Value 40 {BasedOnField A2}
  0.1034E+01,                             !- Property Value 41 {BasedOnField A2}
  0.1027E+01,                             !- Property Value 42 {BasedOnField A2}
  0.1020E+01,                             !- Property Value 43 {BasedOnField A2}
  0.1014E+01,                             !- Property Value 44 {BasedOnField A2}
  0.1008E+01,                             !- Property Value 45 {BasedOnField A2}
  0.1001E+01,                             !- Property Value 46 {BasedOnField A2}
  0.9938E+00,                             !- Property Value 47 {BasedOnField A2}
  0.9864E+00,                             !- Property Value 48 {BasedOnField A2}
  0.9792E+00,                             !- Property Value 49 {BasedOnField A2}
  0.9720E+00,                             !- Property Value 50 {BasedOnField A2}
  0.9650E+00,                             !- Property Value 51 {BasedOnField A2}
  0.9581E+00,                             !- Property Value 52 {BasedOnField A2}
  0.9513E+00,                             !- Property Value 53 {BasedOnField A2}
  0.9445E+00,                             !- Property Value 54 {BasedOnField A2}
  0.9379E+00,                             !- Property Value 55 {BasedOnField A2}
  0.9314E+00,                             !- Property Value 56 {BasedOnField A2}
  0.9249E+00,                             !- Property Value 57 {BasedOnField A2}
  0.9186E+00,                             !- Property Value 58 {BasedOnField A2}
  0.9123E+00,                             !- Property Value 59 {BasedOnField A2}
  0.9061E+00,                             !- Property Value 60 {BasedOnField A2}
  0.9000E+00,                             !- Property Value 61 {BasedOnField A2}
  0.8940E+00,                             !- Property Value 62 {BasedOnField A2}
  0.8881E+00,                             !- Property Value 63 {BasedOnField A2}
  0.8822E+00,                             !- Property Value 64 {BasedOnField A2}
  0.8764E+00,                             !- Property Value 65 {BasedOnField A2}
  0.8259E+00,                             !- Property Value 66 {BasedOnField A2}
  0.7854E+00,                             !- Property Value 67 {BasedOnField A2}
  0.7488E+00;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.3992E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.3711E+06,                             !- Property Value 9 {BasedOnField A2}
  0.3765E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3819E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3849E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3880E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3911E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3941E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3973E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3988E+06,                             !- Property Value 17 {BasedOnField A2}
  0.4004E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4020E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4036E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4052E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4068E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4084E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4100E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4116E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4132E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4149E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4165E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4181E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4198E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4215E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4231E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4248E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4265E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4282E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4299E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4316E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4333E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4350E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4367E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4384E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4402E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4419E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4437E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4454E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4472E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4493E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4514E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4535E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4557E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4578E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4600E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4622E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4644E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4665E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4687E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4710E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4732E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4754E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4776E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4799E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4821E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4844E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4867E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4890E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5108E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5310E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5518E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.3992E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.2193E+01,                             !- Property Value 9 {BasedOnField A2}
  0.2119E+01,                             !- Property Value 10 {BasedOnField A2}
  0.2051E+01,                             !- Property Value 11 {BasedOnField A2}
  0.2015E+01,                             !- Property Value 12 {BasedOnField A2}
  0.1981E+01,                             !- Property Value 13 {BasedOnField A2}
  0.1948E+01,                             !- Property Value 14 {BasedOnField A2}
  0.1917E+01,                             !- Property Value 15 {BasedOnField A2}
  0.1886E+01,                             !- Property Value 16 {BasedOnField A2}
  0.1871E+01,                             !- Property Value 17 {BasedOnField A2}
  0.1856E+01,                             !- Property Value 18 {BasedOnField A2}
  0.1842E+01,                             !- Property Value 19 {BasedOnField A2}
  0.1828E+01,                             !- Property Value 20 {BasedOnField A2}
  0.1814E+01,                             !- Property Value 21 {BasedOnField A2}
  0.1800E+01,                             !- Property Value 22 {BasedOnField A2}
  0.1787E+01,                             !- Property Value 23 {BasedOnField A2}
  0.1773E+01,                             !- Property Value 24 {BasedOnField A2}
  0.1760E+01,                             !- Property Value 25 {BasedOnField A2}
  0.1747E+01,                             !- Property Value 26 {BasedOnField A2}
  0.1735E+01,                             !- Property Value 27 {BasedOnField A2}
  0.1722E+01,                             !- Property Value 28 {BasedOnField A2}
  0.1710E+01,                             !- Property Value 29 {BasedOnField A2}
  0.1698E+01,                             !- Property Value 30 {BasedOnField A2}
  0.1686E+01,                             !- Property Value 31 {BasedOnField A2}
  0.1674E+01,                             !- Property Value 32 {BasedOnField A2}
  0.1662E+01,                             !- Property Value 33 {BasedOnField A2}
  0.1651E+01,                             !- Property Value 34 {BasedOnField A2}
  0.1640E+01,                             !- Property Value 35 {BasedOnField A2}
  0.1628E+01,                             !- Property Value 36 {BasedOnField A2}
  0.1617E+01,                             !- Property Value 37 {BasedOnField A2}
  0.1607E+01,                             !- Property Value 38 {BasedOnField A2}
  0.1596E+01,                             !- Property Value 39 {BasedOnField A2}
  0.1585E+01,                             !- Property Value 40 {BasedOnField A2}
  0.1575E+01,                             !- Property Value 41 {BasedOnField A2}
  0.1565E+01,                             !- Property Value 42 {BasedOnField A2}
  0.1555E+01,                             !- Property Value 43 {BasedOnField A2}
  0.1545E+01,                             !- Property Value 44 {BasedOnField A2}
  0.1535E+01,                             !- Property Value 45 {BasedOnField A2}
  0.1525E+01,                             !- Property Value 46 {BasedOnField A2}
  0.1514E+01,                             !- Property Value 47 {BasedOnField A2}
  0.1502E+01,                             !- Property Value 48 {BasedOnField A2}
  0.1491E+01,                             !- Property Value 49 {BasedOnField A2}
  0.1480E+01,                             !- Property Value 50 {BasedOnField A2}
  0.1470E+01,                             !- Property Value 51 {BasedOnField A2}
  0.1459E+01,                             !- Property Value 52 {BasedOnField A2}
  0.1449E+01,                             !- Property Value 53 {BasedOnField A2}
  0.1438E+01,                             !- Property Value 54 {BasedOnField A2}
  0.1428E+01,                             !- Property Value 55 {BasedOnField A2}
  0.1418E+01,                             !- Property Value 56 {BasedOnField A2}
  0.1408E+01,                             !- Property Value 57 {BasedOnField A2}
  0.1399E+01,                             !- Property Value 58 {BasedOnField A2}
  0.1389E+01,                             !- Property Value 59 {BasedOnField A2}
  0.1379E+01,                             !- Property Value 60 {BasedOnField A2}
  0.1370E+01,                             !- Property Value 61 {BasedOnField A2}
  0.1361E+01,                             !- Property Value 62 {BasedOnField A2}
  0.1352E+01,                             !- Property Value 63 {BasedOnField A2}
  0.1343E+01,                             !- Property Value 64 {BasedOnField A2}
  0.1334E+01,                             !- Property Value 65 {BasedOnField A2}
  0.1257E+01,                             !- Property Value 66 {BasedOnField A2}
  0.1195E+01,                             !- Property Value 67 {BasedOnField A2}
  0.1139E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.5885E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.3757E+06,                             !- Property Value 10 {BasedOnField A2}
  0.3813E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3843E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3874E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3905E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3936E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3968E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3983E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3999E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4015E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4031E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4047E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4063E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4079E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4096E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4112E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4128E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4145E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4161E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4178E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4194E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4211E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4228E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4245E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4261E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4278E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4295E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4312E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4330E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4347E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4364E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4381E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4399E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4416E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4434E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4451E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4469E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4490E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4512E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4533E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4554E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4576E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4598E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4619E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4641E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4663E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4685E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4707E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4730E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4752E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4774E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4797E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4819E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4842E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4865E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4888E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5106E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5308E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5516E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.5885E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.3155E+01,                             !- Property Value 10 {BasedOnField A2}
  0.3049E+01,                             !- Property Value 11 {BasedOnField A2}
  0.2995E+01,                             !- Property Value 12 {BasedOnField A2}
  0.2942E+01,                             !- Property Value 13 {BasedOnField A2}
  0.2892E+01,                             !- Property Value 14 {BasedOnField A2}
  0.2844E+01,                             !- Property Value 15 {BasedOnField A2}
  0.2797E+01,                             !- Property Value 16 {BasedOnField A2}
  0.2775E+01,                             !- Property Value 17 {BasedOnField A2}
  0.2752E+01,                             !- Property Value 18 {BasedOnField A2}
  0.2731E+01,                             !- Property Value 19 {BasedOnField A2}
  0.2709E+01,                             !- Property Value 20 {BasedOnField A2}
  0.2688E+01,                             !- Property Value 21 {BasedOnField A2}
  0.2667E+01,                             !- Property Value 22 {BasedOnField A2}
  0.2647E+01,                             !- Property Value 23 {BasedOnField A2}
  0.2627E+01,                             !- Property Value 24 {BasedOnField A2}
  0.2607E+01,                             !- Property Value 25 {BasedOnField A2}
  0.2588E+01,                             !- Property Value 26 {BasedOnField A2}
  0.2568E+01,                             !- Property Value 27 {BasedOnField A2}
  0.2550E+01,                             !- Property Value 28 {BasedOnField A2}
  0.2531E+01,                             !- Property Value 29 {BasedOnField A2}
  0.2513E+01,                             !- Property Value 30 {BasedOnField A2}
  0.2495E+01,                             !- Property Value 31 {BasedOnField A2}
  0.2477E+01,                             !- Property Value 32 {BasedOnField A2}
  0.2460E+01,                             !- Property Value 33 {BasedOnField A2}
  0.2443E+01,                             !- Property Value 34 {BasedOnField A2}
  0.2426E+01,                             !- Property Value 35 {BasedOnField A2}
  0.2409E+01,                             !- Property Value 36 {BasedOnField A2}
  0.2393E+01,                             !- Property Value 37 {BasedOnField A2}
  0.2376E+01,                             !- Property Value 38 {BasedOnField A2}
  0.2360E+01,                             !- Property Value 39 {BasedOnField A2}
  0.2345E+01,                             !- Property Value 40 {BasedOnField A2}
  0.2329E+01,                             !- Property Value 41 {BasedOnField A2}
  0.2314E+01,                             !- Property Value 42 {BasedOnField A2}
  0.2299E+01,                             !- Property Value 43 {BasedOnField A2}
  0.2284E+01,                             !- Property Value 44 {BasedOnField A2}
  0.2269E+01,                             !- Property Value 45 {BasedOnField A2}
  0.2255E+01,                             !- Property Value 46 {BasedOnField A2}
  0.2237E+01,                             !- Property Value 47 {BasedOnField A2}
  0.2221E+01,                             !- Property Value 48 {BasedOnField A2}
  0.2204E+01,                             !- Property Value 49 {BasedOnField A2}
  0.2188E+01,                             !- Property Value 50 {BasedOnField A2}
  0.2172E+01,                             !- Property Value 51 {BasedOnField A2}
  0.2156E+01,                             !- Property Value 52 {BasedOnField A2}
  0.2140E+01,                             !- Property Value 53 {BasedOnField A2}
  0.2125E+01,                             !- Property Value 54 {BasedOnField A2}
  0.2110E+01,                             !- Property Value 55 {BasedOnField A2}
  0.2095E+01,                             !- Property Value 56 {BasedOnField A2}
  0.2080E+01,                             !- Property Value 57 {BasedOnField A2}
  0.2066E+01,                             !- Property Value 58 {BasedOnField A2}
  0.2051E+01,                             !- Property Value 59 {BasedOnField A2}
  0.2037E+01,                             !- Property Value 60 {BasedOnField A2}
  0.2023E+01,                             !- Property Value 61 {BasedOnField A2}
  0.2010E+01,                             !- Property Value 62 {BasedOnField A2}
  0.1996E+01,                             !- Property Value 63 {BasedOnField A2}
  0.1983E+01,                             !- Property Value 64 {BasedOnField A2}
  0.1970E+01,                             !- Property Value 65 {BasedOnField A2}
  0.1855E+01,                             !- Property Value 66 {BasedOnField A2}
  0.1764E+01,                             !- Property Value 67 {BasedOnField A2}
  0.1681E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.8438E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.3803E+06,                             !- Property Value 11 {BasedOnField A2}
  0.3834E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3866E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3897E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3929E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3961E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3977E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3993E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4009E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4025E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4041E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4057E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4074E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4090E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4106E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4123E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4139E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4156E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4173E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4189E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4206E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4223E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4240E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4257E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4274E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4291E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4308E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4325E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4343E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4360E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4377E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4395E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4412E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4430E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4448E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4465E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4487E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4508E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4529E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4551E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4573E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4594E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4616E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4638E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4660E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4682E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4704E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4727E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4749E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4772E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4794E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4817E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4839E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4862E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4885E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5104E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5306E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5514E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.8438E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.4426E+01,                             !- Property Value 11 {BasedOnField A2}
  0.4343E+01,                             !- Property Value 12 {BasedOnField A2}
  0.4264E+01,                             !- Property Value 13 {BasedOnField A2}
  0.4188E+01,                             !- Property Value 14 {BasedOnField A2}
  0.4115E+01,                             !- Property Value 15 {BasedOnField A2}
  0.4046E+01,                             !- Property Value 16 {BasedOnField A2}
  0.4012E+01,                             !- Property Value 17 {BasedOnField A2}
  0.3979E+01,                             !- Property Value 18 {BasedOnField A2}
  0.3946E+01,                             !- Property Value 19 {BasedOnField A2}
  0.3914E+01,                             !- Property Value 20 {BasedOnField A2}
  0.3883E+01,                             !- Property Value 21 {BasedOnField A2}
  0.3852E+01,                             !- Property Value 22 {BasedOnField A2}
  0.3822E+01,                             !- Property Value 23 {BasedOnField A2}
  0.3792E+01,                             !- Property Value 24 {BasedOnField A2}
  0.3763E+01,                             !- Property Value 25 {BasedOnField A2}
  0.3734E+01,                             !- Property Value 26 {BasedOnField A2}
  0.3706E+01,                             !- Property Value 27 {BasedOnField A2}
  0.3678E+01,                             !- Property Value 28 {BasedOnField A2}
  0.3651E+01,                             !- Property Value 29 {BasedOnField A2}
  0.3624E+01,                             !- Property Value 30 {BasedOnField A2}
  0.3597E+01,                             !- Property Value 31 {BasedOnField A2}
  0.3571E+01,                             !- Property Value 32 {BasedOnField A2}
  0.3546E+01,                             !- Property Value 33 {BasedOnField A2}
  0.3521E+01,                             !- Property Value 34 {BasedOnField A2}
  0.3496E+01,                             !- Property Value 35 {BasedOnField A2}
  0.3471E+01,                             !- Property Value 36 {BasedOnField A2}
  0.3447E+01,                             !- Property Value 37 {BasedOnField A2}
  0.3423E+01,                             !- Property Value 38 {BasedOnField A2}
  0.3400E+01,                             !- Property Value 39 {BasedOnField A2}
  0.3377E+01,                             !- Property Value 40 {BasedOnField A2}
  0.3354E+01,                             !- Property Value 41 {BasedOnField A2}
  0.3332E+01,                             !- Property Value 42 {BasedOnField A2}
  0.3310E+01,                             !- Property Value 43 {BasedOnField A2}
  0.3288E+01,                             !- Property Value 44 {BasedOnField A2}
  0.3266E+01,                             !- Property Value 45 {BasedOnField A2}
  0.3245E+01,                             !- Property Value 46 {BasedOnField A2}
  0.3220E+01,                             !- Property Value 47 {BasedOnField A2}
  0.3196E+01,                             !- Property Value 48 {BasedOnField A2}
  0.3172E+01,                             !- Property Value 49 {BasedOnField A2}
  0.3148E+01,                             !- Property Value 50 {BasedOnField A2}
  0.3124E+01,                             !- Property Value 51 {BasedOnField A2}
  0.3101E+01,                             !- Property Value 52 {BasedOnField A2}
  0.3079E+01,                             !- Property Value 53 {BasedOnField A2}
  0.3056E+01,                             !- Property Value 54 {BasedOnField A2}
  0.3034E+01,                             !- Property Value 55 {BasedOnField A2}
  0.3013E+01,                             !- Property Value 56 {BasedOnField A2}
  0.2991E+01,                             !- Property Value 57 {BasedOnField A2}
  0.2970E+01,                             !- Property Value 58 {BasedOnField A2}
  0.2950E+01,                             !- Property Value 59 {BasedOnField A2}
  0.2929E+01,                             !- Property Value 60 {BasedOnField A2}
  0.2909E+01,                             !- Property Value 61 {BasedOnField A2}
  0.2889E+01,                             !- Property Value 62 {BasedOnField A2}
  0.2870E+01,                             !- Property Value 63 {BasedOnField A2}
  0.2850E+01,                             !- Property Value 64 {BasedOnField A2}
  0.2831E+01,                             !- Property Value 65 {BasedOnField A2}
  0.2665E+01,                             !- Property Value 66 {BasedOnField A2}
  0.2533E+01,                             !- Property Value 67 {BasedOnField A2}
  0.2413E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1017E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.3828E+06,                             !- Property Value 12 {BasedOnField A2}
  0.3860E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3892E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3924E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3956E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3972E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3988E+06,                             !- Property Value 18 {BasedOnField A2}
  0.4004E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4021E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4037E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4053E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4070E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4086E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4103E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4119E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4136E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4152E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4169E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4186E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4203E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4220E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4237E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4254E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4271E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4288E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4305E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4322E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4340E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4357E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4375E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4392E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4410E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4427E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4445E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4463E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4484E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4506E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4527E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4549E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4570E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4592E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4614E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4636E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4658E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4680E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4702E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4725E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4747E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4770E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4792E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4815E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4838E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4861E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4883E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5103E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5305E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5513E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1017E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.5275E+01,                             !- Property Value 12 {BasedOnField A2}
  0.5176E+01,                             !- Property Value 13 {BasedOnField A2}
  0.5081E+01,                             !- Property Value 14 {BasedOnField A2}
  0.4991E+01,                             !- Property Value 15 {BasedOnField A2}
  0.4904E+01,                             !- Property Value 16 {BasedOnField A2}
  0.4862E+01,                             !- Property Value 17 {BasedOnField A2}
  0.4821E+01,                             !- Property Value 18 {BasedOnField A2}
  0.4781E+01,                             !- Property Value 19 {BasedOnField A2}
  0.4741E+01,                             !- Property Value 20 {BasedOnField A2}
  0.4703E+01,                             !- Property Value 21 {BasedOnField A2}
  0.4665E+01,                             !- Property Value 22 {BasedOnField A2}
  0.4627E+01,                             !- Property Value 23 {BasedOnField A2}
  0.4591E+01,                             !- Property Value 24 {BasedOnField A2}
  0.4555E+01,                             !- Property Value 25 {BasedOnField A2}
  0.4519E+01,                             !- Property Value 26 {BasedOnField A2}
  0.4485E+01,                             !- Property Value 27 {BasedOnField A2}
  0.4450E+01,                             !- Property Value 28 {BasedOnField A2}
  0.4417E+01,                             !- Property Value 29 {BasedOnField A2}
  0.4384E+01,                             !- Property Value 30 {BasedOnField A2}
  0.4351E+01,                             !- Property Value 31 {BasedOnField A2}
  0.4319E+01,                             !- Property Value 32 {BasedOnField A2}
  0.4288E+01,                             !- Property Value 33 {BasedOnField A2}
  0.4257E+01,                             !- Property Value 34 {BasedOnField A2}
  0.4227E+01,                             !- Property Value 35 {BasedOnField A2}
  0.4197E+01,                             !- Property Value 36 {BasedOnField A2}
  0.4167E+01,                             !- Property Value 37 {BasedOnField A2}
  0.4138E+01,                             !- Property Value 38 {BasedOnField A2}
  0.4110E+01,                             !- Property Value 39 {BasedOnField A2}
  0.4081E+01,                             !- Property Value 40 {BasedOnField A2}
  0.4054E+01,                             !- Property Value 41 {BasedOnField A2}
  0.4026E+01,                             !- Property Value 42 {BasedOnField A2}
  0.3999E+01,                             !- Property Value 43 {BasedOnField A2}
  0.3973E+01,                             !- Property Value 44 {BasedOnField A2}
  0.3947E+01,                             !- Property Value 45 {BasedOnField A2}
  0.3921E+01,                             !- Property Value 46 {BasedOnField A2}
  0.3890E+01,                             !- Property Value 47 {BasedOnField A2}
  0.3860E+01,                             !- Property Value 48 {BasedOnField A2}
  0.3831E+01,                             !- Property Value 49 {BasedOnField A2}
  0.3802E+01,                             !- Property Value 50 {BasedOnField A2}
  0.3773E+01,                             !- Property Value 51 {BasedOnField A2}
  0.3745E+01,                             !- Property Value 52 {BasedOnField A2}
  0.3718E+01,                             !- Property Value 53 {BasedOnField A2}
  0.3691E+01,                             !- Property Value 54 {BasedOnField A2}
  0.3664E+01,                             !- Property Value 55 {BasedOnField A2}
  0.3637E+01,                             !- Property Value 56 {BasedOnField A2}
  0.3611E+01,                             !- Property Value 57 {BasedOnField A2}
  0.3586E+01,                             !- Property Value 58 {BasedOnField A2}
  0.3561E+01,                             !- Property Value 59 {BasedOnField A2}
  0.3536E+01,                             !- Property Value 60 {BasedOnField A2}
  0.3511E+01,                             !- Property Value 61 {BasedOnField A2}
  0.3487E+01,                             !- Property Value 62 {BasedOnField A2}
  0.3463E+01,                             !- Property Value 63 {BasedOnField A2}
  0.3440E+01,                             !- Property Value 64 {BasedOnField A2}
  0.3417E+01,                             !- Property Value 65 {BasedOnField A2}
  0.3215E+01,                             !- Property Value 66 {BasedOnField A2}
  0.3055E+01,                             !- Property Value 67 {BasedOnField A2}
  0.2910E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1216E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.3853E+06,                             !- Property Value 13 {BasedOnField A2}
  0.3885E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3918E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3950E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3967E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3983E+06,                             !- Property Value 18 {BasedOnField A2}
  0.3999E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4016E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4032E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4048E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4065E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4082E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4098E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4115E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4132E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4148E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4165E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4182E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4199E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4216E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4233E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4250E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4267E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4284E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4302E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4319E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4336E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4354E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4371E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4389E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4407E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4424E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4442E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4460E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4481E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4503E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4524E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4546E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4568E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4590E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4611E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4633E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4656E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4678E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4700E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4722E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4745E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4767E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4790E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4813E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4836E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4858E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4881E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5101E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5303E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5512E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1216E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.6248E+01,                             !- Property Value 13 {BasedOnField A2}
  0.6129E+01,                             !- Property Value 14 {BasedOnField A2}
  0.6017E+01,                             !- Property Value 15 {BasedOnField A2}
  0.5910E+01,                             !- Property Value 16 {BasedOnField A2}
  0.5858E+01,                             !- Property Value 17 {BasedOnField A2}
  0.5807E+01,                             !- Property Value 18 {BasedOnField A2}
  0.5757E+01,                             !- Property Value 19 {BasedOnField A2}
  0.5709E+01,                             !- Property Value 20 {BasedOnField A2}
  0.5661E+01,                             !- Property Value 21 {BasedOnField A2}
  0.5614E+01,                             !- Property Value 22 {BasedOnField A2}
  0.5568E+01,                             !- Property Value 23 {BasedOnField A2}
  0.5523E+01,                             !- Property Value 24 {BasedOnField A2}
  0.5479E+01,                             !- Property Value 25 {BasedOnField A2}
  0.5436E+01,                             !- Property Value 26 {BasedOnField A2}
  0.5393E+01,                             !- Property Value 27 {BasedOnField A2}
  0.5351E+01,                             !- Property Value 28 {BasedOnField A2}
  0.5310E+01,                             !- Property Value 29 {BasedOnField A2}
  0.5270E+01,                             !- Property Value 30 {BasedOnField A2}
  0.5230E+01,                             !- Property Value 31 {BasedOnField A2}
  0.5191E+01,                             !- Property Value 32 {BasedOnField A2}
  0.5153E+01,                             !- Property Value 33 {BasedOnField A2}
  0.5115E+01,                             !- Property Value 34 {BasedOnField A2}
  0.5078E+01,                             !- Property Value 35 {BasedOnField A2}
  0.5041E+01,                             !- Property Value 36 {BasedOnField A2}
  0.5006E+01,                             !- Property Value 37 {BasedOnField A2}
  0.4970E+01,                             !- Property Value 38 {BasedOnField A2}
  0.4935E+01,                             !- Property Value 39 {BasedOnField A2}
  0.4901E+01,                             !- Property Value 40 {BasedOnField A2}
  0.4867E+01,                             !- Property Value 41 {BasedOnField A2}
  0.4834E+01,                             !- Property Value 42 {BasedOnField A2}
  0.4801E+01,                             !- Property Value 43 {BasedOnField A2}
  0.4769E+01,                             !- Property Value 44 {BasedOnField A2}
  0.4737E+01,                             !- Property Value 45 {BasedOnField A2}
  0.4706E+01,                             !- Property Value 46 {BasedOnField A2}
  0.4669E+01,                             !- Property Value 47 {BasedOnField A2}
  0.4633E+01,                             !- Property Value 48 {BasedOnField A2}
  0.4597E+01,                             !- Property Value 49 {BasedOnField A2}
  0.4562E+01,                             !- Property Value 50 {BasedOnField A2}
  0.4527E+01,                             !- Property Value 51 {BasedOnField A2}
  0.4493E+01,                             !- Property Value 52 {BasedOnField A2}
  0.4460E+01,                             !- Property Value 53 {BasedOnField A2}
  0.4427E+01,                             !- Property Value 54 {BasedOnField A2}
  0.4394E+01,                             !- Property Value 55 {BasedOnField A2}
  0.4363E+01,                             !- Property Value 56 {BasedOnField A2}
  0.4331E+01,                             !- Property Value 57 {BasedOnField A2}
  0.4300E+01,                             !- Property Value 58 {BasedOnField A2}
  0.4270E+01,                             !- Property Value 59 {BasedOnField A2}
  0.4240E+01,                             !- Property Value 60 {BasedOnField A2}
  0.4210E+01,                             !- Property Value 61 {BasedOnField A2}
  0.4181E+01,                             !- Property Value 62 {BasedOnField A2}
  0.4152E+01,                             !- Property Value 63 {BasedOnField A2}
  0.4124E+01,                             !- Property Value 64 {BasedOnField A2}
  0.4096E+01,                             !- Property Value 65 {BasedOnField A2}
  0.3853E+01,                             !- Property Value 66 {BasedOnField A2}
  0.3660E+01,                             !- Property Value 67 {BasedOnField A2}
  0.3486E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1446E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.3878E+06,                             !- Property Value 14 {BasedOnField A2}
  0.3911E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3944E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3960E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3977E+06,                             !- Property Value 18 {BasedOnField A2}
  0.3993E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4010E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4026E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4043E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4060E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4076E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4093E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4110E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4127E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4143E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4160E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4177E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4194E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4211E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4229E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4246E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4263E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4280E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4298E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4315E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4333E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4350E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4368E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4385E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4403E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4421E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4439E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4456E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4478E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4500E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4521E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4543E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4565E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4587E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4609E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4631E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4653E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4675E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4697E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4720E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4742E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4765E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4787E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4810E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4833E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4856E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4879E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5099E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5302E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5510E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1446E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.7357E+01,                             !- Property Value 14 {BasedOnField A2}
  0.7217E+01,                             !- Property Value 15 {BasedOnField A2}
  0.7084E+01,                             !- Property Value 16 {BasedOnField A2}
  0.7019E+01,                             !- Property Value 17 {BasedOnField A2}
  0.6957E+01,                             !- Property Value 18 {BasedOnField A2}
  0.6895E+01,                             !- Property Value 19 {BasedOnField A2}
  0.6835E+01,                             !- Property Value 20 {BasedOnField A2}
  0.6777E+01,                             !- Property Value 21 {BasedOnField A2}
  0.6719E+01,                             !- Property Value 22 {BasedOnField A2}
  0.6663E+01,                             !- Property Value 23 {BasedOnField A2}
  0.6608E+01,                             !- Property Value 24 {BasedOnField A2}
  0.6554E+01,                             !- Property Value 25 {BasedOnField A2}
  0.6501E+01,                             !- Property Value 26 {BasedOnField A2}
  0.6449E+01,                             !- Property Value 27 {BasedOnField A2}
  0.6397E+01,                             !- Property Value 28 {BasedOnField A2}
  0.6347E+01,                             !- Property Value 29 {BasedOnField A2}
  0.6298E+01,                             !- Property Value 30 {BasedOnField A2}
  0.6250E+01,                             !- Property Value 31 {BasedOnField A2}
  0.6202E+01,                             !- Property Value 32 {BasedOnField A2}
  0.6156E+01,                             !- Property Value 33 {BasedOnField A2}
  0.6110E+01,                             !- Property Value 34 {BasedOnField A2}
  0.6065E+01,                             !- Property Value 35 {BasedOnField A2}
  0.6020E+01,                             !- Property Value 36 {BasedOnField A2}
  0.5977E+01,                             !- Property Value 37 {BasedOnField A2}
  0.5934E+01,                             !- Property Value 38 {BasedOnField A2}
  0.5892E+01,                             !- Property Value 39 {BasedOnField A2}
  0.5850E+01,                             !- Property Value 40 {BasedOnField A2}
  0.5809E+01,                             !- Property Value 41 {BasedOnField A2}
  0.5769E+01,                             !- Property Value 42 {BasedOnField A2}
  0.5729E+01,                             !- Property Value 43 {BasedOnField A2}
  0.5690E+01,                             !- Property Value 44 {BasedOnField A2}
  0.5652E+01,                             !- Property Value 45 {BasedOnField A2}
  0.5614E+01,                             !- Property Value 46 {BasedOnField A2}
  0.5569E+01,                             !- Property Value 47 {BasedOnField A2}
  0.5525E+01,                             !- Property Value 48 {BasedOnField A2}
  0.5482E+01,                             !- Property Value 49 {BasedOnField A2}
  0.5440E+01,                             !- Property Value 50 {BasedOnField A2}
  0.5398E+01,                             !- Property Value 51 {BasedOnField A2}
  0.5357E+01,                             !- Property Value 52 {BasedOnField A2}
  0.5317E+01,                             !- Property Value 53 {BasedOnField A2}
  0.5277E+01,                             !- Property Value 54 {BasedOnField A2}
  0.5238E+01,                             !- Property Value 55 {BasedOnField A2}
  0.5200E+01,                             !- Property Value 56 {BasedOnField A2}
  0.5162E+01,                             !- Property Value 57 {BasedOnField A2}
  0.5125E+01,                             !- Property Value 58 {BasedOnField A2}
  0.5088E+01,                             !- Property Value 59 {BasedOnField A2}
  0.5052E+01,                             !- Property Value 60 {BasedOnField A2}
  0.5017E+01,                             !- Property Value 61 {BasedOnField A2}
  0.4982E+01,                             !- Property Value 62 {BasedOnField A2}
  0.4947E+01,                             !- Property Value 63 {BasedOnField A2}
  0.4913E+01,                             !- Property Value 64 {BasedOnField A2}
  0.4880E+01,                             !- Property Value 65 {BasedOnField A2}
  0.4588E+01,                             !- Property Value 66 {BasedOnField A2}
  0.4357E+01,                             !- Property Value 67 {BasedOnField A2}
  0.4148E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1708E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.3902E+06,                             !- Property Value 15 {BasedOnField A2}
  0.3936E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3953E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3969E+06,                             !- Property Value 18 {BasedOnField A2}
  0.3986E+06,                             !- Property Value 19 {BasedOnField A2}
  0.4003E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4020E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4036E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4053E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4070E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4087E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4104E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4121E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4138E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4155E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4172E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4189E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4206E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4224E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4241E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4258E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4276E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4293E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4311E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4328E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4346E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4363E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4381E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4399E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4417E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4435E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4453E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4474E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4496E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4517E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4539E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4561E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4583E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4605E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4627E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4650E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4672E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4694E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4717E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4739E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4762E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4785E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4807E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4830E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4853E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4876E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5096E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5300E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5509E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.1708E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.8617E+01,                             !- Property Value 15 {BasedOnField A2}
  0.8451E+01,                             !- Property Value 16 {BasedOnField A2}
  0.8371E+01,                             !- Property Value 17 {BasedOnField A2}
  0.8294E+01,                             !- Property Value 18 {BasedOnField A2}
  0.8218E+01,                             !- Property Value 19 {BasedOnField A2}
  0.8144E+01,                             !- Property Value 20 {BasedOnField A2}
  0.8072E+01,                             !- Property Value 21 {BasedOnField A2}
  0.8001E+01,                             !- Property Value 22 {BasedOnField A2}
  0.7932E+01,                             !- Property Value 23 {BasedOnField A2}
  0.7865E+01,                             !- Property Value 24 {BasedOnField A2}
  0.7798E+01,                             !- Property Value 25 {BasedOnField A2}
  0.7734E+01,                             !- Property Value 26 {BasedOnField A2}
  0.7670E+01,                             !- Property Value 27 {BasedOnField A2}
  0.7608E+01,                             !- Property Value 28 {BasedOnField A2}
  0.7547E+01,                             !- Property Value 29 {BasedOnField A2}
  0.7487E+01,                             !- Property Value 30 {BasedOnField A2}
  0.7428E+01,                             !- Property Value 31 {BasedOnField A2}
  0.7370E+01,                             !- Property Value 32 {BasedOnField A2}
  0.7314E+01,                             !- Property Value 33 {BasedOnField A2}
  0.7258E+01,                             !- Property Value 34 {BasedOnField A2}
  0.7204E+01,                             !- Property Value 35 {BasedOnField A2}
  0.7150E+01,                             !- Property Value 36 {BasedOnField A2}
  0.7097E+01,                             !- Property Value 37 {BasedOnField A2}
  0.7045E+01,                             !- Property Value 38 {BasedOnField A2}
  0.6994E+01,                             !- Property Value 39 {BasedOnField A2}
  0.6944E+01,                             !- Property Value 40 {BasedOnField A2}
  0.6895E+01,                             !- Property Value 41 {BasedOnField A2}
  0.6846E+01,                             !- Property Value 42 {BasedOnField A2}
  0.6798E+01,                             !- Property Value 43 {BasedOnField A2}
  0.6751E+01,                             !- Property Value 44 {BasedOnField A2}
  0.6705E+01,                             !- Property Value 45 {BasedOnField A2}
  0.6659E+01,                             !- Property Value 46 {BasedOnField A2}
  0.6605E+01,                             !- Property Value 47 {BasedOnField A2}
  0.6553E+01,                             !- Property Value 48 {BasedOnField A2}
  0.6501E+01,                             !- Property Value 49 {BasedOnField A2}
  0.6450E+01,                             !- Property Value 50 {BasedOnField A2}
  0.6400E+01,                             !- Property Value 51 {BasedOnField A2}
  0.6351E+01,                             !- Property Value 52 {BasedOnField A2}
  0.6302E+01,                             !- Property Value 53 {BasedOnField A2}
  0.6255E+01,                             !- Property Value 54 {BasedOnField A2}
  0.6208E+01,                             !- Property Value 55 {BasedOnField A2}
  0.6162E+01,                             !- Property Value 56 {BasedOnField A2}
  0.6117E+01,                             !- Property Value 57 {BasedOnField A2}
  0.6072E+01,                             !- Property Value 58 {BasedOnField A2}
  0.6028E+01,                             !- Property Value 59 {BasedOnField A2}
  0.5985E+01,                             !- Property Value 60 {BasedOnField A2}
  0.5943E+01,                             !- Property Value 61 {BasedOnField A2}
  0.5901E+01,                             !- Property Value 62 {BasedOnField A2}
  0.5859E+01,                             !- Property Value 63 {BasedOnField A2}
  0.5819E+01,                             !- Property Value 64 {BasedOnField A2}
  0.5779E+01,                             !- Property Value 65 {BasedOnField A2}
  0.5431E+01,                             !- Property Value 66 {BasedOnField A2}
  0.5155E+01,                             !- Property Value 67 {BasedOnField A2}
  0.4907E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2006E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.3927E+06,                             !- Property Value 16 {BasedOnField A2}
  0.3944E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3961E+06,                             !- Property Value 18 {BasedOnField A2}
  0.3978E+06,                             !- Property Value 19 {BasedOnField A2}
  0.3995E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4012E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4029E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4046E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4063E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4080E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4097E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4114E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4131E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4149E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4166E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4183E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4200E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4218E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4235E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4253E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4270E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4288E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4305E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4323E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4341E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4359E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4376E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4394E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4412E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4430E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4448E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4470E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4492E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4513E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4535E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4557E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4579E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4601E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4624E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4646E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4668E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4691E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4713E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4736E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4759E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4781E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4804E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4827E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4850E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4873E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5094E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5297E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5506E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2006E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.1004E+02,                             !- Property Value 16 {BasedOnField A2}
  0.9942E+01,                             !- Property Value 17 {BasedOnField A2}
  0.9846E+01,                             !- Property Value 18 {BasedOnField A2}
  0.9752E+01,                             !- Property Value 19 {BasedOnField A2}
  0.9661E+01,                             !- Property Value 20 {BasedOnField A2}
  0.9572E+01,                             !- Property Value 21 {BasedOnField A2}
  0.9485E+01,                             !- Property Value 22 {BasedOnField A2}
  0.9400E+01,                             !- Property Value 23 {BasedOnField A2}
  0.9317E+01,                             !- Property Value 24 {BasedOnField A2}
  0.9236E+01,                             !- Property Value 25 {BasedOnField A2}
  0.9157E+01,                             !- Property Value 26 {BasedOnField A2}
  0.9080E+01,                             !- Property Value 27 {BasedOnField A2}
  0.9004E+01,                             !- Property Value 28 {BasedOnField A2}
  0.8930E+01,                             !- Property Value 29 {BasedOnField A2}
  0.8857E+01,                             !- Property Value 30 {BasedOnField A2}
  0.8785E+01,                             !- Property Value 31 {BasedOnField A2}
  0.8715E+01,                             !- Property Value 32 {BasedOnField A2}
  0.8647E+01,                             !- Property Value 33 {BasedOnField A2}
  0.8579E+01,                             !- Property Value 34 {BasedOnField A2}
  0.8513E+01,                             !- Property Value 35 {BasedOnField A2}
  0.8448E+01,                             !- Property Value 36 {BasedOnField A2}
  0.8385E+01,                             !- Property Value 37 {BasedOnField A2}
  0.8322E+01,                             !- Property Value 38 {BasedOnField A2}
  0.8261E+01,                             !- Property Value 39 {BasedOnField A2}
  0.8200E+01,                             !- Property Value 40 {BasedOnField A2}
  0.8141E+01,                             !- Property Value 41 {BasedOnField A2}
  0.8082E+01,                             !- Property Value 42 {BasedOnField A2}
  0.8025E+01,                             !- Property Value 43 {BasedOnField A2}
  0.7968E+01,                             !- Property Value 44 {BasedOnField A2}
  0.7912E+01,                             !- Property Value 45 {BasedOnField A2}
  0.7858E+01,                             !- Property Value 46 {BasedOnField A2}
  0.7793E+01,                             !- Property Value 47 {BasedOnField A2}
  0.7730E+01,                             !- Property Value 48 {BasedOnField A2}
  0.7668E+01,                             !- Property Value 49 {BasedOnField A2}
  0.7607E+01,                             !- Property Value 50 {BasedOnField A2}
  0.7547E+01,                             !- Property Value 51 {BasedOnField A2}
  0.7488E+01,                             !- Property Value 52 {BasedOnField A2}
  0.7430E+01,                             !- Property Value 53 {BasedOnField A2}
  0.7373E+01,                             !- Property Value 54 {BasedOnField A2}
  0.7318E+01,                             !- Property Value 55 {BasedOnField A2}
  0.7263E+01,                             !- Property Value 56 {BasedOnField A2}
  0.7209E+01,                             !- Property Value 57 {BasedOnField A2}
  0.7155E+01,                             !- Property Value 58 {BasedOnField A2}
  0.7103E+01,                             !- Property Value 59 {BasedOnField A2}
  0.7052E+01,                             !- Property Value 60 {BasedOnField A2}
  0.7001E+01,                             !- Property Value 61 {BasedOnField A2}
  0.6951E+01,                             !- Property Value 62 {BasedOnField A2}
  0.6902E+01,                             !- Property Value 63 {BasedOnField A2}
  0.6853E+01,                             !- Property Value 64 {BasedOnField A2}
  0.6806E+01,                             !- Property Value 65 {BasedOnField A2}
  0.6392E+01,                             !- Property Value 66 {BasedOnField A2}
  0.6065E+01,                             !- Property Value 67 {BasedOnField A2}
  0.5772E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2169E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.3939E+06,                             !- Property Value 17 {BasedOnField A2}
  0.3956E+06,                             !- Property Value 18 {BasedOnField A2}
  0.3973E+06,                             !- Property Value 19 {BasedOnField A2}
  0.3990E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4007E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4025E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4042E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4059E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4076E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4093E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4111E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4128E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4145E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4162E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4180E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4197E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4215E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4232E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4250E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4267E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4285E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4303E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4320E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4338E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4356E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4374E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4392E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4410E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4428E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4446E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4467E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4489E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4511E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4533E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4555E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4577E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4599E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4621E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4644E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4666E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4689E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4711E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4734E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4757E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4779E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4802E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4825E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4848E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4872E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5092E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5296E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5505E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2169E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.1082E+02,                             !- Property Value 17 {BasedOnField A2}
  0.1071E+02,                             !- Property Value 18 {BasedOnField A2}
  0.1061E+02,                             !- Property Value 19 {BasedOnField A2}
  0.1051E+02,                             !- Property Value 20 {BasedOnField A2}
  0.1041E+02,                             !- Property Value 21 {BasedOnField A2}
  0.1031E+02,                             !- Property Value 22 {BasedOnField A2}
  0.1022E+02,                             !- Property Value 23 {BasedOnField A2}
  0.1013E+02,                             !- Property Value 24 {BasedOnField A2}
  0.1004E+02,                             !- Property Value 25 {BasedOnField A2}
  0.9948E+01,                             !- Property Value 26 {BasedOnField A2}
  0.9863E+01,                             !- Property Value 27 {BasedOnField A2}
  0.9779E+01,                             !- Property Value 28 {BasedOnField A2}
  0.9697E+01,                             !- Property Value 29 {BasedOnField A2}
  0.9617E+01,                             !- Property Value 30 {BasedOnField A2}
  0.9538E+01,                             !- Property Value 31 {BasedOnField A2}
  0.9461E+01,                             !- Property Value 32 {BasedOnField A2}
  0.9386E+01,                             !- Property Value 33 {BasedOnField A2}
  0.9311E+01,                             !- Property Value 34 {BasedOnField A2}
  0.9239E+01,                             !- Property Value 35 {BasedOnField A2}
  0.9167E+01,                             !- Property Value 36 {BasedOnField A2}
  0.9097E+01,                             !- Property Value 37 {BasedOnField A2}
  0.9029E+01,                             !- Property Value 38 {BasedOnField A2}
  0.8961E+01,                             !- Property Value 39 {BasedOnField A2}
  0.8895E+01,                             !- Property Value 40 {BasedOnField A2}
  0.8830E+01,                             !- Property Value 41 {BasedOnField A2}
  0.8766E+01,                             !- Property Value 42 {BasedOnField A2}
  0.8703E+01,                             !- Property Value 43 {BasedOnField A2}
  0.8641E+01,                             !- Property Value 44 {BasedOnField A2}
  0.8580E+01,                             !- Property Value 45 {BasedOnField A2}
  0.8520E+01,                             !- Property Value 46 {BasedOnField A2}
  0.8449E+01,                             !- Property Value 47 {BasedOnField A2}
  0.8380E+01,                             !- Property Value 48 {BasedOnField A2}
  0.8312E+01,                             !- Property Value 49 {BasedOnField A2}
  0.8245E+01,                             !- Property Value 50 {BasedOnField A2}
  0.8180E+01,                             !- Property Value 51 {BasedOnField A2}
  0.8116E+01,                             !- Property Value 52 {BasedOnField A2}
  0.8053E+01,                             !- Property Value 53 {BasedOnField A2}
  0.7990E+01,                             !- Property Value 54 {BasedOnField A2}
  0.7929E+01,                             !- Property Value 55 {BasedOnField A2}
  0.7869E+01,                             !- Property Value 56 {BasedOnField A2}
  0.7810E+01,                             !- Property Value 57 {BasedOnField A2}
  0.7752E+01,                             !- Property Value 58 {BasedOnField A2}
  0.7695E+01,                             !- Property Value 59 {BasedOnField A2}
  0.7639E+01,                             !- Property Value 60 {BasedOnField A2}
  0.7584E+01,                             !- Property Value 61 {BasedOnField A2}
  0.7530E+01,                             !- Property Value 62 {BasedOnField A2}
  0.7476E+01,                             !- Property Value 63 {BasedOnField A2}
  0.7423E+01,                             !- Property Value 64 {BasedOnField A2}
  0.7371E+01,                             !- Property Value 65 {BasedOnField A2}
  0.6921E+01,                             !- Property Value 66 {BasedOnField A2}
  0.6566E+01,                             !- Property Value 67 {BasedOnField A2}
  0.6247E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2343E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.3951E+06,                             !- Property Value 18 {BasedOnField A2}
  0.3968E+06,                             !- Property Value 19 {BasedOnField A2}
  0.3985E+06,                             !- Property Value 20 {BasedOnField A2}
  0.4003E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4020E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4037E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4055E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4072E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4089E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4107E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4124E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4141E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4159E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4176E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4194E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4211E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4229E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4246E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4264E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4282E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4300E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4317E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4335E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4353E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4371E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4389E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4407E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4425E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4443E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4465E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4487E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4509E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4531E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4553E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4575E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4597E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4619E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4642E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4664E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4687E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4709E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4732E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4755E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4778E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4800E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4823E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4847E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4870E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5091E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5295E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5504E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2343E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.1165E+02,                             !- Property Value 18 {BasedOnField A2}
  0.1153E+02,                             !- Property Value 19 {BasedOnField A2}
  0.1142E+02,                             !- Property Value 20 {BasedOnField A2}
  0.1131E+02,                             !- Property Value 21 {BasedOnField A2}
  0.1120E+02,                             !- Property Value 22 {BasedOnField A2}
  0.1109E+02,                             !- Property Value 23 {BasedOnField A2}
  0.1099E+02,                             !- Property Value 24 {BasedOnField A2}
  0.1089E+02,                             !- Property Value 25 {BasedOnField A2}
  0.1080E+02,                             !- Property Value 26 {BasedOnField A2}
  0.1070E+02,                             !- Property Value 27 {BasedOnField A2}
  0.1061E+02,                             !- Property Value 28 {BasedOnField A2}
  0.1052E+02,                             !- Property Value 29 {BasedOnField A2}
  0.1043E+02,                             !- Property Value 30 {BasedOnField A2}
  0.1034E+02,                             !- Property Value 31 {BasedOnField A2}
  0.1026E+02,                             !- Property Value 32 {BasedOnField A2}
  0.1018E+02,                             !- Property Value 33 {BasedOnField A2}
  0.1009E+02,                             !- Property Value 34 {BasedOnField A2}
  0.1002E+02,                             !- Property Value 35 {BasedOnField A2}
  0.9937E+01,                             !- Property Value 36 {BasedOnField A2}
  0.9860E+01,                             !- Property Value 37 {BasedOnField A2}
  0.9784E+01,                             !- Property Value 38 {BasedOnField A2}
  0.9710E+01,                             !- Property Value 39 {BasedOnField A2}
  0.9638E+01,                             !- Property Value 40 {BasedOnField A2}
  0.9566E+01,                             !- Property Value 41 {BasedOnField A2}
  0.9496E+01,                             !- Property Value 42 {BasedOnField A2}
  0.9427E+01,                             !- Property Value 43 {BasedOnField A2}
  0.9359E+01,                             !- Property Value 44 {BasedOnField A2}
  0.9292E+01,                             !- Property Value 45 {BasedOnField A2}
  0.9227E+01,                             !- Property Value 46 {BasedOnField A2}
  0.9150E+01,                             !- Property Value 47 {BasedOnField A2}
  0.9074E+01,                             !- Property Value 48 {BasedOnField A2}
  0.9000E+01,                             !- Property Value 49 {BasedOnField A2}
  0.8927E+01,                             !- Property Value 50 {BasedOnField A2}
  0.8855E+01,                             !- Property Value 51 {BasedOnField A2}
  0.8785E+01,                             !- Property Value 52 {BasedOnField A2}
  0.8716E+01,                             !- Property Value 53 {BasedOnField A2}
  0.8649E+01,                             !- Property Value 54 {BasedOnField A2}
  0.8582E+01,                             !- Property Value 55 {BasedOnField A2}
  0.8517E+01,                             !- Property Value 56 {BasedOnField A2}
  0.8452E+01,                             !- Property Value 57 {BasedOnField A2}
  0.8389E+01,                             !- Property Value 58 {BasedOnField A2}
  0.8327E+01,                             !- Property Value 59 {BasedOnField A2}
  0.8266E+01,                             !- Property Value 60 {BasedOnField A2}
  0.8206E+01,                             !- Property Value 61 {BasedOnField A2}
  0.8146E+01,                             !- Property Value 62 {BasedOnField A2}
  0.8088E+01,                             !- Property Value 63 {BasedOnField A2}
  0.8031E+01,                             !- Property Value 64 {BasedOnField A2}
  0.7974E+01,                             !- Property Value 65 {BasedOnField A2}
  0.7485E+01,                             !- Property Value 66 {BasedOnField A2}
  0.7099E+01,                             !- Property Value 67 {BasedOnField A2}
  0.6753E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2527E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.3963E+06,                             !- Property Value 19 {BasedOnField A2}
  0.3980E+06,                             !- Property Value 20 {BasedOnField A2}
  0.3998E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4015E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4033E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4050E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4067E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4085E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4102E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4120E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4137E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4155E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4172E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4190E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4208E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4225E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4243E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4261E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4278E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4296E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4314E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4332E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4350E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4368E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4386E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4404E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4422E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4440E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4462E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4484E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4506E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4528E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4550E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4572E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4595E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4617E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4639E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4662E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4684E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4707E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4730E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4753E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4775E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4798E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4822E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4845E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4868E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5089E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5293E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5503E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2527E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.1252E+02,                             !- Property Value 19 {BasedOnField A2}
  0.1239E+02,                             !- Property Value 20 {BasedOnField A2}
  0.1227E+02,                             !- Property Value 21 {BasedOnField A2}
  0.1215E+02,                             !- Property Value 22 {BasedOnField A2}
  0.1204E+02,                             !- Property Value 23 {BasedOnField A2}
  0.1192E+02,                             !- Property Value 24 {BasedOnField A2}
  0.1181E+02,                             !- Property Value 25 {BasedOnField A2}
  0.1171E+02,                             !- Property Value 26 {BasedOnField A2}
  0.1160E+02,                             !- Property Value 27 {BasedOnField A2}
  0.1150E+02,                             !- Property Value 28 {BasedOnField A2}
  0.1140E+02,                             !- Property Value 29 {BasedOnField A2}
  0.1130E+02,                             !- Property Value 30 {BasedOnField A2}
  0.1121E+02,                             !- Property Value 31 {BasedOnField A2}
  0.1111E+02,                             !- Property Value 32 {BasedOnField A2}
  0.1102E+02,                             !- Property Value 33 {BasedOnField A2}
  0.1093E+02,                             !- Property Value 34 {BasedOnField A2}
  0.1085E+02,                             !- Property Value 35 {BasedOnField A2}
  0.1076E+02,                             !- Property Value 36 {BasedOnField A2}
  0.1067E+02,                             !- Property Value 37 {BasedOnField A2}
  0.1059E+02,                             !- Property Value 38 {BasedOnField A2}
  0.1051E+02,                             !- Property Value 39 {BasedOnField A2}
  0.1043E+02,                             !- Property Value 40 {BasedOnField A2}
  0.1035E+02,                             !- Property Value 41 {BasedOnField A2}
  0.1028E+02,                             !- Property Value 42 {BasedOnField A2}
  0.1020E+02,                             !- Property Value 43 {BasedOnField A2}
  0.1013E+02,                             !- Property Value 44 {BasedOnField A2}
  0.1005E+02,                             !- Property Value 45 {BasedOnField A2}
  0.9981E+01,                             !- Property Value 46 {BasedOnField A2}
  0.9897E+01,                             !- Property Value 47 {BasedOnField A2}
  0.9814E+01,                             !- Property Value 48 {BasedOnField A2}
  0.9733E+01,                             !- Property Value 49 {BasedOnField A2}
  0.9654E+01,                             !- Property Value 50 {BasedOnField A2}
  0.9576E+01,                             !- Property Value 51 {BasedOnField A2}
  0.9499E+01,                             !- Property Value 52 {BasedOnField A2}
  0.9424E+01,                             !- Property Value 53 {BasedOnField A2}
  0.9350E+01,                             !- Property Value 54 {BasedOnField A2}
  0.9278E+01,                             !- Property Value 55 {BasedOnField A2}
  0.9206E+01,                             !- Property Value 56 {BasedOnField A2}
  0.9136E+01,                             !- Property Value 57 {BasedOnField A2}
  0.9067E+01,                             !- Property Value 58 {BasedOnField A2}
  0.9000E+01,                             !- Property Value 59 {BasedOnField A2}
  0.8933E+01,                             !- Property Value 60 {BasedOnField A2}
  0.8868E+01,                             !- Property Value 61 {BasedOnField A2}
  0.8803E+01,                             !- Property Value 62 {BasedOnField A2}
  0.8740E+01,                             !- Property Value 63 {BasedOnField A2}
  0.8677E+01,                             !- Property Value 64 {BasedOnField A2}
  0.8616E+01,                             !- Property Value 65 {BasedOnField A2}
  0.8084E+01,                             !- Property Value 66 {BasedOnField A2}
  0.7665E+01,                             !- Property Value 67 {BasedOnField A2}
  0.7290E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2722E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.3974E+06,                             !- Property Value 20 {BasedOnField A2}
  0.3992E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4010E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4027E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4045E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4063E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4080E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4098E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4115E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4133E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4151E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4168E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4186E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4204E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4221E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4239E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4257E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4275E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4293E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4311E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4329E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4347E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4365E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4383E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4401E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4419E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4437E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4459E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4481E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4503E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4525E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4547E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4570E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4592E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4614E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4637E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4659E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4682E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4705E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4727E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4750E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4773E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4796E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4819E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4843E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4866E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5087E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5292E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5502E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2722E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.1345E+02,                             !- Property Value 20 {BasedOnField A2}
  0.1331E+02,                             !- Property Value 21 {BasedOnField A2}
  0.1318E+02,                             !- Property Value 22 {BasedOnField A2}
  0.1305E+02,                             !- Property Value 23 {BasedOnField A2}
  0.1292E+02,                             !- Property Value 24 {BasedOnField A2}
  0.1280E+02,                             !- Property Value 25 {BasedOnField A2}
  0.1268E+02,                             !- Property Value 26 {BasedOnField A2}
  0.1257E+02,                             !- Property Value 27 {BasedOnField A2}
  0.1245E+02,                             !- Property Value 28 {BasedOnField A2}
  0.1234E+02,                             !- Property Value 29 {BasedOnField A2}
  0.1224E+02,                             !- Property Value 30 {BasedOnField A2}
  0.1213E+02,                             !- Property Value 31 {BasedOnField A2}
  0.1203E+02,                             !- Property Value 32 {BasedOnField A2}
  0.1193E+02,                             !- Property Value 33 {BasedOnField A2}
  0.1183E+02,                             !- Property Value 34 {BasedOnField A2}
  0.1173E+02,                             !- Property Value 35 {BasedOnField A2}
  0.1164E+02,                             !- Property Value 36 {BasedOnField A2}
  0.1155E+02,                             !- Property Value 37 {BasedOnField A2}
  0.1145E+02,                             !- Property Value 38 {BasedOnField A2}
  0.1137E+02,                             !- Property Value 39 {BasedOnField A2}
  0.1128E+02,                             !- Property Value 40 {BasedOnField A2}
  0.1119E+02,                             !- Property Value 41 {BasedOnField A2}
  0.1111E+02,                             !- Property Value 42 {BasedOnField A2}
  0.1103E+02,                             !- Property Value 43 {BasedOnField A2}
  0.1094E+02,                             !- Property Value 44 {BasedOnField A2}
  0.1086E+02,                             !- Property Value 45 {BasedOnField A2}
  0.1079E+02,                             !- Property Value 46 {BasedOnField A2}
  0.1069E+02,                             !- Property Value 47 {BasedOnField A2}
  0.1060E+02,                             !- Property Value 48 {BasedOnField A2}
  0.1052E+02,                             !- Property Value 49 {BasedOnField A2}
  0.1043E+02,                             !- Property Value 50 {BasedOnField A2}
  0.1034E+02,                             !- Property Value 51 {BasedOnField A2}
  0.1026E+02,                             !- Property Value 52 {BasedOnField A2}
  0.1018E+02,                             !- Property Value 53 {BasedOnField A2}
  0.1010E+02,                             !- Property Value 54 {BasedOnField A2}
  0.1002E+02,                             !- Property Value 55 {BasedOnField A2}
  0.9940E+01,                             !- Property Value 56 {BasedOnField A2}
  0.9864E+01,                             !- Property Value 57 {BasedOnField A2}
  0.9789E+01,                             !- Property Value 58 {BasedOnField A2}
  0.9716E+01,                             !- Property Value 59 {BasedOnField A2}
  0.9643E+01,                             !- Property Value 60 {BasedOnField A2}
  0.9572E+01,                             !- Property Value 61 {BasedOnField A2}
  0.9502E+01,                             !- Property Value 62 {BasedOnField A2}
  0.9433E+01,                             !- Property Value 63 {BasedOnField A2}
  0.9365E+01,                             !- Property Value 64 {BasedOnField A2}
  0.9298E+01,                             !- Property Value 65 {BasedOnField A2}
  0.8721E+01,                             !- Property Value 66 {BasedOnField A2}
  0.8267E+01,                             !- Property Value 67 {BasedOnField A2}
  0.7861E+01;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2928E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.3986E+06,                             !- Property Value 21 {BasedOnField A2}
  0.4004E+06,                             !- Property Value 22 {BasedOnField A2}
  0.4022E+06,                             !- Property Value 23 {BasedOnField A2}
  0.4040E+06,                             !- Property Value 24 {BasedOnField A2}
  0.4057E+06,                             !- Property Value 25 {BasedOnField A2}
  0.4075E+06,                             !- Property Value 26 {BasedOnField A2}
  0.4093E+06,                             !- Property Value 27 {BasedOnField A2}
  0.4111E+06,                             !- Property Value 28 {BasedOnField A2}
  0.4128E+06,                             !- Property Value 29 {BasedOnField A2}
  0.4146E+06,                             !- Property Value 30 {BasedOnField A2}
  0.4164E+06,                             !- Property Value 31 {BasedOnField A2}
  0.4182E+06,                             !- Property Value 32 {BasedOnField A2}
  0.4200E+06,                             !- Property Value 33 {BasedOnField A2}
  0.4217E+06,                             !- Property Value 34 {BasedOnField A2}
  0.4235E+06,                             !- Property Value 35 {BasedOnField A2}
  0.4253E+06,                             !- Property Value 36 {BasedOnField A2}
  0.4271E+06,                             !- Property Value 37 {BasedOnField A2}
  0.4289E+06,                             !- Property Value 38 {BasedOnField A2}
  0.4307E+06,                             !- Property Value 39 {BasedOnField A2}
  0.4325E+06,                             !- Property Value 40 {BasedOnField A2}
  0.4343E+06,                             !- Property Value 41 {BasedOnField A2}
  0.4361E+06,                             !- Property Value 42 {BasedOnField A2}
  0.4379E+06,                             !- Property Value 43 {BasedOnField A2}
  0.4398E+06,                             !- Property Value 44 {BasedOnField A2}
  0.4416E+06,                             !- Property Value 45 {BasedOnField A2}
  0.4434E+06,                             !- Property Value 46 {BasedOnField A2}
  0.4456E+06,                             !- Property Value 47 {BasedOnField A2}
  0.4478E+06,                             !- Property Value 48 {BasedOnField A2}
  0.4500E+06,                             !- Property Value 49 {BasedOnField A2}
  0.4522E+06,                             !- Property Value 50 {BasedOnField A2}
  0.4545E+06,                             !- Property Value 51 {BasedOnField A2}
  0.4567E+06,                             !- Property Value 52 {BasedOnField A2}
  0.4589E+06,                             !- Property Value 53 {BasedOnField A2}
  0.4612E+06,                             !- Property Value 54 {BasedOnField A2}
  0.4634E+06,                             !- Property Value 55 {BasedOnField A2}
  0.4657E+06,                             !- Property Value 56 {BasedOnField A2}
  0.4679E+06,                             !- Property Value 57 {BasedOnField A2}
  0.4702E+06,                             !- Property Value 58 {BasedOnField A2}
  0.4725E+06,                             !- Property Value 59 {BasedOnField A2}
  0.4748E+06,                             !- Property Value 60 {BasedOnField A2}
  0.4771E+06,                             !- Property Value 61 {BasedOnField A2}
  0.4794E+06,                             !- Property Value 62 {BasedOnField A2}
  0.4817E+06,                             !- Property Value 63 {BasedOnField A2}
  0.4840E+06,                             !- Property Value 64 {BasedOnField A2}
  0.4864E+06,                             !- Property Value 65 {BasedOnField A2}
  0.5086E+06,                             !- Property Value 66 {BasedOnField A2}
  0.5290E+06,                             !- Property Value 67 {BasedOnField A2}
  0.5500E+06;                             !- Property Value 68 {BasedOnField A2}

FluidProperties:Superheated,
  R134a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R134aSuperHeatTemperatures,             !- Temperature Values Name
  0.2928E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.1443E+02,                             !- Property Value 21 {BasedOnField A2}
  0.1428E+02,                             !- Property Value 22 {BasedOnField A2}
  0.1414E+02,                             !- Property Value 23 {BasedOnField A2}
  0.1400E+02,                             !- Property Value 24 {BasedOnField A2}
  0.1386E+02,                             !- Property Value 25 {BasedOnField A2}
  0.1373E+02,                             !- Property Value 26 {BasedOnField A2}
  0.1360E+02,                             !- Property Value 27 {BasedOnField A2}
  0.1348E+02,                             !- Property Value 28 {BasedOnField A2}
  0.1335E+02,                             !- Property Value 29 {BasedOnField A2}
  0.1324E+02,                             !- Property Value 30 {BasedOnField A2}
  0.1312E+02,                             !- Property Value 31 {BasedOnField A2}
  0.1301E+02,                             !- Property Value 32 {BasedOnField A2}
  0.1290E+02,                             !- Property Value 33 {BasedOnField A2}
  0.1279E+02,                             !- Property Value 34 {BasedOnField A2}
  0.1268E+02,                             !- Property Value 35 {BasedOnField A2}
  0.1258E+02,                             !- Property Value 36 {BasedOnField A2}
  0.1248E+02,                             !- Property Value 37 {BasedOnField A2}
