
OS:Version,
  {1c688e63-2ce4-4c17-a3a6-58c388a1a380}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:BuildingStory,
  {e425b5bb-e67f-4304-b94a-95366770ab87}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {66fba2bf-cfe6-4df7-b01c-3aac88fa28c1}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e425b5bb-e67f-4304-b94a-95366770ab87}, !- Building Story Name
  {3e41c473-eb76-45b4-85ec-688acf599779}; !- Thermal Zone Name

OS:Surface,
  {bbf0dcdd-06bb-404a-b804-3b0906337346}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66fba2bf-cfe6-4df7-b01c-3aac88fa28c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26dfaca5-b429-45d6-923a-70f093fb1f02}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fba2bf-cfe6-4df7-b01c-3aac88fa28c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db14ea6-6df7-4a24-8371-d84e501d1e10}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fba2bf-cfe6-4df7-b01c-3aac88fa28c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c60be5-c51d-4473-b2f3-7a60589da9c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1f5f26-9f71-4d06-b4e9-e567e3ec9149}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fba2bf-cfe6-4df7-b01c-3aac88fa28c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0291c0cf-7eb6-4d64-b5a5-203bb384eb6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f835508-da8c-445d-8c0f-6f6ab55442ca}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66fba2bf-cfe6-4df7-b01c-3aac88fa28c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {655dbda2-1fea-4cc9-9c6f-f94db5da1221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de683672-24a3-459d-956a-6b5accc2fe81}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66fba2bf-cfe6-4df7-b01c-3aac88fa28c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2189790c-7e88-4b69-8c96-01e1628f60e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d356c1a5-a606-437f-8c87-5364e891691a}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e425b5bb-e67f-4304-b94a-95366770ab87}, !- Building Story Name
  {fa58699f-7267-43b4-9dc6-3183306e2b13}; !- Thermal Zone Name

OS:Surface,
  {25c68c2a-11e4-40be-9cfb-90b0c94fdda8}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d356c1a5-a606-437f-8c87-5364e891691a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b58b61f-697f-4bb1-a6b2-6b8cdf95e5f0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d356c1a5-a606-437f-8c87-5364e891691a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {481fa7d6-9de9-4d17-a1c7-8a1322eac0cb}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d356c1a5-a606-437f-8c87-5364e891691a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdaeb8f0-ffe6-4be8-8182-a5b3838ffe89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f240377-c8d9-472f-8657-8b78c909494f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d356c1a5-a606-437f-8c87-5364e891691a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95c4fe28-6b8a-458a-a0f5-caa3a8b1f74b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c60be5-c51d-4473-b2f3-7a60589da9c2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d356c1a5-a606-437f-8c87-5364e891691a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8db14ea6-6df7-4a24-8371-d84e501d1e10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e530b89-fbe9-40f3-a5a2-2d4c08684f9b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d356c1a5-a606-437f-8c87-5364e891691a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37866ff4-f915-4b35-8886-cb4e04a0a7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a02f7fe5-bc68-4f96-8a1c-14cf14d7fe70}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e425b5bb-e67f-4304-b94a-95366770ab87}, !- Building Story Name
  {86998862-25cf-4761-b33e-ff51c73017de}; !- Thermal Zone Name

OS:Surface,
  {af4fe9ea-3529-4818-9e56-4a70042c5d89}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a02f7fe5-bc68-4f96-8a1c-14cf14d7fe70}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6548186-44bf-4de5-9988-52d119db1261}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02f7fe5-bc68-4f96-8a1c-14cf14d7fe70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c28efc-05c9-42ea-889b-f8f4159da46b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02f7fe5-bc68-4f96-8a1c-14cf14d7fe70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e7efa9-5821-4cd8-936b-8f81f31d350d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bfb5a68-9e4c-43cd-85bb-aec27599348f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02f7fe5-bc68-4f96-8a1c-14cf14d7fe70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21819662-5c0f-4c1d-b628-ea314405eade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdaeb8f0-ffe6-4be8-8182-a5b3838ffe89}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a02f7fe5-bc68-4f96-8a1c-14cf14d7fe70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {481fa7d6-9de9-4d17-a1c7-8a1322eac0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba34222-22ed-4bbb-9f11-b0d721e761ef}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a02f7fe5-bc68-4f96-8a1c-14cf14d7fe70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27384ce8-b951-4037-96ce-dea66f1421b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d017b537-55dc-46ab-b9c3-8c1cd964903a}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e425b5bb-e67f-4304-b94a-95366770ab87}, !- Building Story Name
  {6af2feed-0254-406a-824a-14727ef61447}; !- Thermal Zone Name

OS:Surface,
  {e073f1e4-8bbb-4260-a676-e224437152fd}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d017b537-55dc-46ab-b9c3-8c1cd964903a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3932a809-b2e7-43b5-8c7d-7f074daf0efd}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d017b537-55dc-46ab-b9c3-8c1cd964903a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655dbda2-1fea-4cc9-9c6f-f94db5da1221}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d017b537-55dc-46ab-b9c3-8c1cd964903a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f835508-da8c-445d-8c0f-6f6ab55442ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5517fc-74c7-4ae8-9ea5-6fcd741367e0}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d017b537-55dc-46ab-b9c3-8c1cd964903a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3789e613-5c57-4a4d-b131-7840af1b43dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e7efa9-5821-4cd8-936b-8f81f31d350d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d017b537-55dc-46ab-b9c3-8c1cd964903a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c28efc-05c9-42ea-889b-f8f4159da46b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb90344-fb2d-4431-a21f-7e1e9d68270c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d017b537-55dc-46ab-b9c3-8c1cd964903a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b97d14fa-74e8-4247-af27-a2dbfaaddd27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2c2cf17-f34e-49c5-a7cd-943960171e57}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e425b5bb-e67f-4304-b94a-95366770ab87}, !- Building Story Name
  {484bff3e-bbe2-4331-94fe-eecaf401b465}; !- Thermal Zone Name

OS:Surface,
  {eb4cc88c-f05d-409d-99cf-7cc7b5feaa72}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2c2cf17-f34e-49c5-a7cd-943960171e57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0291c0cf-7eb6-4d64-b5a5-203bb384eb6b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c2cf17-f34e-49c5-a7cd-943960171e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1f5f26-9f71-4d06-b4e9-e567e3ec9149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c4fe28-6b8a-458a-a0f5-caa3a8b1f74b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c2cf17-f34e-49c5-a7cd-943960171e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f240377-c8d9-472f-8657-8b78c909494f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21819662-5c0f-4c1d-b628-ea314405eade}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c2cf17-f34e-49c5-a7cd-943960171e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bfb5a68-9e4c-43cd-85bb-aec27599348f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3789e613-5c57-4a4d-b131-7840af1b43dd}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2c2cf17-f34e-49c5-a7cd-943960171e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5517fc-74c7-4ae8-9ea5-6fcd741367e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ad4959-0d7e-454f-8772-f5796ef7079e}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2c2cf17-f34e-49c5-a7cd-943960171e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9606b46f-c827-4197-8ba6-8507db8dd71f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {54280777-ed4f-41ec-952f-32e0927fca5d}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {161b1a3f-b0ff-4c87-ae7d-7bcaa38c76a3}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {54280777-ed4f-41ec-952f-32e0927fca5d}, !- Building Story Name
  {3276a332-b361-4f09-b810-8a9b18027b57}; !- Thermal Zone Name

OS:Surface,
  {2189790c-7e88-4b69-8c96-01e1628f60e2}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {161b1a3f-b0ff-4c87-ae7d-7bcaa38c76a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de683672-24a3-459d-956a-6b5accc2fe81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4b391-4aa1-4fed-b254-9f33f248450d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {161b1a3f-b0ff-4c87-ae7d-7bcaa38c76a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 50, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c032938d-ec54-4e90-8f02-04ccd6e94c47}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {161b1a3f-b0ff-4c87-ae7d-7bcaa38c76a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af36282e-74f6-47fd-9c1e-4c727957fd87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 50, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e188c39-57ea-4f71-872d-6254480feed9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {161b1a3f-b0ff-4c87-ae7d-7bcaa38c76a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e86c007-218b-4920-a10d-32b7507ed557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755e8ba4-7931-42f1-9d3c-5f59215f3b72}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {161b1a3f-b0ff-4c87-ae7d-7bcaa38c76a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ab055e-7b5c-4d1b-b6a5-913fa5112058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b649f3-aa64-4fe6-9392-517a6a6e3016}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {161b1a3f-b0ff-4c87-ae7d-7bcaa38c76a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 47, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 50, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {745575af-ff76-454d-91a0-f1ae4b83a320}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  47,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {54280777-ed4f-41ec-952f-32e0927fca5d}, !- Building Story Name
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}; !- Thermal Zone Name

OS:Surface,
  {37866ff4-f915-4b35-8886-cb4e04a0a7a7}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {745575af-ff76-454d-91a0-f1ae4b83a320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e530b89-fbe9-40f3-a5a2-2d4c08684f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2615d66-6608-46ee-b1dc-3d7cf7fb9445}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745575af-ff76-454d-91a0-f1ae4b83a320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0e8abc-55ca-47b5-954b-5be873cce0f6}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745575af-ff76-454d-91a0-f1ae4b83a320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e54b2c64-4888-4c9c-a154-f5031aae37a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f738f02-8c24-4986-b90b-214879a7c844}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745575af-ff76-454d-91a0-f1ae4b83a320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {009d4ebe-3972-4263-b944-7f1264a76e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af36282e-74f6-47fd-9c1e-4c727957fd87}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {745575af-ff76-454d-91a0-f1ae4b83a320}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c032938d-ec54-4e90-8f02-04ccd6e94c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb89bb4f-c93a-4617-b29f-e051ed0936b8}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {745575af-ff76-454d-91a0-f1ae4b83a320}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  94, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  97, 3, 4,                               !- X,Y,Z Vertex 3 {m}
  -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7920ce92-9863-4312-b4f9-b2ec5d6d8dad}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  97,                                     !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {54280777-ed4f-41ec-952f-32e0927fca5d}, !- Building Story Name
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}; !- Thermal Zone Name

OS:Surface,
  {27384ce8-b951-4037-96ce-dea66f1421b4}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7920ce92-9863-4312-b4f9-b2ec5d6d8dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba34222-22ed-4bbb-9f11-b0d721e761ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 0,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 44, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e52ec95-d6e3-4ecf-a0df-3799fa32450f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7920ce92-9863-4312-b4f9-b2ec5d6d8dad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070773c8-1141-4700-8f3c-fb28b06357c0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7920ce92-9863-4312-b4f9-b2ec5d6d8dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b44da63-6566-4870-8069-5580e0fcd4fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
  3, -3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e175040-035e-47f0-9641-38fd8ad1bee9}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7920ce92-9863-4312-b4f9-b2ec5d6d8dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4cb1c17-cee6-40f8-a142-7824f51f7884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54b2c64-4888-4c9c-a154-f5031aae37a5}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7920ce92-9863-4312-b4f9-b2ec5d6d8dad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d0e8abc-55ca-47b5-954b-5be873cce0f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 47, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 47, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1ae288-9fb6-4614-9ca8-35aaa53d3687}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7920ce92-9863-4312-b4f9-b2ec5d6d8dad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
  3, 47, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af47500a-660c-49f3-95cb-53c64c43bfce}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {54280777-ed4f-41ec-952f-32e0927fca5d}, !- Building Story Name
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}; !- Thermal Zone Name

OS:Surface,
  {b97d14fa-74e8-4247-af27-a2dbfaaddd27}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af47500a-660c-49f3-95cb-53c64c43bfce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb90344-fb2d-4431-a21f-7e1e9d68270c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  97, 3, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b1e173-dbb2-45ae-9868-c2d83e49e27b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af47500a-660c-49f3-95cb-53c64c43bfce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ab055e-7b5c-4d1b-b6a5-913fa5112058}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af47500a-660c-49f3-95cb-53c64c43bfce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {755e8ba4-7931-42f1-9d3c-5f59215f3b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47c29d7-8f6d-450f-b986-157f19f5cfcb}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af47500a-660c-49f3-95cb-53c64c43bfce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9956ecef-8489-421f-8896-f88943c0f290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b44da63-6566-4870-8069-5580e0fcd4fb}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af47500a-660c-49f3-95cb-53c64c43bfce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070773c8-1141-4700-8f3c-fb28b06357c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  100, 0, 4,                              !- X,Y,Z Vertex 1 {m}
  100, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  97, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  97, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {259d8a86-0b3c-47c1-9ef0-3d5467db5e45}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af47500a-660c-49f3-95cb-53c64c43bfce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  97, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  100, 0, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c54ab397-8ac6-41c2-8d98-cc3aadd917b6}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {54280777-ed4f-41ec-952f-32e0927fca5d}, !- Building Story Name
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}; !- Thermal Zone Name

OS:Surface,
  {9606b46f-c827-4197-8ba6-8507db8dd71f}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c54ab397-8ac6-41c2-8d98-cc3aadd917b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ad4959-0d7e-454f-8772-f5796ef7079e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e86c007-218b-4920-a10d-32b7507ed557}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54ab397-8ac6-41c2-8d98-cc3aadd917b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e188c39-57ea-4f71-872d-6254480feed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009d4ebe-3972-4263-b944-7f1264a76e40}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54ab397-8ac6-41c2-8d98-cc3aadd917b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f738f02-8c24-4986-b90b-214879a7c844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 44, 4,                              !- X,Y,Z Vertex 1 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 44, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4cb1c17-cee6-40f8-a142-7824f51f7884}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54ab397-8ac6-41c2-8d98-cc3aadd917b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e175040-035e-47f0-9641-38fd8ad1bee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  94, 44, 0,                              !- X,Y,Z Vertex 3 {m}
  94, 44, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9956ecef-8489-421f-8896-f88943c0f290}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c54ab397-8ac6-41c2-8d98-cc3aadd917b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47c29d7-8f6d-450f-b986-157f19f5cfcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  94, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  94, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0708c4-b5d1-4361-9b6d-2cbe379cdb86}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c54ab397-8ac6-41c2-8d98-cc3aadd917b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  94, 44, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 44, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}, !- Handle
  Story 2 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cecca2f-f4e3-4c06-96dd-cafcb0f1e5d4}, !- Zone Air Inlet Port List
  {14e39aa7-3ee1-42ea-898f-5821dddb36f7}, !- Zone Air Exhaust Port List
  {8e71830d-b3f3-4241-9a2e-7cd8c18a567f}, !- Zone Air Node Name
  {81745fee-3896-4726-8908-8918b4837c79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ed3c2df-b678-4046-9b20-77500f324876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {81745fee-3896-4726-8908-8918b4837c79}, !- Handle
  Port List 10,                           !- Name
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}, !- HVAC Component
  {e8baedb6-b299-4c5b-b458-dfb45670f5ba}; !- Port 1

OS:Node,
  {507b2e45-85ec-479f-a1f5-a5310aef9485}, !- Handle
  Node 1,                                 !- Name
  {8e71830d-b3f3-4241-9a2e-7cd8c18a567f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e71830d-b3f3-4241-9a2e-7cd8c18a567f}, !- Handle
  {c1a328be-ed62-458e-9d5f-4aeb23bb9aed}, !- Name
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}, !- Source Object
  11,                                     !- Outlet Port
  {507b2e45-85ec-479f-a1f5-a5310aef9485}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cecca2f-f4e3-4c06-96dd-cafcb0f1e5d4}, !- Handle
  {a02f2290-c36c-4c19-ae4c-c15b67f307ac}, !- Name
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}, !- HVAC Component
  {03ba9225-fc18-43dd-a11d-78a987b8b83c}; !- Port 1

OS:PortList,
  {14e39aa7-3ee1-42ea-898f-5821dddb36f7}, !- Handle
  {cecbfb76-733b-4955-bba3-1d7490a169aa}, !- Name
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}; !- HVAC Component

OS:Sizing:Zone,
  {0ee2bcd2-ca39-421f-b03d-38958b8e1599}, !- Handle
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10506e48-c501-4851-b26e-b8b31ceba8a8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb621fd1-509d-4e29-a321-696c2ce497bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}, !- Handle
  Story 2 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0588fc85-b04b-4fe9-a698-eddcf1a5eb1c}, !- Zone Air Inlet Port List
  {f3e2f748-47a4-4a13-8a0c-c49ac2e843f9}, !- Zone Air Exhaust Port List
  {702fe4f5-7531-405b-b763-8064203f71cf}, !- Zone Air Node Name
  {1f326835-bfbd-4b7d-aeef-b0e10c500527}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {225ab1b6-776c-4952-b348-6706a8d175fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1f326835-bfbd-4b7d-aeef-b0e10c500527}, !- Handle
  Port List 9,                            !- Name
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}, !- HVAC Component
  {c52585bb-f7f6-46a4-a805-1bb75dc6edf5}; !- Port 1

OS:Node,
  {7e3d841f-61f2-4dff-b48d-c1891fdb5c10}, !- Handle
  Node 2,                                 !- Name
  {702fe4f5-7531-405b-b763-8064203f71cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {702fe4f5-7531-405b-b763-8064203f71cf}, !- Handle
  {fc41f72f-80ae-4f8a-ba57-165e1758fc33}, !- Name
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}, !- Source Object
  11,                                     !- Outlet Port
  {7e3d841f-61f2-4dff-b48d-c1891fdb5c10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0588fc85-b04b-4fe9-a698-eddcf1a5eb1c}, !- Handle
  {c0dfe690-ef89-4da8-bca7-8109468e8191}, !- Name
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}, !- HVAC Component
  {a019c456-7e76-4962-804a-05e703a7be4a}; !- Port 1

OS:PortList,
  {f3e2f748-47a4-4a13-8a0c-c49ac2e843f9}, !- Handle
  {35c2eaea-6f72-4a93-9020-df9ab2cdde7d}, !- Name
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}; !- HVAC Component

OS:Sizing:Zone,
  {88c895fc-42f1-4ec1-b6e8-da9eec7ece03}, !- Handle
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d864cf7e-dabd-4325-ba78-a8a3ca9c0aa2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da6223a9-5e71-4066-924f-34706a8a7390}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}, !- Handle
  Story 2 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27bdd649-ea3e-4a4c-a2df-9cf55a22161b}, !- Zone Air Inlet Port List
  {de1883a1-2c78-48f2-93d0-01a0ce07db64}, !- Zone Air Exhaust Port List
  {430420af-f7ad-4020-b19c-ba4061b4d53d}, !- Zone Air Node Name
  {be039eda-1abb-441a-9c58-d22a33ca3e8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21801fd9-318e-442c-92f6-8eb794d0557c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {be039eda-1abb-441a-9c58-d22a33ca3e8d}, !- Handle
  Port List 8,                            !- Name
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}, !- HVAC Component
  {8001ce0c-458f-489d-acb9-ba76a69ff7df}; !- Port 1

OS:Node,
  {c2f10f8d-1a5d-499b-a1a0-eebb1fc37f51}, !- Handle
  Node 3,                                 !- Name
  {430420af-f7ad-4020-b19c-ba4061b4d53d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {430420af-f7ad-4020-b19c-ba4061b4d53d}, !- Handle
  {298f77ec-2333-42db-b48f-9d0bab6223d4}, !- Name
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}, !- Source Object
  11,                                     !- Outlet Port
  {c2f10f8d-1a5d-499b-a1a0-eebb1fc37f51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27bdd649-ea3e-4a4c-a2df-9cf55a22161b}, !- Handle
  {0bd7a8d1-f9a4-423d-9c71-05505a3962ae}, !- Name
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}, !- HVAC Component
  {8393bc90-b989-404e-a015-3eea9d28670e}; !- Port 1

OS:PortList,
  {de1883a1-2c78-48f2-93d0-01a0ce07db64}, !- Handle
  {ff470297-bb42-415a-ba47-3d3b0439a356}, !- Name
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}; !- HVAC Component

OS:Sizing:Zone,
  {9b590ee2-273b-41ab-bb96-f25d035bb057}, !- Handle
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53ca3197-1488-4056-8ff7-0ad54ea1909d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fef8589a-40cb-4ab5-b694-9ab226a7e4c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}, !- Handle
  Story 2 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbdd8b8a-dc21-4f35-b585-2530499942f3}, !- Zone Air Inlet Port List
  {5d67cd87-c26c-4ddf-bcd9-43e599cb892a}, !- Zone Air Exhaust Port List
  {0007296d-ba02-405e-b2e0-43b8a2271a64}, !- Zone Air Node Name
  {e1af75ea-06f6-4231-a3db-1b3a2cf277df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae5fb54b-9af4-44b0-8333-ffecafea60cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e1af75ea-06f6-4231-a3db-1b3a2cf277df}, !- Handle
  Port List 7,                            !- Name
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}, !- HVAC Component
  {f0a31854-d51c-40f7-a062-23219689f1c8}; !- Port 1

OS:Node,
  {0a108800-43e2-4d87-8ca5-6de27e514123}, !- Handle
  Node 4,                                 !- Name
  {0007296d-ba02-405e-b2e0-43b8a2271a64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0007296d-ba02-405e-b2e0-43b8a2271a64}, !- Handle
  {d93f828a-aec0-4f8e-955a-b82923226982}, !- Name
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}, !- Source Object
  11,                                     !- Outlet Port
  {0a108800-43e2-4d87-8ca5-6de27e514123}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbdd8b8a-dc21-4f35-b585-2530499942f3}, !- Handle
  {0c6bf707-87f2-40a6-90dc-02d29c3303b4}, !- Name
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}, !- HVAC Component
  {25002eda-d199-423d-9456-815b7cb349d8}; !- Port 1

OS:PortList,
  {5d67cd87-c26c-4ddf-bcd9-43e599cb892a}, !- Handle
  {8a9d973c-a5e3-46f2-815c-28e3485c2ac6}, !- Name
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}; !- HVAC Component

OS:Sizing:Zone,
  {85568348-ed47-404a-95e5-301108bfd877}, !- Handle
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee60a216-61b8-490a-b80d-01e543688f33}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe55c677-a9a5-4b03-9982-ce15384c7959}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3276a332-b361-4f09-b810-8a9b18027b57}, !- Handle
  Story 2 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c223952a-bb8a-4a3f-a45a-1a8613b26477}, !- Zone Air Inlet Port List
  {4f6e8327-0721-47b7-a9c7-d6f0217b161a}, !- Zone Air Exhaust Port List
  {ed733870-2dd9-4fe8-b5ce-e2d61cccd95d}, !- Zone Air Node Name
  {3adbad7c-9e98-45ef-8683-13dfcaab6787}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b0a28f9-3d1e-419f-8940-065ee1efdd78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3adbad7c-9e98-45ef-8683-13dfcaab6787}, !- Handle
  Port List 6,                            !- Name
  {3276a332-b361-4f09-b810-8a9b18027b57}, !- HVAC Component
  {bae74f3d-5daf-41e4-bc89-d8b31ea9f041}; !- Port 1

OS:Node,
  {52333eaa-9d06-4afc-83a9-7b2795b48928}, !- Handle
  Node 5,                                 !- Name
  {ed733870-2dd9-4fe8-b5ce-e2d61cccd95d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed733870-2dd9-4fe8-b5ce-e2d61cccd95d}, !- Handle
  {9bdbfc3c-e028-4d10-937c-8ff2e634f21f}, !- Name
  {3276a332-b361-4f09-b810-8a9b18027b57}, !- Source Object
  11,                                     !- Outlet Port
  {52333eaa-9d06-4afc-83a9-7b2795b48928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c223952a-bb8a-4a3f-a45a-1a8613b26477}, !- Handle
  {2808a4e8-086c-4ad6-85f8-83052898aee0}, !- Name
  {3276a332-b361-4f09-b810-8a9b18027b57}, !- HVAC Component
  {efa61e28-3bd2-4ff0-83ad-ec0424910ac7}; !- Port 1

OS:PortList,
  {4f6e8327-0721-47b7-a9c7-d6f0217b161a}, !- Handle
  {164f2dee-ed41-42c9-8847-7cddc03bb5e7}, !- Name
  {3276a332-b361-4f09-b810-8a9b18027b57}; !- HVAC Component

OS:Sizing:Zone,
  {aa5fec9a-fd13-4272-9a5b-2139ee145280}, !- Handle
  {3276a332-b361-4f09-b810-8a9b18027b57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6811edf-d383-4f66-8d65-9a34340dc4a8}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3276a332-b361-4f09-b810-8a9b18027b57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6d10d7a-ac93-4f3b-86c6-8cfd871cd796}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {484bff3e-bbe2-4331-94fe-eecaf401b465}, !- Handle
  Story 1 Core Thermal Zone,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afa722cf-e680-4d36-87f1-d51dacb58e4b}, !- Zone Air Inlet Port List
  {433a6490-cf37-47fb-8d6b-39e1b79bedb9}, !- Zone Air Exhaust Port List
  {9ce596dd-02e1-4c05-bf68-a161da550152}, !- Zone Air Node Name
  {a79f965c-b9bc-48c5-9025-39d407f3846a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {635956b1-4861-4247-aeb0-b41ba8d3ed2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a79f965c-b9bc-48c5-9025-39d407f3846a}, !- Handle
  Port List 5,                            !- Name
  {484bff3e-bbe2-4331-94fe-eecaf401b465}, !- HVAC Component
  {7a6a9c4b-46e0-433e-bd87-ea7ed0a49b3d}; !- Port 1

OS:Node,
  {a910e442-f3a4-4a94-a507-901fe7b85238}, !- Handle
  Node 6,                                 !- Name
  {9ce596dd-02e1-4c05-bf68-a161da550152}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ce596dd-02e1-4c05-bf68-a161da550152}, !- Handle
  {7a511257-f3d7-4244-9ae6-f2d58fee2325}, !- Name
  {484bff3e-bbe2-4331-94fe-eecaf401b465}, !- Source Object
  11,                                     !- Outlet Port
  {a910e442-f3a4-4a94-a507-901fe7b85238}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afa722cf-e680-4d36-87f1-d51dacb58e4b}, !- Handle
  {5e0a7a08-2a32-467f-ac03-d09af6c5bb29}, !- Name
  {484bff3e-bbe2-4331-94fe-eecaf401b465}, !- HVAC Component
  {fad6146d-dc3c-4109-9696-c4e024c65444}; !- Port 1

OS:PortList,
  {433a6490-cf37-47fb-8d6b-39e1b79bedb9}, !- Handle
  {506ba826-64af-4ecd-992f-2ca7e41937b5}, !- Name
  {484bff3e-bbe2-4331-94fe-eecaf401b465}; !- HVAC Component

OS:Sizing:Zone,
  {ce6af63a-2547-4942-b57e-11826828b626}, !- Handle
  {484bff3e-bbe2-4331-94fe-eecaf401b465}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87a82da8-7ee0-4509-8b8f-85d5ebef3586}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {484bff3e-bbe2-4331-94fe-eecaf401b465}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {191697b7-9c33-4aff-8b14-2f97517522e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6af2feed-0254-406a-824a-14727ef61447}, !- Handle
  Story 1 South Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fa3bbe5-d68f-4ac9-9afc-defde0f93f41}, !- Zone Air Inlet Port List
  {b91795a1-879c-4381-9169-55a3a8f31ed9}, !- Zone Air Exhaust Port List
  {9fc14120-f5e9-40fc-9262-0b3372f34b08}, !- Zone Air Node Name
  {3bffc21f-fd07-4c01-9b57-55aeae470cb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0160ae94-3dc9-4e75-85ef-73a2c70c40d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3bffc21f-fd07-4c01-9b57-55aeae470cb5}, !- Handle
  Port List 4,                            !- Name
  {6af2feed-0254-406a-824a-14727ef61447}, !- HVAC Component
  {a3eca21e-a8de-4acb-884b-02f01f79b2b6}; !- Port 1

OS:Node,
  {0198f946-9e0a-49dd-a911-3c3b504a2523}, !- Handle
  Node 7,                                 !- Name
  {9fc14120-f5e9-40fc-9262-0b3372f34b08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fc14120-f5e9-40fc-9262-0b3372f34b08}, !- Handle
  {531e46f5-d50b-4705-8d51-2fabf54ae666}, !- Name
  {6af2feed-0254-406a-824a-14727ef61447}, !- Source Object
  11,                                     !- Outlet Port
  {0198f946-9e0a-49dd-a911-3c3b504a2523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fa3bbe5-d68f-4ac9-9afc-defde0f93f41}, !- Handle
  {2e0998b3-1618-4ca4-b735-bab2db5987f8}, !- Name
  {6af2feed-0254-406a-824a-14727ef61447}, !- HVAC Component
  {582ee83e-d73b-44cb-9895-adaab352003f}; !- Port 1

OS:PortList,
  {b91795a1-879c-4381-9169-55a3a8f31ed9}, !- Handle
  {0444b197-b694-4593-95a8-5553f13b6cb2}, !- Name
  {6af2feed-0254-406a-824a-14727ef61447}; !- HVAC Component

OS:Sizing:Zone,
  {c9e5ce8c-9982-4205-9d99-36c3f5033f97}, !- Handle
  {6af2feed-0254-406a-824a-14727ef61447}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a414df4-dff5-4486-9b05-23ee07d46811}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6af2feed-0254-406a-824a-14727ef61447}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4f5e530-0e8e-48f5-bf0b-b178fc61c6af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {86998862-25cf-4761-b33e-ff51c73017de}, !- Handle
  Story 1 East Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2db32e2e-8483-4908-811d-cede5403a71e}, !- Zone Air Inlet Port List
  {d91142c9-58a3-4a05-ad0c-06907e14bbe8}, !- Zone Air Exhaust Port List
  {0d7b4e0a-564c-48e8-9848-9404a1a63861}, !- Zone Air Node Name
  {2a3e8bd7-4ddb-42f8-8673-22e387df4f98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f27f6db2-ef7d-4b04-a1b7-25cdad9499c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2a3e8bd7-4ddb-42f8-8673-22e387df4f98}, !- Handle
  Port List 3,                            !- Name
  {86998862-25cf-4761-b33e-ff51c73017de}, !- HVAC Component
  {5a80541e-4e51-4d40-95d5-115bdb3b9ec0}; !- Port 1

OS:Node,
  {631c51a8-0127-4795-baec-2b8dc3008051}, !- Handle
  Node 8,                                 !- Name
  {0d7b4e0a-564c-48e8-9848-9404a1a63861}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d7b4e0a-564c-48e8-9848-9404a1a63861}, !- Handle
  {50b6a248-3571-47c9-b63a-63549405834c}, !- Name
  {86998862-25cf-4761-b33e-ff51c73017de}, !- Source Object
  11,                                     !- Outlet Port
  {631c51a8-0127-4795-baec-2b8dc3008051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2db32e2e-8483-4908-811d-cede5403a71e}, !- Handle
  {d80168a1-8e4b-4648-8194-750a3c672d64}, !- Name
  {86998862-25cf-4761-b33e-ff51c73017de}, !- HVAC Component
  {d75ab33e-74e2-43ba-9c32-c09249095067}; !- Port 1

OS:PortList,
  {d91142c9-58a3-4a05-ad0c-06907e14bbe8}, !- Handle
  {05059df7-0ae3-4423-967d-6858340d2739}, !- Name
  {86998862-25cf-4761-b33e-ff51c73017de}; !- HVAC Component

OS:Sizing:Zone,
  {902879d1-6fd4-4829-8dd2-b6a30a854b4d}, !- Handle
  {86998862-25cf-4761-b33e-ff51c73017de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbd2e4b8-7141-4300-9200-1eb71eb3d136}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {86998862-25cf-4761-b33e-ff51c73017de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cf0aff7-69c6-4d25-93be-ff7662304a8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fa58699f-7267-43b4-9dc6-3183306e2b13}, !- Handle
  Story 1 North Perimeter Thermal Zone,   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7accc073-1a4b-4dd4-b252-5aa0130299f9}, !- Zone Air Inlet Port List
  {3167b1a2-6562-40a0-9903-d6b9d3d0af58}, !- Zone Air Exhaust Port List
  {c94a9115-2117-46a2-8048-b73dc8b9ac8b}, !- Zone Air Node Name
  {74981cd1-6f66-4ebc-a852-9011a316d96c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f5b4485-794d-42e1-87f6-acc908357371}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {74981cd1-6f66-4ebc-a852-9011a316d96c}, !- Handle
  Port List 2,                            !- Name
  {fa58699f-7267-43b4-9dc6-3183306e2b13}, !- HVAC Component
  {a1bc5023-9a6e-437d-93c1-fbd5f6fd4c46}; !- Port 1

OS:Node,
  {5d04b41b-7784-4c83-954e-95fa681fe28a}, !- Handle
  Node 9,                                 !- Name
  {c94a9115-2117-46a2-8048-b73dc8b9ac8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c94a9115-2117-46a2-8048-b73dc8b9ac8b}, !- Handle
  {e51ea258-67f0-40fb-aa5d-dd4cd3c2470a}, !- Name
  {fa58699f-7267-43b4-9dc6-3183306e2b13}, !- Source Object
  11,                                     !- Outlet Port
  {5d04b41b-7784-4c83-954e-95fa681fe28a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7accc073-1a4b-4dd4-b252-5aa0130299f9}, !- Handle
  {15c1e79e-5fb7-4bfb-9794-5cfaf565605e}, !- Name
  {fa58699f-7267-43b4-9dc6-3183306e2b13}, !- HVAC Component
  {13ab6834-be7b-45ae-add4-6f68ea4fa6f4}; !- Port 1

OS:PortList,
  {3167b1a2-6562-40a0-9903-d6b9d3d0af58}, !- Handle
  {13b8580f-4213-4df3-a907-f2704b66a488}, !- Name
  {fa58699f-7267-43b4-9dc6-3183306e2b13}; !- HVAC Component

OS:Sizing:Zone,
  {b2310e21-de11-4046-a039-05242cf9cada}, !- Handle
  {fa58699f-7267-43b4-9dc6-3183306e2b13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0da79d13-ff02-4244-94bb-e57b88100c71}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {fa58699f-7267-43b4-9dc6-3183306e2b13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6e31b2ac-e3a4-4ce6-95e6-b0dd5833fa13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3e41c473-eb76-45b4-85ec-688acf599779}, !- Handle
  Story 1 West Perimeter Thermal Zone,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {723f959a-ec37-4197-b7ad-b4d7927fb0e0}, !- Zone Air Inlet Port List
  {b84a5c17-5b20-4719-82c5-be0ca6292a87}, !- Zone Air Exhaust Port List
  {0f58bb9c-d368-4e0f-b0c5-befdf18ac553}, !- Zone Air Node Name
  {061f9329-f792-401a-9bf7-45b7f0b4e520}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5cc4bc9-9e9b-427f-9156-212ebf3b888d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {061f9329-f792-401a-9bf7-45b7f0b4e520}, !- Handle
  Port List 1,                            !- Name
  {3e41c473-eb76-45b4-85ec-688acf599779}, !- HVAC Component
  {a22721cd-67a5-4017-910e-5eed10ce027a}; !- Port 1

OS:Node,
  {37881dc0-027b-4c5c-ab5e-012453788b46}, !- Handle
  Node 10,                                !- Name
  {0f58bb9c-d368-4e0f-b0c5-befdf18ac553}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f58bb9c-d368-4e0f-b0c5-befdf18ac553}, !- Handle
  {f874f358-209f-43d1-ac21-0ed19ae4c0c0}, !- Name
  {3e41c473-eb76-45b4-85ec-688acf599779}, !- Source Object
  11,                                     !- Outlet Port
  {37881dc0-027b-4c5c-ab5e-012453788b46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {723f959a-ec37-4197-b7ad-b4d7927fb0e0}, !- Handle
  {3447ce78-6f4c-4870-9dbf-57abd2e34eff}, !- Name
  {3e41c473-eb76-45b4-85ec-688acf599779}, !- HVAC Component
  {69adc043-ed6c-438c-b6e8-eb2ef9e5c8c5}; !- Port 1

OS:PortList,
  {b84a5c17-5b20-4719-82c5-be0ca6292a87}, !- Handle
  {3e2e42c3-6df3-4082-9647-81d2eac76900}, !- Name
  {3e41c473-eb76-45b4-85ec-688acf599779}; !- HVAC Component

OS:Sizing:Zone,
  {6aaad784-2f03-4437-8bf5-d15f86ecb8bd}, !- Handle
  {3e41c473-eb76-45b4-85ec-688acf599779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e881df9a-b68a-45c5-abc2-5943872cffb9}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3e41c473-eb76-45b4-85ec-688acf599779}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2684cfbb-edc2-460c-9519-aaec31a68f7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {828b8a13-eb84-4a76-97a4-9946a60fac3d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20b1e173-dbb2-45ae-9868-c2d83e49e27b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80c40080-4e5e-4778-9fda-56b5780bbcfd}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3932a809-b2e7-43b5-8c7d-7f074daf0efd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.60081321311226,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  99.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  99.9746, 0, 2.60081321311226;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eeab28a-dd7e-422c-90ca-4643ae644afc}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f2615d66-6608-46ee-b1dc-3d7cf7fb9445}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa23d95a-cb59-4027-9293-573682313475}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6548186-44bf-4de5-9988-52d119db1261}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f04d2a44-10dd-4c6a-b26b-9844b22b9d8e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4b391-4aa1-4fed-b254-9f33f248450d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85d905fc-a3b4-4e73-8112-bf35566fd67b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b58b61f-697f-4bb1-a6b2-6b8cdf95e5f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.9746, 3, 2.60081321311226,           !- X,Y,Z Vertex 1 {m}
  96.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
  -2.97460000000001, 3, 1,                !- X,Y,Z Vertex 3 {m}
  -2.97460000000001, 3, 2.60081321311226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a12aa209-c263-4351-8fa8-84193656ce08}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e52ec95-d6e3-4ecf-a0df-3799fa32450f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -2.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  3, 46.9746, 1,                          !- X,Y,Z Vertex 3 {m}
  3, 46.9746, 2.60162725328934;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47c6145f-dff8-45b8-86d6-ca76b4d0bcd3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26dfaca5-b429-45d6-923a-70f093fb1f02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.9746, 2.60162725328934,           !- X,Y,Z Vertex 1 {m}
  0, 49.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.60162725328934; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {38185edb-0513-4106-9e29-789962fe5785}, !- Handle
  Always On Discrete,                     !- Name
  {393d7fb3-4011-4a41-9dd2-363f68603f86}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {393d7fb3-4011-4a41-9dd2-363f68603f86}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {40b2de15-8a70-43e2-9123-4779d54a1427}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {faf249a5-39c7-4bd9-9e48-037c3d636a5f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89e0fb8e-7ebe-4a91-8a26-df52b71334f2}, !- Supply Side Inlet Node Name
  {5249bdea-c180-43dd-8c85-b17f46811a49}, !- Demand Side Outlet Node Name
  {7bba1971-c779-41f3-bb7d-7e0e02f25c2b}, !- Demand Side Inlet Node A
  {71817ba8-68df-4d17-9d54-c99d94ce2a99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8d243727-8a6a-4533-8e47-7e809f04671f}, !- Demand Mixer Name
  {93bc9df2-80eb-48d5-b3d2-0ac892bcba25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ed437a1-1afe-4d40-9089-5bf148b3d1ce}, !- Handle
  Node 11,                                !- Name
  {89e0fb8e-7ebe-4a91-8a26-df52b71334f2}, !- Inlet Port
  {3c286d62-6f98-4224-8343-71ab2b0a6a30}; !- Outlet Port

OS:Node,
  {4e96939f-f01b-46aa-85a8-36e7c6eac9fa}, !- Handle
  Node 12,                                !- Name
  {b2d9bb69-93d2-4bf3-9f43-76f25475741f}, !- Inlet Port
  {71817ba8-68df-4d17-9d54-c99d94ce2a99}; !- Outlet Port

OS:Connection,
  {89e0fb8e-7ebe-4a91-8a26-df52b71334f2}, !- Handle
  {55a72b99-97da-4762-9caa-c298adeff9ae}, !- Name
  {40b2de15-8a70-43e2-9123-4779d54a1427}, !- Source Object
  8,                                      !- Outlet Port
  {9ed437a1-1afe-4d40-9089-5bf148b3d1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71817ba8-68df-4d17-9d54-c99d94ce2a99}, !- Handle
  {260e5401-7e65-4e70-b45f-1314905899bd}, !- Name
  {4e96939f-f01b-46aa-85a8-36e7c6eac9fa}, !- Source Object
  3,                                      !- Outlet Port
  {40b2de15-8a70-43e2-9123-4779d54a1427}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d62c7aef-34b8-46a6-b11c-1e2794c38c75}, !- Handle
  Node 13,                                !- Name
  {7bba1971-c779-41f3-bb7d-7e0e02f25c2b}, !- Inlet Port
  {50ebbf8a-6c55-4ec5-a561-5ab89e91cacb}; !- Outlet Port

OS:Node,
  {e7c52b16-2b07-4d49-98aa-664a511ad4b4}, !- Handle
  Node 14,                                !- Name
  {0a94aa1e-b3d8-42a2-9bd6-d764a9c0b3e4}, !- Inlet Port
  {5249bdea-c180-43dd-8c85-b17f46811a49}; !- Outlet Port

OS:Node,
  {4028970b-6e99-4010-8e72-6e1ac9d25484}, !- Handle
  Node 15,                                !- Name
  {b4e76150-145e-4474-a455-85f4cd5fdf7f}, !- Inlet Port
  {d75ab33e-74e2-43ba-9c32-c09249095067}; !- Outlet Port

OS:Connection,
  {7bba1971-c779-41f3-bb7d-7e0e02f25c2b}, !- Handle
  {afc1541b-6b4a-4074-9cd0-0c6713d9be4b}, !- Name
  {40b2de15-8a70-43e2-9123-4779d54a1427}, !- Source Object
  10,                                     !- Outlet Port
  {d62c7aef-34b8-46a6-b11c-1e2794c38c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5249bdea-c180-43dd-8c85-b17f46811a49}, !- Handle
  {3e97b670-8cb0-40c8-bc6d-371a01954432}, !- Name
  {e7c52b16-2b07-4d49-98aa-664a511ad4b4}, !- Source Object
  3,                                      !- Outlet Port
  {40b2de15-8a70-43e2-9123-4779d54a1427}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93bc9df2-80eb-48d5-b3d2-0ac892bcba25}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {50ebbf8a-6c55-4ec5-a561-5ab89e91cacb}, !- Inlet Node Name
  {d0d43572-b248-4231-a0e1-58fabaf7cbe1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d243727-8a6a-4533-8e47-7e809f04671f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0a94aa1e-b3d8-42a2-9bd6-d764a9c0b3e4}, !- Outlet Node Name
  {a8a6860c-3bfc-47b1-a2ad-08ad428129d6}; !- Inlet Node Name 1

OS:Connection,
  {50ebbf8a-6c55-4ec5-a561-5ab89e91cacb}, !- Handle
  {06e95b00-c43a-4c9e-9ea8-c23b582e2b09}, !- Name
  {d62c7aef-34b8-46a6-b11c-1e2794c38c75}, !- Source Object
  3,                                      !- Outlet Port
  {93bc9df2-80eb-48d5-b3d2-0ac892bcba25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a94aa1e-b3d8-42a2-9bd6-d764a9c0b3e4}, !- Handle
  {c0224f28-1563-4517-85f4-b0e81ae04921}, !- Name
  {8d243727-8a6a-4533-8e47-7e809f04671f}, !- Source Object
  2,                                      !- Outlet Port
  {e7c52b16-2b07-4d49-98aa-664a511ad4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f6a4c68-eb88-43ff-8874-3daf889d9494}, !- Handle
  {40b2de15-8a70-43e2-9123-4779d54a1427}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {faf249a5-39c7-4bd9-9e48-037c3d636a5f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {838c7fbc-f994-4b9b-aa3f-b565c95a454b}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {430c3890-ae29-44e9-b3d3-e3d2bb65079a}, !- Air Inlet Node Name
  {b2d9bb69-93d2-4bf3-9f43-76f25475741f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {743c5730-18b7-4e0e-ab2a-d74efe6a1722}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b0170e5d-d25e-4bbc-b242-09bdff44e8bf}, !- Air Inlet Node Name
  {8eeb9f99-f961-473b-b3f2-b74edff7b163}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d46f720d-c706-47fc-bbbf-c0ca0cf6beca}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c3baa543-3a9d-44e4-957d-6829e38e7cac}, !- Air Inlet Node Name
  {e5bee4e4-a36b-43a4-9cb4-6d1277023887}, !- Air Outlet Node Name
  {cb7fdc6b-012f-4883-9370-1f376b22640c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b8722b6-cebf-4ebd-bebc-e02e91a16e94}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a31647a-610c-460e-9392-b59ad119fbe5}, !- Energy Input Ratio Function of Temperature Curve Name
  {16a971a3-6f8b-41e7-9221-eacc424ef69c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {331da225-4d31-4b04-888d-65a30212a77a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cb7fdc6b-012f-4883-9370-1f376b22640c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b8722b6-cebf-4ebd-bebc-e02e91a16e94}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a31647a-610c-460e-9392-b59ad119fbe5}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16a971a3-6f8b-41e7-9221-eacc424ef69c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {331da225-4d31-4b04-888d-65a30212a77a}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {ddbcdd8b-f259-400e-b233-cae2a2db6bb6}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {86998862-25cf-4761-b33e-ff51c73017de}, !- Control Zone Name
  {4e96939f-f01b-46aa-85a8-36e7c6eac9fa}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {2035d294-1cb0-40d1-b854-c0f825884395}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3e46f047-869c-484b-a542-d2a3f5925df4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3e46f047-869c-484b-a542-d2a3f5925df4}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1428106-e8cb-4748-aa3a-30b2461a87d5}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {2035d294-1cb0-40d1-b854-c0f825884395}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {41c4e2d2-2fd2-4265-ae61-2e1249424fb8}, !- Mixed Air Node Name
  {272a6e16-fda6-4818-b94f-0f43fe1aeb0a}, !- Outdoor Air Stream Node Name
  {aa5bc40c-5249-4b5d-8b4c-0faede4749e7}, !- Relief Air Stream Node Name
  {3c286d62-6f98-4224-8343-71ab2b0a6a30}; !- Return Air Stream Node Name

OS:Node,
  {b3c4a466-8883-4ae0-80e4-fb962844bf5e}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {272a6e16-fda6-4818-b94f-0f43fe1aeb0a}; !- Outlet Port

OS:Connection,
  {272a6e16-fda6-4818-b94f-0f43fe1aeb0a}, !- Handle
  {ca7cd4c6-9321-4497-9f09-3617f71148e3}, !- Name
  {b3c4a466-8883-4ae0-80e4-fb962844bf5e}, !- Source Object
  3,                                      !- Outlet Port
  {e1428106-e8cb-4748-aa3a-30b2461a87d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {449d60e2-eeb0-4e69-8d62-b55d5de524b2}, !- Handle
  Node 17,                                !- Name
  {aa5bc40c-5249-4b5d-8b4c-0faede4749e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa5bc40c-5249-4b5d-8b4c-0faede4749e7}, !- Handle
  {f14e29ee-359b-4d9b-9dfd-b4a7ace2b26d}, !- Name
  {e1428106-e8cb-4748-aa3a-30b2461a87d5}, !- Source Object
  7,                                      !- Outlet Port
  {449d60e2-eeb0-4e69-8d62-b55d5de524b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c286d62-6f98-4224-8343-71ab2b0a6a30}, !- Handle
  {bcc9b6d6-a436-474e-8be8-d5b156d87ea5}, !- Name
  {9ed437a1-1afe-4d40-9089-5bf148b3d1ce}, !- Source Object
  3,                                      !- Outlet Port
  {e1428106-e8cb-4748-aa3a-30b2461a87d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f4410064-065b-43a2-b998-e67017750440}, !- Handle
  Node 18,                                !- Name
  {41c4e2d2-2fd2-4265-ae61-2e1249424fb8}, !- Inlet Port
  {c3baa543-3a9d-44e4-957d-6829e38e7cac}; !- Outlet Port

OS:Connection,
  {41c4e2d2-2fd2-4265-ae61-2e1249424fb8}, !- Handle
  {a578ab73-d737-4465-bfc8-f48d40b972e8}, !- Name
  {e1428106-e8cb-4748-aa3a-30b2461a87d5}, !- Source Object
  5,                                      !- Outlet Port
  {f4410064-065b-43a2-b998-e67017750440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3baa543-3a9d-44e4-957d-6829e38e7cac}, !- Handle
  {90f8e19b-c8e8-47d0-ae71-2b0ad0524a43}, !- Name
  {f4410064-065b-43a2-b998-e67017750440}, !- Source Object
  3,                                      !- Outlet Port
  {d46f720d-c706-47fc-bbbf-c0ca0cf6beca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c4c0e8e5-f5bb-475f-9cc8-164d501705a1}, !- Handle
  Node 19,                                !- Name
  {e5bee4e4-a36b-43a4-9cb4-6d1277023887}, !- Inlet Port
  {b0170e5d-d25e-4bbc-b242-09bdff44e8bf}; !- Outlet Port

OS:Connection,
  {e5bee4e4-a36b-43a4-9cb4-6d1277023887}, !- Handle
  {2600102a-c183-49ec-ab07-efdb6e05414c}, !- Name
  {d46f720d-c706-47fc-bbbf-c0ca0cf6beca}, !- Source Object
  9,                                      !- Outlet Port
  {c4c0e8e5-f5bb-475f-9cc8-164d501705a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0170e5d-d25e-4bbc-b242-09bdff44e8bf}, !- Handle
  {c1c80f5f-0cfd-45b3-90c4-f065776f1232}, !- Name
  {c4c0e8e5-f5bb-475f-9cc8-164d501705a1}, !- Source Object
  3,                                      !- Outlet Port
  {743c5730-18b7-4e0e-ab2a-d74efe6a1722}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a3ee677b-42ac-46de-95df-3179c27b7349}, !- Handle
  Node 20,                                !- Name
  {8eeb9f99-f961-473b-b3f2-b74edff7b163}, !- Inlet Port
  {430c3890-ae29-44e9-b3d3-e3d2bb65079a}; !- Outlet Port

OS:Connection,
  {8eeb9f99-f961-473b-b3f2-b74edff7b163}, !- Handle
  {219c2e03-cf4e-44ad-be94-c49214077e27}, !- Name
  {743c5730-18b7-4e0e-ab2a-d74efe6a1722}, !- Source Object
  6,                                      !- Outlet Port
  {a3ee677b-42ac-46de-95df-3179c27b7349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430c3890-ae29-44e9-b3d3-e3d2bb65079a}, !- Handle
  {c9463efd-40c7-4d7e-89b6-4e329398d003}, !- Name
  {a3ee677b-42ac-46de-95df-3179c27b7349}, !- Source Object
  3,                                      !- Outlet Port
  {838c7fbc-f994-4b9b-aa3f-b565c95a454b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2d9bb69-93d2-4bf3-9f43-76f25475741f}, !- Handle
  {8987f6cf-5f2e-445a-ae16-5eae29fbc3e0}, !- Name
  {838c7fbc-f994-4b9b-aa3f-b565c95a454b}, !- Source Object
  9,                                      !- Outlet Port
  {4e96939f-f01b-46aa-85a8-36e7c6eac9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b310e4b-6db9-4a89-bc3b-0352c82de31a}, !- Handle
  Air Terminal Single Duct Uncontrolled 1 Inlet Node, !- Name
  {d0d43572-b248-4231-a0e1-58fabaf7cbe1}, !- Inlet Port
  {32e77b41-d7af-4304-a093-0f188470b960}; !- Outlet Port

OS:Connection,
  {32e77b41-d7af-4304-a093-0f188470b960}, !- Handle
  {08cb500e-1255-4c0b-83f7-0be365a232b6}, !- Name
  {2b310e4b-6db9-4a89-bc3b-0352c82de31a}, !- Source Object
  3,                                      !- Outlet Port
  {0cf0aff7-69c6-4d25-93be-ff7662304a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0cf0aff7-69c6-4d25-93be-ff7662304a8e}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {32e77b41-d7af-4304-a093-0f188470b960}, !- Air Inlet Node Name
  {b4e76150-145e-4474-a455-85f4cd5fdf7f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {b4e76150-145e-4474-a455-85f4cd5fdf7f}, !- Handle
  {849a4399-769b-448e-bafb-f816c61b5461}, !- Name
  {0cf0aff7-69c6-4d25-93be-ff7662304a8e}, !- Source Object
  4,                                      !- Outlet Port
  {4028970b-6e99-4010-8e72-6e1ac9d25484}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39f71e09-4761-4afe-b581-366b96f3da12}, !- Handle
  Node 21,                                !- Name
  {5a80541e-4e51-4d40-95d5-115bdb3b9ec0}, !- Inlet Port
  {a8a6860c-3bfc-47b1-a2ad-08ad428129d6}; !- Outlet Port

OS:Connection,
  {d75ab33e-74e2-43ba-9c32-c09249095067}, !- Handle
  {582ed553-6300-4cd7-9aef-0b2a08326d4a}, !- Name
  {4028970b-6e99-4010-8e72-6e1ac9d25484}, !- Source Object
  3,                                      !- Outlet Port
  {2db32e2e-8483-4908-811d-cede5403a71e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a80541e-4e51-4d40-95d5-115bdb3b9ec0}, !- Handle
  {68776d4e-3b8d-4602-a58b-709b799154a1}, !- Name
  {2a3e8bd7-4ddb-42f8-8673-22e387df4f98}, !- Source Object
  3,                                      !- Outlet Port
  {39f71e09-4761-4afe-b581-366b96f3da12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a6860c-3bfc-47b1-a2ad-08ad428129d6}, !- Handle
  {c6f8cce8-b64d-4c86-9b9e-5528c72f1b59}, !- Name
  {39f71e09-4761-4afe-b581-366b96f3da12}, !- Source Object
  3,                                      !- Outlet Port
  {8d243727-8a6a-4533-8e47-7e809f04671f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {688e1af4-df65-4345-86d2-5f4c7ac8b552}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {1f5f74ad-2269-4a6c-804c-66b9b4a446ba}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13e00655-e173-424c-8112-de68bc0b1145}, !- Supply Side Inlet Node Name
  {c9b04a56-9be8-4f2e-ba2c-271c7d225595}, !- Demand Side Outlet Node Name
  {33688bf5-a5ad-4334-9304-193f44901b73}, !- Demand Side Inlet Node A
  {cce57b09-b2e0-4be2-83d0-e3843f185005}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e89cca8e-7103-439e-9f9a-20792cd79cc1}, !- Demand Mixer Name
  {fccf4ecf-cdea-4cf9-ab25-48e324a5ce47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {457dcb2f-b871-4bd2-befa-86a79a7594a9}, !- Handle
  Node 22,                                !- Name
  {13e00655-e173-424c-8112-de68bc0b1145}, !- Inlet Port
  {539da491-25d2-4fb4-bf51-beb1ee819e74}; !- Outlet Port

OS:Node,
  {a61a4b6e-4ae6-4cb1-a918-f28d71a24f5d}, !- Handle
  Node 23,                                !- Name
  {b892d9e2-6fd4-4dde-80e4-6c51e09fe099}, !- Inlet Port
  {cce57b09-b2e0-4be2-83d0-e3843f185005}; !- Outlet Port

OS:Connection,
  {13e00655-e173-424c-8112-de68bc0b1145}, !- Handle
  {eb5f0c6c-da83-423e-95e7-9a5b29aa2b57}, !- Name
  {688e1af4-df65-4345-86d2-5f4c7ac8b552}, !- Source Object
  8,                                      !- Outlet Port
  {457dcb2f-b871-4bd2-befa-86a79a7594a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce57b09-b2e0-4be2-83d0-e3843f185005}, !- Handle
  {0311dc75-927e-4db4-a480-4501880c05ae}, !- Name
  {a61a4b6e-4ae6-4cb1-a918-f28d71a24f5d}, !- Source Object
  3,                                      !- Outlet Port
  {688e1af4-df65-4345-86d2-5f4c7ac8b552}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c8e2bebf-cc6b-43dd-b9d9-74ecaecc5260}, !- Handle
  Node 24,                                !- Name
  {33688bf5-a5ad-4334-9304-193f44901b73}, !- Inlet Port
  {4e0bdf98-5ab6-4e1f-81ec-d8abd4ed35b0}; !- Outlet Port

OS:Node,
  {ca4c1935-e2e5-4e6c-96f5-45ade782d400}, !- Handle
  Node 25,                                !- Name
  {73bb7fb6-915f-4119-a76b-a16234250a6e}, !- Inlet Port
  {c9b04a56-9be8-4f2e-ba2c-271c7d225595}; !- Outlet Port

OS:Node,
  {129c1e94-b8db-4378-b55e-d47dc93d4ea2}, !- Handle
  Node 26,                                !- Name
  {b1536d0c-b2f8-438a-ae7e-662b9525b51c}, !- Inlet Port
  {fad6146d-dc3c-4109-9696-c4e024c65444}; !- Outlet Port

OS:Connection,
  {33688bf5-a5ad-4334-9304-193f44901b73}, !- Handle
  {8088f426-8e28-4032-990f-528fdefe3a7c}, !- Name
  {688e1af4-df65-4345-86d2-5f4c7ac8b552}, !- Source Object
  10,                                     !- Outlet Port
  {c8e2bebf-cc6b-43dd-b9d9-74ecaecc5260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b04a56-9be8-4f2e-ba2c-271c7d225595}, !- Handle
  {12ae8140-9dfb-4185-8333-01c7d76aac3e}, !- Name
  {ca4c1935-e2e5-4e6c-96f5-45ade782d400}, !- Source Object
  3,                                      !- Outlet Port
  {688e1af4-df65-4345-86d2-5f4c7ac8b552}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fccf4ecf-cdea-4cf9-ab25-48e324a5ce47}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {4e0bdf98-5ab6-4e1f-81ec-d8abd4ed35b0}, !- Inlet Node Name
  {e0e4e0b3-b747-4501-9283-4c31ba3219a6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e89cca8e-7103-439e-9f9a-20792cd79cc1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {73bb7fb6-915f-4119-a76b-a16234250a6e}, !- Outlet Node Name
  {c8a7c5b2-2dce-490d-a7d0-09d08151ebf4}; !- Inlet Node Name 1

OS:Connection,
  {4e0bdf98-5ab6-4e1f-81ec-d8abd4ed35b0}, !- Handle
  {19a3f3ca-e7d3-4cf5-9942-414d4712382f}, !- Name
  {c8e2bebf-cc6b-43dd-b9d9-74ecaecc5260}, !- Source Object
  3,                                      !- Outlet Port
  {fccf4ecf-cdea-4cf9-ab25-48e324a5ce47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73bb7fb6-915f-4119-a76b-a16234250a6e}, !- Handle
  {4dbd1e69-fa1a-42b9-ad3e-3019e2bfb965}, !- Name
  {e89cca8e-7103-439e-9f9a-20792cd79cc1}, !- Source Object
  2,                                      !- Outlet Port
  {ca4c1935-e2e5-4e6c-96f5-45ade782d400}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e0803baf-45a2-4ac1-87a6-0b6bb1f79844}, !- Handle
  {688e1af4-df65-4345-86d2-5f4c7ac8b552}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1f5f74ad-2269-4a6c-804c-66b9b4a446ba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Fan:ConstantVolume,
  {1e15db79-138d-4c17-80df-8b49a2418c55}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {68097be5-6273-4b13-91c1-25e7d2bda145}, !- Air Inlet Node Name
  {b892d9e2-6fd4-4dde-80e4-6c51e09fe099}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6775c0af-7571-456a-97a5-1f2e0aeeed09}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {679d08b9-83f2-436b-85ad-8fe0984ee17f}, !- Air Inlet Node Name
  {fd46c7f8-4f66-403c-afcf-f4b32008ef4b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f556137d-1e4e-47de-a3bb-128bc689addf}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c414c386-296d-4c00-8863-246dabb7098f}, !- Air Inlet Node Name
  {86cf5e5b-2310-471f-a351-895f2c715350}, !- Air Outlet Node Name
  {4519f11f-fbb3-4338-a6c6-e9e7d4f5b87d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c68a86f4-f306-4796-8ec8-39a0449d6fbf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2f3db767-25b3-4e7f-acb8-35b9a42a82e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {259dc61d-865e-4b23-abdd-7d0e029ca0b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8586fdef-55f4-48fe-89e7-5e8c4486996c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4519f11f-fbb3-4338-a6c6-e9e7d4f5b87d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c68a86f4-f306-4796-8ec8-39a0449d6fbf}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f3db767-25b3-4e7f-acb8-35b9a42a82e0}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {259dc61d-865e-4b23-abdd-7d0e029ca0b9}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8586fdef-55f4-48fe-89e7-5e8c4486996c}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {7c4999b4-27ed-4045-95cd-1e980f73b598}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {484bff3e-bbe2-4331-94fe-eecaf401b465}, !- Control Zone Name
  {a61a4b6e-4ae6-4cb1-a918-f28d71a24f5d}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {706cfea0-b6dd-4b82-b530-fd0b6858d34a}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3a23c927-0aea-4117-810b-25562b3aaed1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3a23c927-0aea-4117-810b-25562b3aaed1}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8134326e-e2e4-49c9-b148-173b9e4e33b7}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {706cfea0-b6dd-4b82-b530-fd0b6858d34a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {319938d0-c62b-4a1b-8a00-230358dfd117}, !- Mixed Air Node Name
  {47373744-93fe-4044-993b-f79571f6c385}, !- Outdoor Air Stream Node Name
  {4b3c481c-643f-4419-9309-1ecc07bd620f}, !- Relief Air Stream Node Name
  {539da491-25d2-4fb4-bf51-beb1ee819e74}; !- Return Air Stream Node Name

OS:Node,
  {79f31988-d8bb-4dd0-a06e-e4f79fa0e6ea}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  {47373744-93fe-4044-993b-f79571f6c385}; !- Outlet Port

OS:Connection,
  {47373744-93fe-4044-993b-f79571f6c385}, !- Handle
  {42be6622-eda0-4976-8a53-305595d2f18d}, !- Name
  {79f31988-d8bb-4dd0-a06e-e4f79fa0e6ea}, !- Source Object
  3,                                      !- Outlet Port
  {8134326e-e2e4-49c9-b148-173b9e4e33b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4a0c143-1c2f-45f5-9e72-60f21fddddd2}, !- Handle
  Node 28,                                !- Name
  {4b3c481c-643f-4419-9309-1ecc07bd620f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b3c481c-643f-4419-9309-1ecc07bd620f}, !- Handle
  {cef408d4-e297-4a6f-8ec7-2c1073a48924}, !- Name
  {8134326e-e2e4-49c9-b148-173b9e4e33b7}, !- Source Object
  7,                                      !- Outlet Port
  {c4a0c143-1c2f-45f5-9e72-60f21fddddd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539da491-25d2-4fb4-bf51-beb1ee819e74}, !- Handle
  {6289ded2-2442-45f8-a50a-5988ceedd24f}, !- Name
  {457dcb2f-b871-4bd2-befa-86a79a7594a9}, !- Source Object
  3,                                      !- Outlet Port
  {8134326e-e2e4-49c9-b148-173b9e4e33b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5da1754e-5d39-44e4-944c-1b8d013149ba}, !- Handle
  Node 29,                                !- Name
  {319938d0-c62b-4a1b-8a00-230358dfd117}, !- Inlet Port
  {c414c386-296d-4c00-8863-246dabb7098f}; !- Outlet Port

OS:Connection,
  {319938d0-c62b-4a1b-8a00-230358dfd117}, !- Handle
  {77cdd7c5-a6c1-46c5-8946-cb684e1cd509}, !- Name
  {8134326e-e2e4-49c9-b148-173b9e4e33b7}, !- Source Object
  5,                                      !- Outlet Port
  {5da1754e-5d39-44e4-944c-1b8d013149ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c414c386-296d-4c00-8863-246dabb7098f}, !- Handle
  {a8df621b-5333-478c-9784-5b4a88b137cf}, !- Name
  {5da1754e-5d39-44e4-944c-1b8d013149ba}, !- Source Object
  3,                                      !- Outlet Port
  {f556137d-1e4e-47de-a3bb-128bc689addf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7378b462-6683-4504-903e-a52156e2e54b}, !- Handle
  Node 30,                                !- Name
  {86cf5e5b-2310-471f-a351-895f2c715350}, !- Inlet Port
  {679d08b9-83f2-436b-85ad-8fe0984ee17f}; !- Outlet Port

OS:Connection,
  {86cf5e5b-2310-471f-a351-895f2c715350}, !- Handle
  {c4949166-8647-4a52-9566-fde0b3d32516}, !- Name
  {f556137d-1e4e-47de-a3bb-128bc689addf}, !- Source Object
  9,                                      !- Outlet Port
  {7378b462-6683-4504-903e-a52156e2e54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679d08b9-83f2-436b-85ad-8fe0984ee17f}, !- Handle
  {29c45d96-a82f-40ed-9f64-dad9907758a9}, !- Name
  {7378b462-6683-4504-903e-a52156e2e54b}, !- Source Object
  3,                                      !- Outlet Port
  {6775c0af-7571-456a-97a5-1f2e0aeeed09}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2f46390d-9e26-4d31-831c-aa85f16635e5}, !- Handle
  Node 31,                                !- Name
  {fd46c7f8-4f66-403c-afcf-f4b32008ef4b}, !- Inlet Port
  {68097be5-6273-4b13-91c1-25e7d2bda145}; !- Outlet Port

OS:Connection,
  {fd46c7f8-4f66-403c-afcf-f4b32008ef4b}, !- Handle
  {6b1f247e-86fe-464d-ab26-06f7e08ecc6f}, !- Name
  {6775c0af-7571-456a-97a5-1f2e0aeeed09}, !- Source Object
  6,                                      !- Outlet Port
  {2f46390d-9e26-4d31-831c-aa85f16635e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68097be5-6273-4b13-91c1-25e7d2bda145}, !- Handle
  {8c3df25b-0901-471e-a83b-6a4f97021074}, !- Name
  {2f46390d-9e26-4d31-831c-aa85f16635e5}, !- Source Object
  3,                                      !- Outlet Port
  {1e15db79-138d-4c17-80df-8b49a2418c55}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b892d9e2-6fd4-4dde-80e4-6c51e09fe099}, !- Handle
  {3b33f4de-65db-423b-b12a-c934b5f41fce}, !- Name
  {1e15db79-138d-4c17-80df-8b49a2418c55}, !- Source Object
  9,                                      !- Outlet Port
  {a61a4b6e-4ae6-4cb1-a918-f28d71a24f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb302f8e-e3c3-4144-b9e8-c5935f037e22}, !- Handle
  Air Terminal Single Duct Uncontrolled 2 Inlet Node, !- Name
  {e0e4e0b3-b747-4501-9283-4c31ba3219a6}, !- Inlet Port
  {9a245e0d-7a87-4237-9b9b-e99f135671d3}; !- Outlet Port

OS:Connection,
  {9a245e0d-7a87-4237-9b9b-e99f135671d3}, !- Handle
  {476cba85-65be-4f38-8df7-88f3fdeda4d5}, !- Name
  {bb302f8e-e3c3-4144-b9e8-c5935f037e22}, !- Source Object
  3,                                      !- Outlet Port
  {191697b7-9c33-4aff-8b14-2f97517522e4}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {191697b7-9c33-4aff-8b14-2f97517522e4}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {9a245e0d-7a87-4237-9b9b-e99f135671d3}, !- Air Inlet Node Name
  {b1536d0c-b2f8-438a-ae7e-662b9525b51c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {b1536d0c-b2f8-438a-ae7e-662b9525b51c}, !- Handle
  {bd641e9b-20ba-4170-aab1-d289e56577f0}, !- Name
  {191697b7-9c33-4aff-8b14-2f97517522e4}, !- Source Object
  4,                                      !- Outlet Port
  {129c1e94-b8db-4378-b55e-d47dc93d4ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c89befbd-d301-4ec4-ba82-7edee1990dda}, !- Handle
  Node 32,                                !- Name
  {7a6a9c4b-46e0-433e-bd87-ea7ed0a49b3d}, !- Inlet Port
  {c8a7c5b2-2dce-490d-a7d0-09d08151ebf4}; !- Outlet Port

OS:Connection,
  {fad6146d-dc3c-4109-9696-c4e024c65444}, !- Handle
  {cd18b897-0b2f-463f-bd21-26f42e2fd8ed}, !- Name
  {129c1e94-b8db-4378-b55e-d47dc93d4ea2}, !- Source Object
  3,                                      !- Outlet Port
  {afa722cf-e680-4d36-87f1-d51dacb58e4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a6a9c4b-46e0-433e-bd87-ea7ed0a49b3d}, !- Handle
  {bcef8fde-45e6-4e8b-953a-c0fd5adfcd15}, !- Name
  {a79f965c-b9bc-48c5-9025-39d407f3846a}, !- Source Object
  3,                                      !- Outlet Port
  {c89befbd-d301-4ec4-ba82-7edee1990dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a7c5b2-2dce-490d-a7d0-09d08151ebf4}, !- Handle
  {a1298ba4-4491-42a7-aada-7a8ec8ac920f}, !- Name
  {c89befbd-d301-4ec4-ba82-7edee1990dda}, !- Source Object
  3,                                      !- Outlet Port
  {e89cca8e-7103-439e-9f9a-20792cd79cc1}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9bf9880-0308-408b-ad37-9cb63782964f}, !- Handle
  Packaged Rooftop Air Conditioner 2,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {e5d1303b-26fb-4e9e-8ecc-74efcd43d7a8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b6814909-9071-44c9-8cf6-7bc6bb1f9606}, !- Supply Side Inlet Node Name
  {3936a99c-61ff-4640-8f1f-b42f4b1710db}, !- Demand Side Outlet Node Name
  {525e1b54-97b8-4585-8728-b6a61a55ae65}, !- Demand Side Inlet Node A
  {bb43d0a2-24ea-4330-b7b0-e3ca21c0f309}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c629085f-fb06-47bb-b8c7-79671229c634}, !- Demand Mixer Name
  {adef0fda-d4ee-4162-8e98-41aeaadfbec0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2ddbf083-fb2f-4f45-85e6-968fca04b182}, !- Handle
  Node 33,                                !- Name
  {b6814909-9071-44c9-8cf6-7bc6bb1f9606}, !- Inlet Port
  {367b8c6c-81bf-4c13-92e2-d207609e70bd}; !- Outlet Port

OS:Node,
  {da27a35c-54d5-4e9f-afc6-0514c3d8d59f}, !- Handle
  Node 34,                                !- Name
  {7a0a2cf5-3857-4686-8187-15ae74de71b0}, !- Inlet Port
  {bb43d0a2-24ea-4330-b7b0-e3ca21c0f309}; !- Outlet Port

OS:Connection,
  {b6814909-9071-44c9-8cf6-7bc6bb1f9606}, !- Handle
  {ec5dd9e9-4b0c-4a15-9382-5c880884cee8}, !- Name
  {e9bf9880-0308-408b-ad37-9cb63782964f}, !- Source Object
  8,                                      !- Outlet Port
  {2ddbf083-fb2f-4f45-85e6-968fca04b182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb43d0a2-24ea-4330-b7b0-e3ca21c0f309}, !- Handle
  {cb55192f-a21a-4be9-90c8-0809b8813892}, !- Name
  {da27a35c-54d5-4e9f-afc6-0514c3d8d59f}, !- Source Object
  3,                                      !- Outlet Port
  {e9bf9880-0308-408b-ad37-9cb63782964f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4f50dbf7-753f-479e-84c8-74894df45252}, !- Handle
  Node 35,                                !- Name
  {525e1b54-97b8-4585-8728-b6a61a55ae65}, !- Inlet Port
  {a047c6b9-2f12-490d-a669-eeae9e5eaf38}; !- Outlet Port

OS:Node,
  {251a94ee-cb9e-4006-92f6-71d1856e77b1}, !- Handle
  Node 36,                                !- Name
  {7659102a-c682-452d-9837-125a9bf5be9e}, !- Inlet Port
  {3936a99c-61ff-4640-8f1f-b42f4b1710db}; !- Outlet Port

OS:Node,
  {8751f524-22f8-431c-be0b-8046d844ae28}, !- Handle
  Node 37,                                !- Name
  {2e17a27a-d677-45ad-875d-c869fb9be9e2}, !- Inlet Port
  {582ee83e-d73b-44cb-9895-adaab352003f}; !- Outlet Port

OS:Connection,
  {525e1b54-97b8-4585-8728-b6a61a55ae65}, !- Handle
  {83905a4a-35e1-4d6a-a5dd-d8b75d826270}, !- Name
  {e9bf9880-0308-408b-ad37-9cb63782964f}, !- Source Object
  10,                                     !- Outlet Port
  {4f50dbf7-753f-479e-84c8-74894df45252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3936a99c-61ff-4640-8f1f-b42f4b1710db}, !- Handle
  {9c2b0563-84a8-4a1c-9cc2-6188f95ad828}, !- Name
  {251a94ee-cb9e-4006-92f6-71d1856e77b1}, !- Source Object
  3,                                      !- Outlet Port
  {e9bf9880-0308-408b-ad37-9cb63782964f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {adef0fda-d4ee-4162-8e98-41aeaadfbec0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a047c6b9-2f12-490d-a669-eeae9e5eaf38}, !- Inlet Node Name
  {04b65fd7-2ff2-414b-a6dc-d4d1f4a811dd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c629085f-fb06-47bb-b8c7-79671229c634}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {7659102a-c682-452d-9837-125a9bf5be9e}, !- Outlet Node Name
  {c24b5c85-9d3f-44c4-8fc9-c310e11dd76c}; !- Inlet Node Name 1

OS:Connection,
  {a047c6b9-2f12-490d-a669-eeae9e5eaf38}, !- Handle
  {5cc4c3d0-5d9f-40c9-8f3d-8a55eaceb0b6}, !- Name
  {4f50dbf7-753f-479e-84c8-74894df45252}, !- Source Object
  3,                                      !- Outlet Port
  {adef0fda-d4ee-4162-8e98-41aeaadfbec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7659102a-c682-452d-9837-125a9bf5be9e}, !- Handle
  {23ccb04f-f5d6-4a97-a780-5678da64c2b4}, !- Name
  {c629085f-fb06-47bb-b8c7-79671229c634}, !- Source Object
  2,                                      !- Outlet Port
  {251a94ee-cb9e-4006-92f6-71d1856e77b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {287d9338-d232-4a88-ad74-a7d887ad6448}, !- Handle
  {e9bf9880-0308-408b-ad37-9cb63782964f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e5d1303b-26fb-4e9e-8ecc-74efcd43d7a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Fan:ConstantVolume,
  {9035c27e-0f32-4a9d-8b6e-5a36c40a9233}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8afb4998-1117-4d12-bdef-f07dc1932240}, !- Air Inlet Node Name
  {7a0a2cf5-3857-4686-8187-15ae74de71b0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {65a708b0-5362-41d0-8249-c1e81ab041f9}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {687ab13e-90d7-411a-9876-b11a1d4dba16}, !- Air Inlet Node Name
  {47b152af-55f5-4038-a4eb-5aa18645655f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a56a695f-346c-4d97-9146-0c3656c89ebe}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {78b99414-b2a6-436f-9d86-314f547e6f69}, !- Air Inlet Node Name
  {8fb455c8-4fc2-40e7-8425-baac8d0112df}, !- Air Outlet Node Name
  {29817008-f253-4876-baa1-0ba7e22d24c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {08fa90ed-2560-4260-99c7-4b341a2f5975}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {037a7f41-e96d-45bc-aeec-36c30d971bd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {0760bcb9-5b11-49f6-a6b7-da3ba4055c58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc1c847e-0ec9-4260-95a3-94873f384579}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {29817008-f253-4876-baa1-0ba7e22d24c9}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08fa90ed-2560-4260-99c7-4b341a2f5975}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {037a7f41-e96d-45bc-aeec-36c30d971bd2}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0760bcb9-5b11-49f6-a6b7-da3ba4055c58}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cc1c847e-0ec9-4260-95a3-94873f384579}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {b652fdca-d1c1-4fa8-bcbc-4492988ade8f}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {6af2feed-0254-406a-824a-14727ef61447}, !- Control Zone Name
  {da27a35c-54d5-4e9f-afc6-0514c3d8d59f}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e9d0c971-2e27-434f-bc4f-c16edf140252}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4fa61ad9-59a6-4c73-9c35-58997331592d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4fa61ad9-59a6-4c73-9c35-58997331592d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0884809-9819-46ec-bdce-3b0968735269}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e9d0c971-2e27-434f-bc4f-c16edf140252}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dafe94e6-5428-48cb-b980-97dbd6752652}, !- Mixed Air Node Name
  {ec173dce-e837-401e-9e39-cfe8f5f570f2}, !- Outdoor Air Stream Node Name
  {cfb864d7-0167-400e-944e-d4eaa591452f}, !- Relief Air Stream Node Name
  {367b8c6c-81bf-4c13-92e2-d207609e70bd}; !- Return Air Stream Node Name

OS:Node,
  {73067235-4766-45c9-b171-b8fec82167ef}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  {ec173dce-e837-401e-9e39-cfe8f5f570f2}; !- Outlet Port

OS:Connection,
  {ec173dce-e837-401e-9e39-cfe8f5f570f2}, !- Handle
  {bf0f8270-dab5-4f58-81ca-f2059e47d0f8}, !- Name
  {73067235-4766-45c9-b171-b8fec82167ef}, !- Source Object
  3,                                      !- Outlet Port
  {e0884809-9819-46ec-bdce-3b0968735269}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b13eb7b3-cba5-4d76-8e1e-174f79ebc1d9}, !- Handle
  Node 39,                                !- Name
  {cfb864d7-0167-400e-944e-d4eaa591452f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfb864d7-0167-400e-944e-d4eaa591452f}, !- Handle
  {fca2c65a-3e2a-46f9-8c4f-60cd6364f5f7}, !- Name
  {e0884809-9819-46ec-bdce-3b0968735269}, !- Source Object
  7,                                      !- Outlet Port
  {b13eb7b3-cba5-4d76-8e1e-174f79ebc1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367b8c6c-81bf-4c13-92e2-d207609e70bd}, !- Handle
  {1e4a19b3-85b9-480a-8672-8213c44ce8b7}, !- Name
  {2ddbf083-fb2f-4f45-85e6-968fca04b182}, !- Source Object
  3,                                      !- Outlet Port
  {e0884809-9819-46ec-bdce-3b0968735269}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f794284a-f3aa-4e9a-b841-e22f6245abbf}, !- Handle
  Node 40,                                !- Name
  {dafe94e6-5428-48cb-b980-97dbd6752652}, !- Inlet Port
  {78b99414-b2a6-436f-9d86-314f547e6f69}; !- Outlet Port

OS:Connection,
  {dafe94e6-5428-48cb-b980-97dbd6752652}, !- Handle
  {1df0603c-e815-49d2-8ccc-e65cb2336b7c}, !- Name
  {e0884809-9819-46ec-bdce-3b0968735269}, !- Source Object
  5,                                      !- Outlet Port
  {f794284a-f3aa-4e9a-b841-e22f6245abbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b99414-b2a6-436f-9d86-314f547e6f69}, !- Handle
  {a9a0bae9-8314-4fb6-861a-c01fad3d5afe}, !- Name
  {f794284a-f3aa-4e9a-b841-e22f6245abbf}, !- Source Object
  3,                                      !- Outlet Port
  {a56a695f-346c-4d97-9146-0c3656c89ebe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {93b192ea-9d86-432e-9a3a-b5d672535497}, !- Handle
  Node 41,                                !- Name
  {8fb455c8-4fc2-40e7-8425-baac8d0112df}, !- Inlet Port
  {687ab13e-90d7-411a-9876-b11a1d4dba16}; !- Outlet Port

OS:Connection,
  {8fb455c8-4fc2-40e7-8425-baac8d0112df}, !- Handle
  {92f55604-886c-4523-bced-928a53f5bef8}, !- Name
  {a56a695f-346c-4d97-9146-0c3656c89ebe}, !- Source Object
  9,                                      !- Outlet Port
  {93b192ea-9d86-432e-9a3a-b5d672535497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {687ab13e-90d7-411a-9876-b11a1d4dba16}, !- Handle
  {d61b4b73-18ad-41f2-ada3-43a615d1d316}, !- Name
  {93b192ea-9d86-432e-9a3a-b5d672535497}, !- Source Object
  3,                                      !- Outlet Port
  {65a708b0-5362-41d0-8249-c1e81ab041f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {04b7af0f-eb85-4584-b803-f5d104582422}, !- Handle
  Node 42,                                !- Name
  {47b152af-55f5-4038-a4eb-5aa18645655f}, !- Inlet Port
  {8afb4998-1117-4d12-bdef-f07dc1932240}; !- Outlet Port

OS:Connection,
  {47b152af-55f5-4038-a4eb-5aa18645655f}, !- Handle
  {6cf9358a-de06-450c-a198-413ad7d9b367}, !- Name
  {65a708b0-5362-41d0-8249-c1e81ab041f9}, !- Source Object
  6,                                      !- Outlet Port
  {04b7af0f-eb85-4584-b803-f5d104582422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afb4998-1117-4d12-bdef-f07dc1932240}, !- Handle
  {2bdf55d3-7215-4c61-9625-27f5aadb1812}, !- Name
  {04b7af0f-eb85-4584-b803-f5d104582422}, !- Source Object
  3,                                      !- Outlet Port
  {9035c27e-0f32-4a9d-8b6e-5a36c40a9233}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a0a2cf5-3857-4686-8187-15ae74de71b0}, !- Handle
  {5f6935e0-05a2-4c55-ad31-9c6ac99def0f}, !- Name
  {9035c27e-0f32-4a9d-8b6e-5a36c40a9233}, !- Source Object
  9,                                      !- Outlet Port
  {da27a35c-54d5-4e9f-afc6-0514c3d8d59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4f9ddc7-eef7-4df7-823a-bfcfaccbb8bd}, !- Handle
  Air Terminal Single Duct Uncontrolled 3 Inlet Node, !- Name
  {04b65fd7-2ff2-414b-a6dc-d4d1f4a811dd}, !- Inlet Port
  {7c735976-2568-458c-a0e4-b9bd3714f846}; !- Outlet Port

OS:Connection,
  {7c735976-2568-458c-a0e4-b9bd3714f846}, !- Handle
  {86e3174a-a4ab-42c0-8cc5-137e1dee6ce2}, !- Name
  {b4f9ddc7-eef7-4df7-823a-bfcfaccbb8bd}, !- Source Object
  3,                                      !- Outlet Port
  {f4f5e530-0e8e-48f5-bf0b-b178fc61c6af}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4f5e530-0e8e-48f5-bf0b-b178fc61c6af}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {7c735976-2568-458c-a0e4-b9bd3714f846}, !- Air Inlet Node Name
  {2e17a27a-d677-45ad-875d-c869fb9be9e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {2e17a27a-d677-45ad-875d-c869fb9be9e2}, !- Handle
  {f8ea8226-18ab-41ec-a0ea-535ce572bd57}, !- Name
  {f4f5e530-0e8e-48f5-bf0b-b178fc61c6af}, !- Source Object
  4,                                      !- Outlet Port
  {8751f524-22f8-431c-be0b-8046d844ae28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5b7ef1c-ec38-4860-a2d1-7b37360df4ee}, !- Handle
  Node 43,                                !- Name
  {a3eca21e-a8de-4acb-884b-02f01f79b2b6}, !- Inlet Port
  {c24b5c85-9d3f-44c4-8fc9-c310e11dd76c}; !- Outlet Port

OS:Connection,
  {582ee83e-d73b-44cb-9895-adaab352003f}, !- Handle
  {c0677f6b-8af2-4951-a293-56421e3264f7}, !- Name
  {8751f524-22f8-431c-be0b-8046d844ae28}, !- Source Object
  3,                                      !- Outlet Port
  {7fa3bbe5-d68f-4ac9-9afc-defde0f93f41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3eca21e-a8de-4acb-884b-02f01f79b2b6}, !- Handle
  {90fc1441-1548-4d25-a021-b047aed0f934}, !- Name
  {3bffc21f-fd07-4c01-9b57-55aeae470cb5}, !- Source Object
  3,                                      !- Outlet Port
  {b5b7ef1c-ec38-4860-a2d1-7b37360df4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c24b5c85-9d3f-44c4-8fc9-c310e11dd76c}, !- Handle
  {c876eac8-bfef-480a-9bc0-c5b5c932d9fa}, !- Name
  {b5b7ef1c-ec38-4860-a2d1-7b37360df4ee}, !- Source Object
  3,                                      !- Outlet Port
  {c629085f-fb06-47bb-b8c7-79671229c634}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9bfec8eb-14fc-4a11-bc12-dbbd6aba3a6a}, !- Handle
  Packaged Rooftop Air Conditioner 3,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {0e0c85ce-ff96-4225-8921-98496c7730f8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c7f9123-e91f-4063-8772-d5a4f569d47d}, !- Supply Side Inlet Node Name
  {0f923b81-bc93-4d05-9c07-acb358197be3}, !- Demand Side Outlet Node Name
  {9570a5ad-11ac-4761-9e7d-96667ea4e449}, !- Demand Side Inlet Node A
  {ec1aa61f-28f9-4ea7-86f2-9658c0828ec0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2d85e4cd-5e39-4a2a-b079-dcfae3140616}, !- Demand Mixer Name
  {2096acfe-9804-44d9-90ef-c2c0a600ee6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0375ba3a-94af-4f67-bbd3-c804b9ab361c}, !- Handle
  Node 44,                                !- Name
  {1c7f9123-e91f-4063-8772-d5a4f569d47d}, !- Inlet Port
  {45dadde5-8c76-4892-8964-5390fa025299}; !- Outlet Port

OS:Node,
  {c9060830-1b93-4bdb-8902-628c19352ad1}, !- Handle
  Node 45,                                !- Name
  {fadb9b07-576e-4a6f-a19b-438967d941d7}, !- Inlet Port
  {ec1aa61f-28f9-4ea7-86f2-9658c0828ec0}; !- Outlet Port

OS:Connection,
  {1c7f9123-e91f-4063-8772-d5a4f569d47d}, !- Handle
  {d2f5b1a6-c621-4207-a86f-f9c95fe9ec85}, !- Name
  {9bfec8eb-14fc-4a11-bc12-dbbd6aba3a6a}, !- Source Object
  8,                                      !- Outlet Port
  {0375ba3a-94af-4f67-bbd3-c804b9ab361c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1aa61f-28f9-4ea7-86f2-9658c0828ec0}, !- Handle
  {a2a5c3ad-eb2b-421c-bb22-86d6588780e8}, !- Name
  {c9060830-1b93-4bdb-8902-628c19352ad1}, !- Source Object
  3,                                      !- Outlet Port
  {9bfec8eb-14fc-4a11-bc12-dbbd6aba3a6a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {10b0bf22-44a4-40cc-b70d-1ee223b2389a}, !- Handle
  Node 46,                                !- Name
  {9570a5ad-11ac-4761-9e7d-96667ea4e449}, !- Inlet Port
  {22d7e258-8032-40bc-922a-d5b5f83967b8}; !- Outlet Port

OS:Node,
  {9d5f9059-aa21-4154-baab-035819001f0d}, !- Handle
  Node 47,                                !- Name
  {6a276bdb-411c-4fdc-b150-7a6f686ec15e}, !- Inlet Port
  {0f923b81-bc93-4d05-9c07-acb358197be3}; !- Outlet Port

OS:Node,
  {87f14372-6624-401a-ab4b-46b79045e6e4}, !- Handle
  Node 48,                                !- Name
  {c7137e95-ae53-4950-9a3e-f50ec882ba1f}, !- Inlet Port
  {25002eda-d199-423d-9456-815b7cb349d8}; !- Outlet Port

OS:Connection,
  {9570a5ad-11ac-4761-9e7d-96667ea4e449}, !- Handle
  {d09ad20b-f193-4816-a2b1-d3b90fba7457}, !- Name
  {9bfec8eb-14fc-4a11-bc12-dbbd6aba3a6a}, !- Source Object
  10,                                     !- Outlet Port
  {10b0bf22-44a4-40cc-b70d-1ee223b2389a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f923b81-bc93-4d05-9c07-acb358197be3}, !- Handle
  {e3909f57-5ddd-4256-8cbb-f3b27fdfcd20}, !- Name
  {9d5f9059-aa21-4154-baab-035819001f0d}, !- Source Object
  3,                                      !- Outlet Port
  {9bfec8eb-14fc-4a11-bc12-dbbd6aba3a6a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2096acfe-9804-44d9-90ef-c2c0a600ee6c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {22d7e258-8032-40bc-922a-d5b5f83967b8}, !- Inlet Node Name
  {09bf68da-95b6-41a0-bd93-d4a9c8834224}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2d85e4cd-5e39-4a2a-b079-dcfae3140616}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6a276bdb-411c-4fdc-b150-7a6f686ec15e}, !- Outlet Node Name
  {e7a6592c-dacd-4e5a-a681-f11cba98c8c7}; !- Inlet Node Name 1

OS:Connection,
  {22d7e258-8032-40bc-922a-d5b5f83967b8}, !- Handle
  {a86d19b9-9bd0-43a0-8a78-08982a9428cd}, !- Name
  {10b0bf22-44a4-40cc-b70d-1ee223b2389a}, !- Source Object
  3,                                      !- Outlet Port
  {2096acfe-9804-44d9-90ef-c2c0a600ee6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a276bdb-411c-4fdc-b150-7a6f686ec15e}, !- Handle
  {0b769f77-f5e0-4e6a-8a36-dedd969b2dea}, !- Name
  {2d85e4cd-5e39-4a2a-b079-dcfae3140616}, !- Source Object
  2,                                      !- Outlet Port
  {9d5f9059-aa21-4154-baab-035819001f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3d87ee4-439d-41fe-b4dd-9a34fa6bff40}, !- Handle
  {9bfec8eb-14fc-4a11-bc12-dbbd6aba3a6a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0e0c85ce-ff96-4225-8921-98496c7730f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Fan:ConstantVolume,
  {05e9e577-88b7-4771-93e0-ea62eb8dcca6}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f159152c-546f-4f08-bd0f-f1cb8b82a9ce}, !- Air Inlet Node Name
  {fadb9b07-576e-4a6f-a19b-438967d941d7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7e095652-eedb-4469-a603-260f1dcf44b5}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ec6c0a38-f00a-49dc-b2d4-dc6ef974dc7d}, !- Air Inlet Node Name
  {bc425d37-53f4-4d87-a7b5-eba6bce9308f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5c152c8c-9460-4a66-ace3-a98ebbd15613}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {12aba126-51ee-4491-a7ec-a05458a9a1f8}, !- Air Inlet Node Name
  {ad70b8b9-1107-4c5c-b262-a86714b2339a}, !- Air Outlet Node Name
  {7aa134f6-1677-4e40-a13b-62fd31352185}, !- Total Cooling Capacity Function of Temperature Curve Name
  {83a5016f-2fd1-42bd-b7a1-60519a75dd22}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {38d40c3e-6688-42a0-9378-a168d598ebd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {db5ddf2c-e24f-4694-b7aa-d7369ffa7818}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b570e7-df9e-41f1-8091-7cf021b525ec}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7aa134f6-1677-4e40-a13b-62fd31352185}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83a5016f-2fd1-42bd-b7a1-60519a75dd22}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {38d40c3e-6688-42a0-9378-a168d598ebd6}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db5ddf2c-e24f-4694-b7aa-d7369ffa7818}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {88b570e7-df9e-41f1-8091-7cf021b525ec}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {808bf130-2b0d-416e-be27-1466306fee92}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {3af6361b-a6a3-4ecd-a4e3-a5a46b579c61}, !- Control Zone Name
  {c9060830-1b93-4bdb-8902-628c19352ad1}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {04612057-2667-46d0-b1ab-42c607559bb7}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {38545c75-fa0a-4675-80eb-15a632f01fb5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {38545c75-fa0a-4675-80eb-15a632f01fb5}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0201b68-31e3-402e-b1b7-955f26005792}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {04612057-2667-46d0-b1ab-42c607559bb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52e01b41-a09c-4993-9685-c22f00bf7cdf}, !- Mixed Air Node Name
  {8d88d6ec-c0b9-4832-bcac-cafef62e9c5d}, !- Outdoor Air Stream Node Name
  {2c9a6602-8786-4f2e-a1a8-56562f1164f7}, !- Relief Air Stream Node Name
  {45dadde5-8c76-4892-8964-5390fa025299}; !- Return Air Stream Node Name

OS:Node,
  {85ebc6e6-97b9-425f-a366-6b7174099747}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {8d88d6ec-c0b9-4832-bcac-cafef62e9c5d}; !- Outlet Port

OS:Connection,
  {8d88d6ec-c0b9-4832-bcac-cafef62e9c5d}, !- Handle
  {dd61806d-4848-46e2-82c9-79e036bacb66}, !- Name
  {85ebc6e6-97b9-425f-a366-6b7174099747}, !- Source Object
  3,                                      !- Outlet Port
  {c0201b68-31e3-402e-b1b7-955f26005792}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9d0dc019-4afa-47d3-b32e-9234210dfaf4}, !- Handle
  Node 50,                                !- Name
  {2c9a6602-8786-4f2e-a1a8-56562f1164f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c9a6602-8786-4f2e-a1a8-56562f1164f7}, !- Handle
  {e80f9067-3e3a-4d17-9151-f71bb72c7c2d}, !- Name
  {c0201b68-31e3-402e-b1b7-955f26005792}, !- Source Object
  7,                                      !- Outlet Port
  {9d0dc019-4afa-47d3-b32e-9234210dfaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45dadde5-8c76-4892-8964-5390fa025299}, !- Handle
  {e7f63c7f-d32b-4dad-b9ac-95a5ea3a99d6}, !- Name
  {0375ba3a-94af-4f67-bbd3-c804b9ab361c}, !- Source Object
  3,                                      !- Outlet Port
  {c0201b68-31e3-402e-b1b7-955f26005792}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {912d5a41-77bf-4ead-9e5e-ed02ce33bdf0}, !- Handle
  Node 51,                                !- Name
  {52e01b41-a09c-4993-9685-c22f00bf7cdf}, !- Inlet Port
  {12aba126-51ee-4491-a7ec-a05458a9a1f8}; !- Outlet Port

OS:Connection,
  {52e01b41-a09c-4993-9685-c22f00bf7cdf}, !- Handle
  {19da8a5f-99d0-43bd-a6fa-ea91da90d49e}, !- Name
  {c0201b68-31e3-402e-b1b7-955f26005792}, !- Source Object
  5,                                      !- Outlet Port
  {912d5a41-77bf-4ead-9e5e-ed02ce33bdf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12aba126-51ee-4491-a7ec-a05458a9a1f8}, !- Handle
  {5fbedc05-dad6-4b07-8198-68eebaa791fe}, !- Name
  {912d5a41-77bf-4ead-9e5e-ed02ce33bdf0}, !- Source Object
  3,                                      !- Outlet Port
  {5c152c8c-9460-4a66-ace3-a98ebbd15613}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cc6c74b4-17c1-4b38-abfc-1da99228e338}, !- Handle
  Node 52,                                !- Name
  {ad70b8b9-1107-4c5c-b262-a86714b2339a}, !- Inlet Port
  {ec6c0a38-f00a-49dc-b2d4-dc6ef974dc7d}; !- Outlet Port

OS:Connection,
  {ad70b8b9-1107-4c5c-b262-a86714b2339a}, !- Handle
  {e5c80ac7-9821-4227-8b50-5e629cbbdad4}, !- Name
  {5c152c8c-9460-4a66-ace3-a98ebbd15613}, !- Source Object
  9,                                      !- Outlet Port
  {cc6c74b4-17c1-4b38-abfc-1da99228e338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6c0a38-f00a-49dc-b2d4-dc6ef974dc7d}, !- Handle
  {1a86a138-4d1b-4599-9e60-9f736f0161f8}, !- Name
  {cc6c74b4-17c1-4b38-abfc-1da99228e338}, !- Source Object
  3,                                      !- Outlet Port
  {7e095652-eedb-4469-a603-260f1dcf44b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {80722c24-cf2a-4d28-9731-563ff666c382}, !- Handle
  Node 53,                                !- Name
  {bc425d37-53f4-4d87-a7b5-eba6bce9308f}, !- Inlet Port
  {f159152c-546f-4f08-bd0f-f1cb8b82a9ce}; !- Outlet Port

OS:Connection,
  {bc425d37-53f4-4d87-a7b5-eba6bce9308f}, !- Handle
  {3032573b-d0cf-42b2-b320-d09474d7d477}, !- Name
  {7e095652-eedb-4469-a603-260f1dcf44b5}, !- Source Object
  6,                                      !- Outlet Port
  {80722c24-cf2a-4d28-9731-563ff666c382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f159152c-546f-4f08-bd0f-f1cb8b82a9ce}, !- Handle
  {3b9bd2bb-450a-49c5-8e2c-81f97cf867b8}, !- Name
  {80722c24-cf2a-4d28-9731-563ff666c382}, !- Source Object
  3,                                      !- Outlet Port
  {05e9e577-88b7-4771-93e0-ea62eb8dcca6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fadb9b07-576e-4a6f-a19b-438967d941d7}, !- Handle
  {3e8814aa-6253-4f9e-a7c1-aeec2f9fc312}, !- Name
  {05e9e577-88b7-4771-93e0-ea62eb8dcca6}, !- Source Object
  9,                                      !- Outlet Port
  {c9060830-1b93-4bdb-8902-628c19352ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb48b4bf-ec4f-4cd9-8205-77848b60570d}, !- Handle
  Air Terminal Single Duct Uncontrolled 4 Inlet Node, !- Name
  {09bf68da-95b6-41a0-bd93-d4a9c8834224}, !- Inlet Port
  {9ef67878-9c6b-4f91-ba00-6bc4a636c84c}; !- Outlet Port

OS:Connection,
  {9ef67878-9c6b-4f91-ba00-6bc4a636c84c}, !- Handle
  {40b8077f-e3d8-4bc1-867c-38e93ac51f07}, !- Name
  {bb48b4bf-ec4f-4cd9-8205-77848b60570d}, !- Source Object
  3,                                      !- Outlet Port
  {fe55c677-a9a5-4b03-9982-ce15384c7959}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe55c677-a9a5-4b03-9982-ce15384c7959}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {9ef67878-9c6b-4f91-ba00-6bc4a636c84c}, !- Air Inlet Node Name
  {c7137e95-ae53-4950-9a3e-f50ec882ba1f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {c7137e95-ae53-4950-9a3e-f50ec882ba1f}, !- Handle
  {0ecca72f-1bc9-48a2-be03-ee26de55843f}, !- Name
  {fe55c677-a9a5-4b03-9982-ce15384c7959}, !- Source Object
  4,                                      !- Outlet Port
  {87f14372-6624-401a-ab4b-46b79045e6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {223c7f74-da11-4530-832e-e918fe8ece06}, !- Handle
  Node 54,                                !- Name
  {f0a31854-d51c-40f7-a062-23219689f1c8}, !- Inlet Port
  {e7a6592c-dacd-4e5a-a681-f11cba98c8c7}; !- Outlet Port

OS:Connection,
  {25002eda-d199-423d-9456-815b7cb349d8}, !- Handle
  {317133e7-7441-4636-b49c-52bbe4e78760}, !- Name
  {87f14372-6624-401a-ab4b-46b79045e6e4}, !- Source Object
  3,                                      !- Outlet Port
  {cbdd8b8a-dc21-4f35-b585-2530499942f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0a31854-d51c-40f7-a062-23219689f1c8}, !- Handle
  {56340a76-7737-4c19-b901-6d17a94b4efc}, !- Name
  {e1af75ea-06f6-4231-a3db-1b3a2cf277df}, !- Source Object
  3,                                      !- Outlet Port
  {223c7f74-da11-4530-832e-e918fe8ece06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a6592c-dacd-4e5a-a681-f11cba98c8c7}, !- Handle
  {d52a6bb2-9f18-403c-80e5-d4c04f6722f0}, !- Name
  {223c7f74-da11-4530-832e-e918fe8ece06}, !- Source Object
  3,                                      !- Outlet Port
  {2d85e4cd-5e39-4a2a-b079-dcfae3140616}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e25b9732-7536-412a-a799-6541bba5fb04}, !- Handle
  Packaged Rooftop Air Conditioner 4,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {24105e8e-eeaa-4d76-9dd9-32c7d16f49a8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca2d9139-99d0-4f9b-a3c9-c3a4f6b76f76}, !- Supply Side Inlet Node Name
  {e0a948f8-ad0f-45f5-961e-eee673632cbf}, !- Demand Side Outlet Node Name
  {a166cff5-5c48-481d-87b4-024fecd478e4}, !- Demand Side Inlet Node A
  {2a823f53-6297-425d-b5e5-6d9e8c654cfe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c389e563-d9cf-4817-ad15-a09f6c83d5c9}, !- Demand Mixer Name
  {dcf75c7c-dd90-48fd-bf0b-2d5b2e361d5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12a57886-72b8-4e98-b194-9ef55e7087c8}, !- Handle
  Node 55,                                !- Name
  {ca2d9139-99d0-4f9b-a3c9-c3a4f6b76f76}, !- Inlet Port
  {a96a7b79-f2f8-45bc-81c8-0c5dd7433cdf}; !- Outlet Port

OS:Node,
  {cbac8655-dd20-4beb-b9fd-e257ab9c86e4}, !- Handle
  Node 56,                                !- Name
  {441d9873-c0c3-4d10-808d-7e5890ea32be}, !- Inlet Port
  {2a823f53-6297-425d-b5e5-6d9e8c654cfe}; !- Outlet Port

OS:Connection,
  {ca2d9139-99d0-4f9b-a3c9-c3a4f6b76f76}, !- Handle
  {168ccb78-1e3d-4be4-acf0-783c0ec968ef}, !- Name
  {e25b9732-7536-412a-a799-6541bba5fb04}, !- Source Object
  8,                                      !- Outlet Port
  {12a57886-72b8-4e98-b194-9ef55e7087c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a823f53-6297-425d-b5e5-6d9e8c654cfe}, !- Handle
  {cdc26a1c-578a-4f2a-8bc7-657f844e0b57}, !- Name
  {cbac8655-dd20-4beb-b9fd-e257ab9c86e4}, !- Source Object
  3,                                      !- Outlet Port
  {e25b9732-7536-412a-a799-6541bba5fb04}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {54aa9ebc-3277-48ab-9621-39459b2f2390}, !- Handle
  Node 57,                                !- Name
  {a166cff5-5c48-481d-87b4-024fecd478e4}, !- Inlet Port
  {23cdc339-d9a4-4110-a226-4466cae79657}; !- Outlet Port

OS:Node,
  {27c503fb-05e4-438e-adfc-bf4cd4cabc1a}, !- Handle
  Node 58,                                !- Name
  {de2ab35f-44d2-4127-870e-acdf29dcf5af}, !- Inlet Port
  {e0a948f8-ad0f-45f5-961e-eee673632cbf}; !- Outlet Port

OS:Node,
  {cc5157ec-3d3b-42cf-b8be-bf822dbf5a34}, !- Handle
  Node 59,                                !- Name
  {54e7106f-486b-40bd-8b2f-3dccc009f975}, !- Inlet Port
  {8393bc90-b989-404e-a015-3eea9d28670e}; !- Outlet Port

OS:Connection,
  {a166cff5-5c48-481d-87b4-024fecd478e4}, !- Handle
  {58435d7b-a507-4a92-b5f3-c23ac72fed12}, !- Name
  {e25b9732-7536-412a-a799-6541bba5fb04}, !- Source Object
  10,                                     !- Outlet Port
  {54aa9ebc-3277-48ab-9621-39459b2f2390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a948f8-ad0f-45f5-961e-eee673632cbf}, !- Handle
  {42ba8d09-fb66-4239-b9a7-9019ccfdcaae}, !- Name
  {27c503fb-05e4-438e-adfc-bf4cd4cabc1a}, !- Source Object
  3,                                      !- Outlet Port
  {e25b9732-7536-412a-a799-6541bba5fb04}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dcf75c7c-dd90-48fd-bf0b-2d5b2e361d5a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {23cdc339-d9a4-4110-a226-4466cae79657}, !- Inlet Node Name
  {a7babb16-8765-4619-871e-c16cc485d8f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c389e563-d9cf-4817-ad15-a09f6c83d5c9}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {de2ab35f-44d2-4127-870e-acdf29dcf5af}, !- Outlet Node Name
  {05eb8b07-b161-498b-8b67-f07c696082e6}; !- Inlet Node Name 1

OS:Connection,
  {23cdc339-d9a4-4110-a226-4466cae79657}, !- Handle
  {f04d2a90-445e-435e-91ee-8145d0256a0a}, !- Name
  {54aa9ebc-3277-48ab-9621-39459b2f2390}, !- Source Object
  3,                                      !- Outlet Port
  {dcf75c7c-dd90-48fd-bf0b-2d5b2e361d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2ab35f-44d2-4127-870e-acdf29dcf5af}, !- Handle
  {9ad12925-65aa-45d9-abec-1d64ae806edf}, !- Name
  {c389e563-d9cf-4817-ad15-a09f6c83d5c9}, !- Source Object
  2,                                      !- Outlet Port
  {27c503fb-05e4-438e-adfc-bf4cd4cabc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d69da54f-400e-4af9-bee6-26c011843ff9}, !- Handle
  {e25b9732-7536-412a-a799-6541bba5fb04}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {24105e8e-eeaa-4d76-9dd9-32c7d16f49a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Fan:ConstantVolume,
  {1dcc90d1-a9b7-4a76-8687-4513551a89e0}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {66537a02-96a1-4272-89fc-d0b133bba179}, !- Air Inlet Node Name
  {441d9873-c0c3-4d10-808d-7e5890ea32be}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {276a7966-fe4a-47c6-a930-8577ca97d443}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2ce8aaf3-f8cd-47d1-a606-9a1b639d2364}, !- Air Inlet Node Name
  {7eb6d33a-7d4c-47dd-b71e-e64442320a56}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {67b49a23-9d80-4068-a770-8c819876a918}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8632eb76-6459-409f-9d30-d97fc3486268}, !- Air Inlet Node Name
  {fbc7e1c3-6a8d-4d71-9056-81cd566f184f}, !- Air Outlet Node Name
  {fbb5ab38-ce48-4a72-a25b-40c97daad936}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f97eb2ed-b5f9-4351-aa58-3bdb7f489ae3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af510a24-e360-47f3-ab31-1176272ad779}, !- Energy Input Ratio Function of Temperature Curve Name
  {155b9852-053d-4b19-a366-235f0df61b4c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {872a3521-61e3-4cc1-8c78-8cb48e868ea9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fbb5ab38-ce48-4a72-a25b-40c97daad936}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f97eb2ed-b5f9-4351-aa58-3bdb7f489ae3}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af510a24-e360-47f3-ab31-1176272ad779}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {155b9852-053d-4b19-a366-235f0df61b4c}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {872a3521-61e3-4cc1-8c78-8cb48e868ea9}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {b916aff5-c24b-409f-bd01-b519cd4a58fd}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {9fe48f78-5771-4456-acf5-45d789d7ec7b}, !- Control Zone Name
  {cbac8655-dd20-4beb-b9fd-e257ab9c86e4}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e0ab7f20-cf81-434f-91d7-1c4ce7d18e1c}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f41d2b31-26e8-4c1f-8716-d78b6f2315a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f41d2b31-26e8-4c1f-8716-d78b6f2315a1}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ec4cebb-93e0-44c2-a5c8-2e69f560c567}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {e0ab7f20-cf81-434f-91d7-1c4ce7d18e1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af0aab16-09f8-4b8e-8def-3ab9d2eee6ed}, !- Mixed Air Node Name
  {6621247c-82ae-435c-9f80-92cb2d0cb28f}, !- Outdoor Air Stream Node Name
  {a345f5c0-3676-4bf6-a559-77b50f9d79f6}, !- Relief Air Stream Node Name
  {a96a7b79-f2f8-45bc-81c8-0c5dd7433cdf}; !- Return Air Stream Node Name

OS:Node,
  {8875a9f6-d9d5-4d42-8423-5317315f59b8}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  {6621247c-82ae-435c-9f80-92cb2d0cb28f}; !- Outlet Port

OS:Connection,
  {6621247c-82ae-435c-9f80-92cb2d0cb28f}, !- Handle
  {24cbc01a-1d80-40e2-b88e-7f126265cd33}, !- Name
  {8875a9f6-d9d5-4d42-8423-5317315f59b8}, !- Source Object
  3,                                      !- Outlet Port
  {4ec4cebb-93e0-44c2-a5c8-2e69f560c567}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43e7fee8-aba9-4e93-9ba7-f53f1a46f5f2}, !- Handle
  Node 61,                                !- Name
  {a345f5c0-3676-4bf6-a559-77b50f9d79f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a345f5c0-3676-4bf6-a559-77b50f9d79f6}, !- Handle
  {054e40db-5d11-41a8-a354-6868ef93aedb}, !- Name
  {4ec4cebb-93e0-44c2-a5c8-2e69f560c567}, !- Source Object
  7,                                      !- Outlet Port
  {43e7fee8-aba9-4e93-9ba7-f53f1a46f5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96a7b79-f2f8-45bc-81c8-0c5dd7433cdf}, !- Handle
  {7e42f86e-86ba-4dbe-83e6-044a803b3291}, !- Name
  {12a57886-72b8-4e98-b194-9ef55e7087c8}, !- Source Object
  3,                                      !- Outlet Port
  {4ec4cebb-93e0-44c2-a5c8-2e69f560c567}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6f12f6b6-295e-4886-87ad-2e5f3da94296}, !- Handle
  Node 62,                                !- Name
  {af0aab16-09f8-4b8e-8def-3ab9d2eee6ed}, !- Inlet Port
  {8632eb76-6459-409f-9d30-d97fc3486268}; !- Outlet Port

OS:Connection,
  {af0aab16-09f8-4b8e-8def-3ab9d2eee6ed}, !- Handle
  {cc5bf681-28e7-4716-9451-e9b96ccaf8cc}, !- Name
  {4ec4cebb-93e0-44c2-a5c8-2e69f560c567}, !- Source Object
  5,                                      !- Outlet Port
  {6f12f6b6-295e-4886-87ad-2e5f3da94296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8632eb76-6459-409f-9d30-d97fc3486268}, !- Handle
  {a7d17375-c686-4dd5-b7c5-4f0539f596a6}, !- Name
  {6f12f6b6-295e-4886-87ad-2e5f3da94296}, !- Source Object
  3,                                      !- Outlet Port
  {67b49a23-9d80-4068-a770-8c819876a918}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {75f3f6e4-92a9-4839-8b37-49b90e483510}, !- Handle
  Node 63,                                !- Name
  {fbc7e1c3-6a8d-4d71-9056-81cd566f184f}, !- Inlet Port
  {2ce8aaf3-f8cd-47d1-a606-9a1b639d2364}; !- Outlet Port

OS:Connection,
  {fbc7e1c3-6a8d-4d71-9056-81cd566f184f}, !- Handle
  {14b1e015-9e44-4468-aab8-6202e07837c4}, !- Name
  {67b49a23-9d80-4068-a770-8c819876a918}, !- Source Object
  9,                                      !- Outlet Port
  {75f3f6e4-92a9-4839-8b37-49b90e483510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce8aaf3-f8cd-47d1-a606-9a1b639d2364}, !- Handle
  {65630dd7-3274-4439-851d-fbb4883c14ae}, !- Name
  {75f3f6e4-92a9-4839-8b37-49b90e483510}, !- Source Object
  3,                                      !- Outlet Port
  {276a7966-fe4a-47c6-a930-8577ca97d443}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e93bf69a-7e97-40a2-ba70-c2d8be1b89ba}, !- Handle
  Node 64,                                !- Name
  {7eb6d33a-7d4c-47dd-b71e-e64442320a56}, !- Inlet Port
  {66537a02-96a1-4272-89fc-d0b133bba179}; !- Outlet Port

OS:Connection,
  {7eb6d33a-7d4c-47dd-b71e-e64442320a56}, !- Handle
  {a1fc8708-be7c-48f6-a0b1-c46e190f126c}, !- Name
  {276a7966-fe4a-47c6-a930-8577ca97d443}, !- Source Object
  6,                                      !- Outlet Port
  {e93bf69a-7e97-40a2-ba70-c2d8be1b89ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66537a02-96a1-4272-89fc-d0b133bba179}, !- Handle
  {0fb8ddf6-2d23-4912-8dbb-9f13c3525ec5}, !- Name
  {e93bf69a-7e97-40a2-ba70-c2d8be1b89ba}, !- Source Object
  3,                                      !- Outlet Port
  {1dcc90d1-a9b7-4a76-8687-4513551a89e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {441d9873-c0c3-4d10-808d-7e5890ea32be}, !- Handle
  {24c8a863-e139-4714-883f-a8abbd1f9c82}, !- Name
  {1dcc90d1-a9b7-4a76-8687-4513551a89e0}, !- Source Object
  9,                                      !- Outlet Port
  {cbac8655-dd20-4beb-b9fd-e257ab9c86e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08624d27-73c5-469c-bfdf-955fa87b4ae6}, !- Handle
  Air Terminal Single Duct Uncontrolled 5 Inlet Node, !- Name
  {a7babb16-8765-4619-871e-c16cc485d8f0}, !- Inlet Port
  {fdbefed5-d78f-49e6-8211-7fde11fff172}; !- Outlet Port

OS:Connection,
  {fdbefed5-d78f-49e6-8211-7fde11fff172}, !- Handle
  {26d3968e-7c80-4078-b40d-655cee7b28f0}, !- Name
  {08624d27-73c5-469c-bfdf-955fa87b4ae6}, !- Source Object
  3,                                      !- Outlet Port
  {fef8589a-40cb-4ab5-b694-9ab226a7e4c7}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fef8589a-40cb-4ab5-b694-9ab226a7e4c7}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {fdbefed5-d78f-49e6-8211-7fde11fff172}, !- Air Inlet Node Name
  {54e7106f-486b-40bd-8b2f-3dccc009f975}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {54e7106f-486b-40bd-8b2f-3dccc009f975}, !- Handle
  {67eece00-ce84-4728-8592-a4683c55cee2}, !- Name
  {fef8589a-40cb-4ab5-b694-9ab226a7e4c7}, !- Source Object
  4,                                      !- Outlet Port
  {cc5157ec-3d3b-42cf-b8be-bf822dbf5a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f992cb2-e8cf-4473-a464-4c9e38c5973c}, !- Handle
  Node 65,                                !- Name
  {8001ce0c-458f-489d-acb9-ba76a69ff7df}, !- Inlet Port
  {05eb8b07-b161-498b-8b67-f07c696082e6}; !- Outlet Port

OS:Connection,
  {8393bc90-b989-404e-a015-3eea9d28670e}, !- Handle
  {2ba4aa3e-0e42-4558-871c-3e40a6117dc8}, !- Name
  {cc5157ec-3d3b-42cf-b8be-bf822dbf5a34}, !- Source Object
  3,                                      !- Outlet Port
  {27bdd649-ea3e-4a4c-a2df-9cf55a22161b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8001ce0c-458f-489d-acb9-ba76a69ff7df}, !- Handle
  {800204a0-48d1-4d32-be80-0a04f13ca407}, !- Name
  {be039eda-1abb-441a-9c58-d22a33ca3e8d}, !- Source Object
  3,                                      !- Outlet Port
  {0f992cb2-e8cf-4473-a464-4c9e38c5973c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05eb8b07-b161-498b-8b67-f07c696082e6}, !- Handle
  {4aec2675-cc5e-4345-b88f-14cfc14a727e}, !- Name
  {0f992cb2-e8cf-4473-a464-4c9e38c5973c}, !- Source Object
  3,                                      !- Outlet Port
  {c389e563-d9cf-4817-ad15-a09f6c83d5c9}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ff219f6c-1f51-4361-9570-23c67e2bba24}, !- Handle
  Packaged Rooftop Air Conditioner 5,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {b91244e4-785d-4705-95c4-be02e8c75190}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b0910de-d967-4a7c-93f8-f84f2452b5b5}, !- Supply Side Inlet Node Name
  {cc7f295e-e9c1-41c0-bd05-a79afc42cd6e}, !- Demand Side Outlet Node Name
  {379fc6c3-ba76-4478-9183-ce3a6b9df3ee}, !- Demand Side Inlet Node A
  {ddc2be2b-2685-41c0-99ce-f42387cc98a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fe5a13e-70e3-4989-894d-7b96f671f97d}, !- Demand Mixer Name
  {f192f7ae-38a8-477f-812c-db44cb69cd0c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4657a20e-79bb-42e8-a186-e957d3178b7a}, !- Handle
  Node 66,                                !- Name
  {9b0910de-d967-4a7c-93f8-f84f2452b5b5}, !- Inlet Port
  {bfcda07b-a390-4814-b778-92e78faf5acf}; !- Outlet Port

OS:Node,
  {28859327-d309-4868-b8af-73890c8f8f4c}, !- Handle
  Node 67,                                !- Name
  {247b7ff3-d7fd-476c-8a60-69eef90d51f5}, !- Inlet Port
  {ddc2be2b-2685-41c0-99ce-f42387cc98a7}; !- Outlet Port

OS:Connection,
  {9b0910de-d967-4a7c-93f8-f84f2452b5b5}, !- Handle
  {1fdeb20b-c439-4a01-bd54-a32214d07896}, !- Name
  {ff219f6c-1f51-4361-9570-23c67e2bba24}, !- Source Object
  8,                                      !- Outlet Port
  {4657a20e-79bb-42e8-a186-e957d3178b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc2be2b-2685-41c0-99ce-f42387cc98a7}, !- Handle
  {4bc1e071-26d4-4cc6-ba3c-544fb4c6f699}, !- Name
  {28859327-d309-4868-b8af-73890c8f8f4c}, !- Source Object
  3,                                      !- Outlet Port
  {ff219f6c-1f51-4361-9570-23c67e2bba24}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e7b2efe7-af2c-4692-836c-bd10dd8afa78}, !- Handle
  Node 68,                                !- Name
  {379fc6c3-ba76-4478-9183-ce3a6b9df3ee}, !- Inlet Port
  {385bf241-c842-4c6e-be60-663c90d6e5fa}; !- Outlet Port

OS:Node,
  {fed675f6-7f75-41c7-a606-01cd093f0930}, !- Handle
  Node 69,                                !- Name
  {efceee04-94de-4e6c-8b17-bd4eae996c06}, !- Inlet Port
  {cc7f295e-e9c1-41c0-bd05-a79afc42cd6e}; !- Outlet Port

OS:Node,
  {040b1523-9f65-4086-87e6-185a750fe8aa}, !- Handle
  Node 70,                                !- Name
  {17734b36-c071-4fbe-8968-d9f6ff0c5fbf}, !- Inlet Port
  {69adc043-ed6c-438c-b6e8-eb2ef9e5c8c5}; !- Outlet Port

OS:Connection,
  {379fc6c3-ba76-4478-9183-ce3a6b9df3ee}, !- Handle
  {b2005b00-fa49-4012-86e8-1fb6999b2afc}, !- Name
  {ff219f6c-1f51-4361-9570-23c67e2bba24}, !- Source Object
  10,                                     !- Outlet Port
  {e7b2efe7-af2c-4692-836c-bd10dd8afa78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7f295e-e9c1-41c0-bd05-a79afc42cd6e}, !- Handle
  {2d1bc606-7485-4d33-b718-85b71c9fcb6e}, !- Name
  {fed675f6-7f75-41c7-a606-01cd093f0930}, !- Source Object
  3,                                      !- Outlet Port
  {ff219f6c-1f51-4361-9570-23c67e2bba24}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f192f7ae-38a8-477f-812c-db44cb69cd0c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {385bf241-c842-4c6e-be60-663c90d6e5fa}, !- Inlet Node Name
  {64b361d4-31ca-4504-9d88-fafa2d0db843}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fe5a13e-70e3-4989-894d-7b96f671f97d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {efceee04-94de-4e6c-8b17-bd4eae996c06}, !- Outlet Node Name
  {cf729864-b64d-40ca-857d-8dd426b0905d}; !- Inlet Node Name 1

OS:Connection,
  {385bf241-c842-4c6e-be60-663c90d6e5fa}, !- Handle
  {efd6a7a8-d715-4b9a-a804-f66d7ab9cfba}, !- Name
  {e7b2efe7-af2c-4692-836c-bd10dd8afa78}, !- Source Object
  3,                                      !- Outlet Port
  {f192f7ae-38a8-477f-812c-db44cb69cd0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efceee04-94de-4e6c-8b17-bd4eae996c06}, !- Handle
  {2ab43438-e1dc-4bbf-aadb-6dffa98aa126}, !- Name
  {7fe5a13e-70e3-4989-894d-7b96f671f97d}, !- Source Object
  2,                                      !- Outlet Port
  {fed675f6-7f75-41c7-a606-01cd093f0930}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82683a4f-c67c-4cfc-bc30-677319d725cf}, !- Handle
  {ff219f6c-1f51-4361-9570-23c67e2bba24}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b91244e4-785d-4705-95c4-be02e8c75190}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Fan:ConstantVolume,
  {145a4410-ca43-42bf-acae-da0340c37313}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c7205287-07fb-46cc-bb1b-12c6994897d2}, !- Air Inlet Node Name
  {247b7ff3-d7fd-476c-8a60-69eef90d51f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {367ef933-8601-4bc1-91bc-87c0ef10c2e5}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d5605396-5299-4a93-a9fa-7156ab7e880e}, !- Air Inlet Node Name
  {00ba16a5-bd4b-4768-825b-9f71998d17f3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {be567dca-d3a7-4892-b0b9-46669701f6f3}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {234666a1-18be-40b9-865c-3f046d3cd5f6}, !- Air Inlet Node Name
  {83f6e8a3-e87b-43e9-b19f-feabdfbc5ea5}, !- Air Outlet Node Name
  {3d3dd9fb-1ae7-4c46-8453-17ad555da4df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9c638ed0-0568-4251-9f3b-1a12ce0ad739}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7861868-42b1-4bad-981c-af7d514dab2f}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ec10f99-3dcc-47e0-abbf-b5dca723cfce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c376f5b4-c18a-4856-a079-ceafa6dde5e5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3d3dd9fb-1ae7-4c46-8453-17ad555da4df}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c638ed0-0568-4251-9f3b-1a12ce0ad739}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7861868-42b1-4bad-981c-af7d514dab2f}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ec10f99-3dcc-47e0-abbf-b5dca723cfce}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c376f5b4-c18a-4856-a079-ceafa6dde5e5}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {dfea7fe5-fc95-4b63-ba22-1ac76b2587ee}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {3e41c473-eb76-45b4-85ec-688acf599779}, !- Control Zone Name
  {28859327-d309-4868-b8af-73890c8f8f4c}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {1dac077d-55bd-454f-a134-9ffb237be26d}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa5a4c72-c2f9-45b2-ac73-3bc1a0b8b314}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa5a4c72-c2f9-45b2-ac73-3bc1a0b8b314}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6798bc3-8f0c-427e-91d2-ace14e91dafb}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {1dac077d-55bd-454f-a134-9ffb237be26d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8d93eba8-f302-4b09-b4dd-0ff5572aad4d}, !- Mixed Air Node Name
  {e4512d85-6b3b-476d-9b41-73d7ee6f9b1d}, !- Outdoor Air Stream Node Name
  {e897a3d4-6f7b-41e4-b770-207fafab8a6a}, !- Relief Air Stream Node Name
  {bfcda07b-a390-4814-b778-92e78faf5acf}; !- Return Air Stream Node Name

OS:Node,
  {b7c4b26e-6c93-4663-b31f-37fe3269c649}, !- Handle
  Node 71,                                !- Name
  ,                                       !- Inlet Port
  {e4512d85-6b3b-476d-9b41-73d7ee6f9b1d}; !- Outlet Port

OS:Connection,
  {e4512d85-6b3b-476d-9b41-73d7ee6f9b1d}, !- Handle
  {d8c69f76-56e9-4cac-966e-a9888755d002}, !- Name
  {b7c4b26e-6c93-4663-b31f-37fe3269c649}, !- Source Object
  3,                                      !- Outlet Port
  {f6798bc3-8f0c-427e-91d2-ace14e91dafb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ebbc53c-9f9b-4722-bc8a-33d533485334}, !- Handle
  Node 72,                                !- Name
  {e897a3d4-6f7b-41e4-b770-207fafab8a6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e897a3d4-6f7b-41e4-b770-207fafab8a6a}, !- Handle
  {e1a8143d-f904-4119-8e3f-65c34332540f}, !- Name
  {f6798bc3-8f0c-427e-91d2-ace14e91dafb}, !- Source Object
  7,                                      !- Outlet Port
  {5ebbc53c-9f9b-4722-bc8a-33d533485334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfcda07b-a390-4814-b778-92e78faf5acf}, !- Handle
  {1b2777fe-5fd4-4c84-bc10-0b67257ad689}, !- Name
  {4657a20e-79bb-42e8-a186-e957d3178b7a}, !- Source Object
  3,                                      !- Outlet Port
  {f6798bc3-8f0c-427e-91d2-ace14e91dafb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9c01f1fd-842b-4ab7-a7bd-c3ad52115fec}, !- Handle
  Node 73,                                !- Name
  {8d93eba8-f302-4b09-b4dd-0ff5572aad4d}, !- Inlet Port
  {234666a1-18be-40b9-865c-3f046d3cd5f6}; !- Outlet Port

OS:Connection,
  {8d93eba8-f302-4b09-b4dd-0ff5572aad4d}, !- Handle
  {3fc217bc-62e7-44e0-8056-01b25b428cf8}, !- Name
  {f6798bc3-8f0c-427e-91d2-ace14e91dafb}, !- Source Object
  5,                                      !- Outlet Port
  {9c01f1fd-842b-4ab7-a7bd-c3ad52115fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234666a1-18be-40b9-865c-3f046d3cd5f6}, !- Handle
  {a06e877e-a636-46fe-85f6-2e7f6ab4153c}, !- Name
  {9c01f1fd-842b-4ab7-a7bd-c3ad52115fec}, !- Source Object
  3,                                      !- Outlet Port
  {be567dca-d3a7-4892-b0b9-46669701f6f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {799f2fd0-eeb1-4bfc-a9a4-215b4cbca45c}, !- Handle
  Node 74,                                !- Name
  {83f6e8a3-e87b-43e9-b19f-feabdfbc5ea5}, !- Inlet Port
  {d5605396-5299-4a93-a9fa-7156ab7e880e}; !- Outlet Port

OS:Connection,
  {83f6e8a3-e87b-43e9-b19f-feabdfbc5ea5}, !- Handle
  {7986cbfe-5e98-48c4-b018-7407a3a50a1f}, !- Name
  {be567dca-d3a7-4892-b0b9-46669701f6f3}, !- Source Object
  9,                                      !- Outlet Port
  {799f2fd0-eeb1-4bfc-a9a4-215b4cbca45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5605396-5299-4a93-a9fa-7156ab7e880e}, !- Handle
  {9185f9db-2f7a-4fc5-9d47-7e7c1d0401ae}, !- Name
  {799f2fd0-eeb1-4bfc-a9a4-215b4cbca45c}, !- Source Object
  3,                                      !- Outlet Port
  {367ef933-8601-4bc1-91bc-87c0ef10c2e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a71f396f-affd-4ab9-9485-51d8bc14ceb7}, !- Handle
  Node 75,                                !- Name
  {00ba16a5-bd4b-4768-825b-9f71998d17f3}, !- Inlet Port
  {c7205287-07fb-46cc-bb1b-12c6994897d2}; !- Outlet Port

OS:Connection,
  {00ba16a5-bd4b-4768-825b-9f71998d17f3}, !- Handle
  {d21ab00d-406e-48dd-b016-254c99710b91}, !- Name
  {367ef933-8601-4bc1-91bc-87c0ef10c2e5}, !- Source Object
  6,                                      !- Outlet Port
  {a71f396f-affd-4ab9-9485-51d8bc14ceb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7205287-07fb-46cc-bb1b-12c6994897d2}, !- Handle
  {7a351db1-ae15-4590-85b7-90eac81e5f03}, !- Name
  {a71f396f-affd-4ab9-9485-51d8bc14ceb7}, !- Source Object
  3,                                      !- Outlet Port
  {145a4410-ca43-42bf-acae-da0340c37313}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {247b7ff3-d7fd-476c-8a60-69eef90d51f5}, !- Handle
  {507985a6-b061-49b1-aadd-0966c53585e6}, !- Name
  {145a4410-ca43-42bf-acae-da0340c37313}, !- Source Object
  9,                                      !- Outlet Port
  {28859327-d309-4868-b8af-73890c8f8f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f0cec02-2ba3-42b6-8e4d-3815072f200e}, !- Handle
  Air Terminal Single Duct Uncontrolled 6 Inlet Node, !- Name
  {64b361d4-31ca-4504-9d88-fafa2d0db843}, !- Inlet Port
  {3f4ff80f-98e9-4c6f-b21a-8e486023c636}; !- Outlet Port

OS:Connection,
  {3f4ff80f-98e9-4c6f-b21a-8e486023c636}, !- Handle
  {32393cf2-5add-4ed5-9a3a-57b8acb8a9cf}, !- Name
  {8f0cec02-2ba3-42b6-8e4d-3815072f200e}, !- Source Object
  3,                                      !- Outlet Port
  {2684cfbb-edc2-460c-9519-aaec31a68f7c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2684cfbb-edc2-460c-9519-aaec31a68f7c}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {3f4ff80f-98e9-4c6f-b21a-8e486023c636}, !- Air Inlet Node Name
  {17734b36-c071-4fbe-8968-d9f6ff0c5fbf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {17734b36-c071-4fbe-8968-d9f6ff0c5fbf}, !- Handle
  {17e23dd6-ea10-4e5b-99cc-92ab04a542cd}, !- Name
  {2684cfbb-edc2-460c-9519-aaec31a68f7c}, !- Source Object
  4,                                      !- Outlet Port
  {040b1523-9f65-4086-87e6-185a750fe8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61269b3d-62d4-4714-90be-1c5f69086930}, !- Handle
  Node 76,                                !- Name
  {a22721cd-67a5-4017-910e-5eed10ce027a}, !- Inlet Port
  {cf729864-b64d-40ca-857d-8dd426b0905d}; !- Outlet Port

OS:Connection,
  {69adc043-ed6c-438c-b6e8-eb2ef9e5c8c5}, !- Handle
  {ca1ce543-79d1-4bf5-af3f-e367c82ff883}, !- Name
  {040b1523-9f65-4086-87e6-185a750fe8aa}, !- Source Object
  3,                                      !- Outlet Port
  {723f959a-ec37-4197-b7ad-b4d7927fb0e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a22721cd-67a5-4017-910e-5eed10ce027a}, !- Handle
  {84e28a6f-2f92-43d6-9674-ff58486ad444}, !- Name
  {061f9329-f792-401a-9bf7-45b7f0b4e520}, !- Source Object
  3,                                      !- Outlet Port
  {61269b3d-62d4-4714-90be-1c5f69086930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf729864-b64d-40ca-857d-8dd426b0905d}, !- Handle
  {d455f0bb-39f0-4d8c-9b87-488e9c9d8c98}, !- Name
  {61269b3d-62d4-4714-90be-1c5f69086930}, !- Source Object
  3,                                      !- Outlet Port
  {7fe5a13e-70e3-4989-894d-7b96f671f97d}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4d7e7c62-5cef-4689-8782-09e3fda61882}, !- Handle
  Packaged Rooftop Air Conditioner 6,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {c4075674-6ff5-4957-ab60-bfe58fe67d95}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9de31397-c8cb-4c9e-805c-f38eb7b89b45}, !- Supply Side Inlet Node Name
  {f7f06133-4ecd-48f8-a17f-da57a5fb8de3}, !- Demand Side Outlet Node Name
  {46b60ed2-9f63-4d05-9870-3a55a51c1192}, !- Demand Side Inlet Node A
  {e9650390-9d02-4e06-8893-15b7f2bff363}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cfa4e79a-5596-42a7-9c81-c71d60854d73}, !- Demand Mixer Name
  {954e4e94-b768-448c-89cc-ffb3bd29a01c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bdaf945-fd17-4005-a19e-fe4378005875}, !- Handle
  Node 77,                                !- Name
  {9de31397-c8cb-4c9e-805c-f38eb7b89b45}, !- Inlet Port
  {59b4e520-61a2-4f87-9368-4f5369849382}; !- Outlet Port

OS:Node,
  {3d9d8663-8994-4582-a946-3e8e9407c734}, !- Handle
  Node 78,                                !- Name
  {533fcd90-f39f-47a7-9391-4e8ebcf30259}, !- Inlet Port
  {e9650390-9d02-4e06-8893-15b7f2bff363}; !- Outlet Port

OS:Connection,
  {9de31397-c8cb-4c9e-805c-f38eb7b89b45}, !- Handle
  {a59a9d44-80fc-45e7-be03-5bcd9ba62855}, !- Name
  {4d7e7c62-5cef-4689-8782-09e3fda61882}, !- Source Object
  8,                                      !- Outlet Port
  {5bdaf945-fd17-4005-a19e-fe4378005875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9650390-9d02-4e06-8893-15b7f2bff363}, !- Handle
  {efacf70d-3217-4372-9d81-dbf92c446305}, !- Name
  {3d9d8663-8994-4582-a946-3e8e9407c734}, !- Source Object
  3,                                      !- Outlet Port
  {4d7e7c62-5cef-4689-8782-09e3fda61882}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1492cc2c-1bcd-41f5-97ca-44272d037482}, !- Handle
  Node 79,                                !- Name
  {46b60ed2-9f63-4d05-9870-3a55a51c1192}, !- Inlet Port
  {26157280-64f2-4cac-9c2d-ceb31377db31}; !- Outlet Port

OS:Node,
  {7a48a3e0-1cc8-49d5-9141-85b3c51b83f6}, !- Handle
  Node 80,                                !- Name
  {edd31d82-d2ab-4cc3-9943-d7da85c79bd2}, !- Inlet Port
  {f7f06133-4ecd-48f8-a17f-da57a5fb8de3}; !- Outlet Port

OS:Node,
  {0d25f7cf-29f6-44c7-a7cb-b50f959f1601}, !- Handle
  Node 81,                                !- Name
  {5d18bedd-f7cd-4df9-a9d7-c83bd23cdb15}, !- Inlet Port
  {efa61e28-3bd2-4ff0-83ad-ec0424910ac7}; !- Outlet Port

OS:Connection,
  {46b60ed2-9f63-4d05-9870-3a55a51c1192}, !- Handle
  {73e23fc7-68f1-4718-82d4-dbedcf18b4cc}, !- Name
  {4d7e7c62-5cef-4689-8782-09e3fda61882}, !- Source Object
  10,                                     !- Outlet Port
  {1492cc2c-1bcd-41f5-97ca-44272d037482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f06133-4ecd-48f8-a17f-da57a5fb8de3}, !- Handle
  {3dc7146b-ee3c-4ec0-8cc0-508469c5dd0c}, !- Name
  {7a48a3e0-1cc8-49d5-9141-85b3c51b83f6}, !- Source Object
  3,                                      !- Outlet Port
  {4d7e7c62-5cef-4689-8782-09e3fda61882}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {954e4e94-b768-448c-89cc-ffb3bd29a01c}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {26157280-64f2-4cac-9c2d-ceb31377db31}, !- Inlet Node Name
  {0ebb4b7c-4542-43c1-b9a1-820d1ce1bb00}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cfa4e79a-5596-42a7-9c81-c71d60854d73}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {edd31d82-d2ab-4cc3-9943-d7da85c79bd2}, !- Outlet Node Name
  {e0f7b42b-abb8-4891-9049-0bcbee6f6faa}; !- Inlet Node Name 1

OS:Connection,
  {26157280-64f2-4cac-9c2d-ceb31377db31}, !- Handle
  {e7c72424-737f-4bca-8e1d-406ae1e9e8e5}, !- Name
  {1492cc2c-1bcd-41f5-97ca-44272d037482}, !- Source Object
  3,                                      !- Outlet Port
  {954e4e94-b768-448c-89cc-ffb3bd29a01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd31d82-d2ab-4cc3-9943-d7da85c79bd2}, !- Handle
  {f6cbbf3b-a1a5-440c-b78f-609eb067dd82}, !- Name
  {cfa4e79a-5596-42a7-9c81-c71d60854d73}, !- Source Object
  2,                                      !- Outlet Port
  {7a48a3e0-1cc8-49d5-9141-85b3c51b83f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3079ed79-031e-41ac-8cfe-ae98252b03df}, !- Handle
  {4d7e7c62-5cef-4689-8782-09e3fda61882}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c4075674-6ff5-4957-ab60-bfe58fe67d95}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Fan:ConstantVolume,
  {9b3a9680-77bc-43c6-95fe-0f8de8cdae83}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {05b94f15-7203-4910-9c9b-5306a6b86737}, !- Air Inlet Node Name
  {533fcd90-f39f-47a7-9391-4e8ebcf30259}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {443422ec-c579-4518-8476-659ab61950d5}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f17ab8e4-3d44-4d53-ae3f-6194dfc69ee1}, !- Air Inlet Node Name
  {32678335-e3ce-4c6c-9239-4733ad8ada50}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {02847587-2f0b-4c98-a45c-f597f33e42bd}, !- Handle
  Coil Cooling DX Single Speed 7,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0822cd0d-d218-4b95-8b92-d39602bf2680}, !- Air Inlet Node Name
  {4e14b6d9-14a0-4be0-af7f-800ea8740371}, !- Air Outlet Node Name
  {70570db8-dc28-4206-8cb3-ae42c4395e68}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0ec71ff-d865-4af3-af69-260fceb2b9c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {17b553f7-939e-4b7e-b42f-6aa4f74a67b5}, !- Energy Input Ratio Function of Temperature Curve Name
  {42162294-e1f2-4919-bd66-26f98e2930cd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {62747cbb-21ec-441b-a99e-ba513883fed9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {70570db8-dc28-4206-8cb3-ae42c4395e68}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0ec71ff-d865-4af3-af69-260fceb2b9c1}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17b553f7-939e-4b7e-b42f-6aa4f74a67b5}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42162294-e1f2-4919-bd66-26f98e2930cd}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {62747cbb-21ec-441b-a99e-ba513883fed9}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {e07b3e35-20ac-4891-b524-0d8ece59cf5b}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {3276a332-b361-4f09-b810-8a9b18027b57}, !- Control Zone Name
  {3d9d8663-8994-4582-a946-3e8e9407c734}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {4206a0fe-4c6a-4245-9cc9-0047d0352f44}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {27afa084-9ce5-46c4-85a0-6a03a4873267}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {27afa084-9ce5-46c4-85a0-6a03a4873267}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95f68964-4599-4f3c-a436-232fda20b11c}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {4206a0fe-4c6a-4245-9cc9-0047d0352f44}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {510d9bc6-2875-4a08-b6c0-6c5014fde78e}, !- Mixed Air Node Name
  {c0eed4d7-7254-43a7-9950-feb866a01b1e}, !- Outdoor Air Stream Node Name
  {2aabc816-2215-4e77-ae6e-a99dc56941be}, !- Relief Air Stream Node Name
  {59b4e520-61a2-4f87-9368-4f5369849382}; !- Return Air Stream Node Name

OS:Node,
  {11375a17-7d8f-423a-9ca1-a42aa0035937}, !- Handle
  Node 82,                                !- Name
  ,                                       !- Inlet Port
  {c0eed4d7-7254-43a7-9950-feb866a01b1e}; !- Outlet Port

OS:Connection,
  {c0eed4d7-7254-43a7-9950-feb866a01b1e}, !- Handle
  {40b49003-3c93-4d4d-b044-faa0e00316a0}, !- Name
  {11375a17-7d8f-423a-9ca1-a42aa0035937}, !- Source Object
  3,                                      !- Outlet Port
  {95f68964-4599-4f3c-a436-232fda20b11c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b802a8a9-66c3-461b-bd8a-2e9f19915318}, !- Handle
  Node 83,                                !- Name
  {2aabc816-2215-4e77-ae6e-a99dc56941be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aabc816-2215-4e77-ae6e-a99dc56941be}, !- Handle
  {6e5e989c-beb3-4323-848d-0d647a8c60e9}, !- Name
  {95f68964-4599-4f3c-a436-232fda20b11c}, !- Source Object
  7,                                      !- Outlet Port
  {b802a8a9-66c3-461b-bd8a-2e9f19915318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b4e520-61a2-4f87-9368-4f5369849382}, !- Handle
  {fb57e567-48d1-49df-b613-e811caf64746}, !- Name
  {5bdaf945-fd17-4005-a19e-fe4378005875}, !- Source Object
  3,                                      !- Outlet Port
  {95f68964-4599-4f3c-a436-232fda20b11c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {33499206-0772-41e7-9296-422a307784a6}, !- Handle
  Node 84,                                !- Name
  {510d9bc6-2875-4a08-b6c0-6c5014fde78e}, !- Inlet Port
  {0822cd0d-d218-4b95-8b92-d39602bf2680}; !- Outlet Port

OS:Connection,
  {510d9bc6-2875-4a08-b6c0-6c5014fde78e}, !- Handle
  {0cb61cba-c3be-4e92-8ec2-bcb53549d143}, !- Name
  {95f68964-4599-4f3c-a436-232fda20b11c}, !- Source Object
  5,                                      !- Outlet Port
  {33499206-0772-41e7-9296-422a307784a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0822cd0d-d218-4b95-8b92-d39602bf2680}, !- Handle
  {23310850-c0c0-49d0-b0d2-609531862b1c}, !- Name
  {33499206-0772-41e7-9296-422a307784a6}, !- Source Object
  3,                                      !- Outlet Port
  {02847587-2f0b-4c98-a45c-f597f33e42bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eae5b113-b029-46e4-8148-2c3db50a27b9}, !- Handle
  Node 85,                                !- Name
  {4e14b6d9-14a0-4be0-af7f-800ea8740371}, !- Inlet Port
  {f17ab8e4-3d44-4d53-ae3f-6194dfc69ee1}; !- Outlet Port

OS:Connection,
  {4e14b6d9-14a0-4be0-af7f-800ea8740371}, !- Handle
  {7fc71c23-4abc-4e42-94e4-fd15d727fb25}, !- Name
  {02847587-2f0b-4c98-a45c-f597f33e42bd}, !- Source Object
  9,                                      !- Outlet Port
  {eae5b113-b029-46e4-8148-2c3db50a27b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17ab8e4-3d44-4d53-ae3f-6194dfc69ee1}, !- Handle
  {cd784ff1-f57d-4caa-8cff-9e669573fc19}, !- Name
  {eae5b113-b029-46e4-8148-2c3db50a27b9}, !- Source Object
  3,                                      !- Outlet Port
  {443422ec-c579-4518-8476-659ab61950d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b298673-40ac-48c9-8d3a-3d1631bb84d8}, !- Handle
  Node 86,                                !- Name
  {32678335-e3ce-4c6c-9239-4733ad8ada50}, !- Inlet Port
  {05b94f15-7203-4910-9c9b-5306a6b86737}; !- Outlet Port

OS:Connection,
  {32678335-e3ce-4c6c-9239-4733ad8ada50}, !- Handle
  {4c93f00c-c9dd-43b1-8432-d250e1feb30b}, !- Name
  {443422ec-c579-4518-8476-659ab61950d5}, !- Source Object
  6,                                      !- Outlet Port
  {4b298673-40ac-48c9-8d3a-3d1631bb84d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b94f15-7203-4910-9c9b-5306a6b86737}, !- Handle
  {afcfe68d-8d02-4208-ae6d-7b572508c30b}, !- Name
  {4b298673-40ac-48c9-8d3a-3d1631bb84d8}, !- Source Object
  3,                                      !- Outlet Port
  {9b3a9680-77bc-43c6-95fe-0f8de8cdae83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {533fcd90-f39f-47a7-9391-4e8ebcf30259}, !- Handle
  {e1ec02f1-653c-4cb2-8925-e800b6c3f1e5}, !- Name
  {9b3a9680-77bc-43c6-95fe-0f8de8cdae83}, !- Source Object
  9,                                      !- Outlet Port
  {3d9d8663-8994-4582-a946-3e8e9407c734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ae4b122-3443-456c-8397-452e2b85eff9}, !- Handle
  Air Terminal Single Duct Uncontrolled 7 Inlet Node, !- Name
  {0ebb4b7c-4542-43c1-b9a1-820d1ce1bb00}, !- Inlet Port
  {b7846c45-a869-46ac-b7d7-83e897f01c24}; !- Outlet Port

OS:Connection,
  {b7846c45-a869-46ac-b7d7-83e897f01c24}, !- Handle
  {5b494518-ec54-4152-b243-f7b0693e3d9c}, !- Name
  {3ae4b122-3443-456c-8397-452e2b85eff9}, !- Source Object
  3,                                      !- Outlet Port
  {e6d10d7a-ac93-4f3b-86c6-8cfd871cd796}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6d10d7a-ac93-4f3b-86c6-8cfd871cd796}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {b7846c45-a869-46ac-b7d7-83e897f01c24}, !- Air Inlet Node Name
  {5d18bedd-f7cd-4df9-a9d7-c83bd23cdb15}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {5d18bedd-f7cd-4df9-a9d7-c83bd23cdb15}, !- Handle
  {b55eb41b-96cb-4479-8e2c-8e1ce3aa2e90}, !- Name
  {e6d10d7a-ac93-4f3b-86c6-8cfd871cd796}, !- Source Object
  4,                                      !- Outlet Port
  {0d25f7cf-29f6-44c7-a7cb-b50f959f1601}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e927d589-d021-4388-aa10-32c48611c861}, !- Handle
  Node 87,                                !- Name
  {bae74f3d-5daf-41e4-bc89-d8b31ea9f041}, !- Inlet Port
  {e0f7b42b-abb8-4891-9049-0bcbee6f6faa}; !- Outlet Port

OS:Connection,
  {efa61e28-3bd2-4ff0-83ad-ec0424910ac7}, !- Handle
  {6d28bb47-fa45-4c07-a747-55284bd49a5a}, !- Name
  {0d25f7cf-29f6-44c7-a7cb-b50f959f1601}, !- Source Object
  3,                                      !- Outlet Port
  {c223952a-bb8a-4a3f-a45a-1a8613b26477}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bae74f3d-5daf-41e4-bc89-d8b31ea9f041}, !- Handle
  {3d2964b9-5f45-4447-81c6-4d5586ae3dd0}, !- Name
  {3adbad7c-9e98-45ef-8683-13dfcaab6787}, !- Source Object
  3,                                      !- Outlet Port
  {e927d589-d021-4388-aa10-32c48611c861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f7b42b-abb8-4891-9049-0bcbee6f6faa}, !- Handle
  {ecaa09a6-859e-4f22-bacb-5575ff959b26}, !- Name
  {e927d589-d021-4388-aa10-32c48611c861}, !- Source Object
  3,                                      !- Outlet Port
  {cfa4e79a-5596-42a7-9c81-c71d60854d73}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cd03ae44-24f2-4a01-a54e-ada54d514418}, !- Handle
  Packaged Rooftop Air Conditioner 7,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {615fe81f-0e59-4c6d-8710-e1a4ce71ea5a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e652ef12-ab1e-46b6-8116-d06cc0567751}, !- Supply Side Inlet Node Name
  {6a1d8429-b201-4b36-80ac-3bd46eac1230}, !- Demand Side Outlet Node Name
  {e21dc2ba-7ebe-4a10-ab3b-57c71154be8c}, !- Demand Side Inlet Node A
  {733bb121-bee8-4c6a-9b1a-b615e1bf9a72}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ddfc590e-6566-4db4-9501-801315386493}, !- Demand Mixer Name
  {02c55f12-38b3-454a-bcc1-085f68a73ad6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be69282a-70ed-45a2-8288-741dae36ee79}, !- Handle
  Node 88,                                !- Name
  {e652ef12-ab1e-46b6-8116-d06cc0567751}, !- Inlet Port
  {74bc2e38-7d21-44e2-b82e-be31104ee4ab}; !- Outlet Port

OS:Node,
  {a66a0c00-f31a-48eb-bde1-2ebef9affab7}, !- Handle
  Node 89,                                !- Name
  {71e24cbf-b83b-49bd-97f0-f0ab545f282b}, !- Inlet Port
  {733bb121-bee8-4c6a-9b1a-b615e1bf9a72}; !- Outlet Port

OS:Connection,
  {e652ef12-ab1e-46b6-8116-d06cc0567751}, !- Handle
  {7197c2a4-da94-4a07-8a58-54a9cba18d2f}, !- Name
  {cd03ae44-24f2-4a01-a54e-ada54d514418}, !- Source Object
  8,                                      !- Outlet Port
  {be69282a-70ed-45a2-8288-741dae36ee79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733bb121-bee8-4c6a-9b1a-b615e1bf9a72}, !- Handle
  {a4647447-962e-495b-8097-39e0d1086d10}, !- Name
  {a66a0c00-f31a-48eb-bde1-2ebef9affab7}, !- Source Object
  3,                                      !- Outlet Port
  {cd03ae44-24f2-4a01-a54e-ada54d514418}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f95b07e4-304b-4602-afac-2f30c6725edd}, !- Handle
  Node 90,                                !- Name
  {e21dc2ba-7ebe-4a10-ab3b-57c71154be8c}, !- Inlet Port
  {c10839e2-e405-4c28-9612-b31ed566cb4f}; !- Outlet Port

OS:Node,
  {0e682499-e6ed-4fd8-8430-ec7df6f181ed}, !- Handle
  Node 91,                                !- Name
  {47b7acef-f169-4f08-b368-31a0c3bbed57}, !- Inlet Port
  {6a1d8429-b201-4b36-80ac-3bd46eac1230}; !- Outlet Port

OS:Node,
  {3b843f21-4e88-4814-b5f9-3401fb500bd4}, !- Handle
  Node 92,                                !- Name
  {3b8d9565-c9e5-4f31-b3ae-d5de0b28b16a}, !- Inlet Port
  {a019c456-7e76-4962-804a-05e703a7be4a}; !- Outlet Port

OS:Connection,
  {e21dc2ba-7ebe-4a10-ab3b-57c71154be8c}, !- Handle
  {db8e5164-af25-4a63-b306-4a338d04446d}, !- Name
  {cd03ae44-24f2-4a01-a54e-ada54d514418}, !- Source Object
  10,                                     !- Outlet Port
  {f95b07e4-304b-4602-afac-2f30c6725edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1d8429-b201-4b36-80ac-3bd46eac1230}, !- Handle
  {cb90c982-b93c-44fc-ab05-70ab3e14ae36}, !- Name
  {0e682499-e6ed-4fd8-8430-ec7df6f181ed}, !- Source Object
  3,                                      !- Outlet Port
  {cd03ae44-24f2-4a01-a54e-ada54d514418}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02c55f12-38b3-454a-bcc1-085f68a73ad6}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {c10839e2-e405-4c28-9612-b31ed566cb4f}, !- Inlet Node Name
  {89559e8e-ddfd-4dd4-8b90-202dd65a34fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ddfc590e-6566-4db4-9501-801315386493}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {47b7acef-f169-4f08-b368-31a0c3bbed57}, !- Outlet Node Name
  {01bb5daa-fb77-4db8-84c8-9ff6e891472e}; !- Inlet Node Name 1

OS:Connection,
  {c10839e2-e405-4c28-9612-b31ed566cb4f}, !- Handle
  {77b6272f-1914-497d-8515-67f4b4aae0fd}, !- Name
  {f95b07e4-304b-4602-afac-2f30c6725edd}, !- Source Object
  3,                                      !- Outlet Port
  {02c55f12-38b3-454a-bcc1-085f68a73ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b7acef-f169-4f08-b368-31a0c3bbed57}, !- Handle
  {c2316644-ad27-43c5-91d5-ff6b4e6b35cf}, !- Name
  {ddfc590e-6566-4db4-9501-801315386493}, !- Source Object
  2,                                      !- Outlet Port
  {0e682499-e6ed-4fd8-8430-ec7df6f181ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {927ec4cf-7cfa-4787-8edc-293a9b35d4e7}, !- Handle
  {cd03ae44-24f2-4a01-a54e-ada54d514418}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {615fe81f-0e59-4c6d-8710-e1a4ce71ea5a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Fan:ConstantVolume,
  {91e4fa5f-3921-4d47-a1a1-f342c44a87da}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ced23e4e-2056-4589-968d-df1dd8125dca}, !- Air Inlet Node Name
  {71e24cbf-b83b-49bd-97f0-f0ab545f282b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6205413a-47f9-47f3-a9d5-cb31490cc8e2}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5eaf1e7b-8e96-4fe0-9091-5544238ffa2c}, !- Air Inlet Node Name
  {85eb23de-a475-4e89-b9d4-f70436b2e198}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0afc250e-06c4-4731-b70b-eb532aa957dd}, !- Handle
  Coil Cooling DX Single Speed 8,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6d037aa1-0c68-470b-b7a9-ed07f6758b28}, !- Air Inlet Node Name
  {6b577ecb-8081-4664-89f2-87212ba5c925}, !- Air Outlet Node Name
  {b2563aae-c8a2-447e-a516-b4485f6b82eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6f13e894-b76f-424e-818a-fc867176951f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e6d9eea-b910-46b5-a3e6-90e8bb04b0c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {25e9c997-6c94-4197-99fa-3c313afd5819}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5b7e17e0-5c8e-4ed3-88b3-49e4059d6e15}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b2563aae-c8a2-447e-a516-b4485f6b82eb}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f13e894-b76f-424e-818a-fc867176951f}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e6d9eea-b910-46b5-a3e6-90e8bb04b0c4}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25e9c997-6c94-4197-99fa-3c313afd5819}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5b7e17e0-5c8e-4ed3-88b3-49e4059d6e15}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {fef16009-f4f1-4a72-afea-e5a008c9ea72}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {08886dfa-1c8e-431c-bcc3-e8738680fce7}, !- Control Zone Name
  {a66a0c00-f31a-48eb-bde1-2ebef9affab7}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {0442f550-ce95-4a0d-8253-95663f4bad55}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {23f290c3-704b-44df-90db-290e668f67d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {23f290c3-704b-44df-90db-290e668f67d3}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7d9aaa6-14e3-4f7a-a4d3-aa15a966a781}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {0442f550-ce95-4a0d-8253-95663f4bad55}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {55cf0e53-c8f1-4a61-8a7b-c5bf25b64bfc}, !- Mixed Air Node Name
  {edf44937-f1e0-47ed-afc2-63d4b1be6675}, !- Outdoor Air Stream Node Name
  {a4f32c57-66c0-4e0c-a3ca-68ae4e6c2228}, !- Relief Air Stream Node Name
  {74bc2e38-7d21-44e2-b82e-be31104ee4ab}; !- Return Air Stream Node Name

OS:Node,
  {6d828d2f-dc81-433a-a46d-b767c08264d2}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {edf44937-f1e0-47ed-afc2-63d4b1be6675}; !- Outlet Port

OS:Connection,
  {edf44937-f1e0-47ed-afc2-63d4b1be6675}, !- Handle
  {4b0380f3-2d17-4434-843a-b52d5f0af534}, !- Name
  {6d828d2f-dc81-433a-a46d-b767c08264d2}, !- Source Object
  3,                                      !- Outlet Port
  {c7d9aaa6-14e3-4f7a-a4d3-aa15a966a781}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ece811c-1f48-4580-995c-0d49e0ce6949}, !- Handle
  Node 94,                                !- Name
  {a4f32c57-66c0-4e0c-a3ca-68ae4e6c2228}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4f32c57-66c0-4e0c-a3ca-68ae4e6c2228}, !- Handle
  {e678c874-183e-4e3d-a537-bbdd66e51a0d}, !- Name
  {c7d9aaa6-14e3-4f7a-a4d3-aa15a966a781}, !- Source Object
  7,                                      !- Outlet Port
  {1ece811c-1f48-4580-995c-0d49e0ce6949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bc2e38-7d21-44e2-b82e-be31104ee4ab}, !- Handle
  {ea945033-e1fc-4f94-993c-2c52277aaf2f}, !- Name
  {be69282a-70ed-45a2-8288-741dae36ee79}, !- Source Object
  3,                                      !- Outlet Port
  {c7d9aaa6-14e3-4f7a-a4d3-aa15a966a781}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aee34865-c064-4ba7-a95f-0d6fbd08614c}, !- Handle
  Node 95,                                !- Name
  {55cf0e53-c8f1-4a61-8a7b-c5bf25b64bfc}, !- Inlet Port
  {6d037aa1-0c68-470b-b7a9-ed07f6758b28}; !- Outlet Port

OS:Connection,
  {55cf0e53-c8f1-4a61-8a7b-c5bf25b64bfc}, !- Handle
  {e6e833d5-ec00-478c-ae18-c14e248a1375}, !- Name
  {c7d9aaa6-14e3-4f7a-a4d3-aa15a966a781}, !- Source Object
  5,                                      !- Outlet Port
  {aee34865-c064-4ba7-a95f-0d6fbd08614c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d037aa1-0c68-470b-b7a9-ed07f6758b28}, !- Handle
  {1a0805d0-9091-45fb-8473-0421ae8e4197}, !- Name
  {aee34865-c064-4ba7-a95f-0d6fbd08614c}, !- Source Object
  3,                                      !- Outlet Port
  {0afc250e-06c4-4731-b70b-eb532aa957dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {91443d33-911d-49fe-937d-2737e3c0f387}, !- Handle
  Node 96,                                !- Name
  {6b577ecb-8081-4664-89f2-87212ba5c925}, !- Inlet Port
  {5eaf1e7b-8e96-4fe0-9091-5544238ffa2c}; !- Outlet Port

OS:Connection,
  {6b577ecb-8081-4664-89f2-87212ba5c925}, !- Handle
  {2b2d2a81-8b12-4d06-9ff0-9505f6fb8963}, !- Name
  {0afc250e-06c4-4731-b70b-eb532aa957dd}, !- Source Object
  9,                                      !- Outlet Port
  {91443d33-911d-49fe-937d-2737e3c0f387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eaf1e7b-8e96-4fe0-9091-5544238ffa2c}, !- Handle
  {39bae7a0-2c32-43cb-a6c2-339be9602929}, !- Name
  {91443d33-911d-49fe-937d-2737e3c0f387}, !- Source Object
  3,                                      !- Outlet Port
  {6205413a-47f9-47f3-a9d5-cb31490cc8e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {35d08612-8260-412d-9df2-2d6738a13fd9}, !- Handle
  Node 97,                                !- Name
  {85eb23de-a475-4e89-b9d4-f70436b2e198}, !- Inlet Port
  {ced23e4e-2056-4589-968d-df1dd8125dca}; !- Outlet Port

OS:Connection,
  {85eb23de-a475-4e89-b9d4-f70436b2e198}, !- Handle
  {bfb7ab3e-2526-4cb6-8919-a7568fbc3757}, !- Name
  {6205413a-47f9-47f3-a9d5-cb31490cc8e2}, !- Source Object
  6,                                      !- Outlet Port
  {35d08612-8260-412d-9df2-2d6738a13fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced23e4e-2056-4589-968d-df1dd8125dca}, !- Handle
  {400d4132-ca30-44b1-89de-7d7d38479f9f}, !- Name
  {35d08612-8260-412d-9df2-2d6738a13fd9}, !- Source Object
  3,                                      !- Outlet Port
  {91e4fa5f-3921-4d47-a1a1-f342c44a87da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {71e24cbf-b83b-49bd-97f0-f0ab545f282b}, !- Handle
  {f36b1955-6f90-46b8-8e38-e24b84d35548}, !- Name
  {91e4fa5f-3921-4d47-a1a1-f342c44a87da}, !- Source Object
  9,                                      !- Outlet Port
  {a66a0c00-f31a-48eb-bde1-2ebef9affab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c544f6-f0b2-491b-a68f-e1f851580aab}, !- Handle
  Air Terminal Single Duct Uncontrolled 8 Inlet Node, !- Name
  {89559e8e-ddfd-4dd4-8b90-202dd65a34fc}, !- Inlet Port
  {67b0d05e-5aba-4a72-8071-98f4cf5cfe0f}; !- Outlet Port

OS:Connection,
  {67b0d05e-5aba-4a72-8071-98f4cf5cfe0f}, !- Handle
  {71ae957c-c6e3-46f6-b605-52f315251259}, !- Name
  {16c544f6-f0b2-491b-a68f-e1f851580aab}, !- Source Object
  3,                                      !- Outlet Port
  {da6223a9-5e71-4066-924f-34706a8a7390}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da6223a9-5e71-4066-924f-34706a8a7390}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {67b0d05e-5aba-4a72-8071-98f4cf5cfe0f}, !- Air Inlet Node Name
  {3b8d9565-c9e5-4f31-b3ae-d5de0b28b16a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {3b8d9565-c9e5-4f31-b3ae-d5de0b28b16a}, !- Handle
  {5b8f1457-ac91-4974-8c5e-71a206706904}, !- Name
  {da6223a9-5e71-4066-924f-34706a8a7390}, !- Source Object
  4,                                      !- Outlet Port
  {3b843f21-4e88-4814-b5f9-3401fb500bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {626ee6d3-f7fa-4fdf-a4c6-26b4b09e3bc8}, !- Handle
  Node 98,                                !- Name
  {c52585bb-f7f6-46a4-a805-1bb75dc6edf5}, !- Inlet Port
  {01bb5daa-fb77-4db8-84c8-9ff6e891472e}; !- Outlet Port

OS:Connection,
  {a019c456-7e76-4962-804a-05e703a7be4a}, !- Handle
  {b8129739-402c-4196-b1a7-b31ddbc47f35}, !- Name
  {3b843f21-4e88-4814-b5f9-3401fb500bd4}, !- Source Object
  3,                                      !- Outlet Port
  {0588fc85-b04b-4fe9-a698-eddcf1a5eb1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c52585bb-f7f6-46a4-a805-1bb75dc6edf5}, !- Handle
  {f2726874-3427-4a43-b119-f27e8b6912ef}, !- Name
  {1f326835-bfbd-4b7d-aeef-b0e10c500527}, !- Source Object
  3,                                      !- Outlet Port
  {626ee6d3-f7fa-4fdf-a4c6-26b4b09e3bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bb5daa-fb77-4db8-84c8-9ff6e891472e}, !- Handle
  {3fa9551b-ac7b-4cc5-8902-64d170016034}, !- Name
  {626ee6d3-f7fa-4fdf-a4c6-26b4b09e3bc8}, !- Source Object
  3,                                      !- Outlet Port
  {ddfc590e-6566-4db4-9501-801315386493}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6989831-b7ac-4af5-87dd-98b90eea8385}, !- Handle
  Packaged Rooftop Air Conditioner 8,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {0e3ba550-3f71-4f4a-94d7-d605f4bbdb51}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22f388e7-1820-4247-97e1-2463e1c6385b}, !- Supply Side Inlet Node Name
  {0eb149d8-610b-4af3-93b3-453c2fcbcba6}, !- Demand Side Outlet Node Name
  {22057b2a-70ff-4767-b291-beddc2b87f8b}, !- Demand Side Inlet Node A
  {9c617de6-bc04-4885-96ee-c66e54664f6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7719fcc3-6ee8-4062-84db-800b7b57793a}, !- Demand Mixer Name
  {014e3067-3d62-4fb6-95d1-ec6e45d2399d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf06c76e-b1c8-475f-ba8c-f073da17858f}, !- Handle
  Node 99,                                !- Name
  {22f388e7-1820-4247-97e1-2463e1c6385b}, !- Inlet Port
  {3ad2312b-2885-4813-ad7b-bf24acd7e997}; !- Outlet Port

OS:Node,
  {f9286b26-e61c-443f-85a1-bff1f796a694}, !- Handle
  Node 100,                               !- Name
  {b02e8d0e-8800-464d-ab98-a7904a1efa1e}, !- Inlet Port
  {9c617de6-bc04-4885-96ee-c66e54664f6d}; !- Outlet Port

OS:Connection,
  {22f388e7-1820-4247-97e1-2463e1c6385b}, !- Handle
  {926e6da6-224a-48aa-a4a5-001345094edf}, !- Name
  {d6989831-b7ac-4af5-87dd-98b90eea8385}, !- Source Object
  8,                                      !- Outlet Port
  {bf06c76e-b1c8-475f-ba8c-f073da17858f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c617de6-bc04-4885-96ee-c66e54664f6d}, !- Handle
  {5f2fcd00-b780-4f9b-8fd4-ef4271e8ab75}, !- Name
  {f9286b26-e61c-443f-85a1-bff1f796a694}, !- Source Object
  3,                                      !- Outlet Port
  {d6989831-b7ac-4af5-87dd-98b90eea8385}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21cab5e1-c607-44d2-83dc-ab720da272f7}, !- Handle
  Node 101,                               !- Name
  {22057b2a-70ff-4767-b291-beddc2b87f8b}, !- Inlet Port
  {c7af2dd9-9f13-42ba-b10c-e0d715cd0f62}; !- Outlet Port

OS:Node,
  {fd29e01f-1b34-45e6-97bb-9159445ed000}, !- Handle
  Node 102,                               !- Name
  {48e3b453-9957-4f08-b5cf-633373ecb823}, !- Inlet Port
  {0eb149d8-610b-4af3-93b3-453c2fcbcba6}; !- Outlet Port

OS:Node,
  {d3297f65-c98e-4382-ab23-2da4e7e9f911}, !- Handle
  Node 103,                               !- Name
  {1569fa6f-5057-43dc-bd35-f24bfce06542}, !- Inlet Port
  {13ab6834-be7b-45ae-add4-6f68ea4fa6f4}; !- Outlet Port

OS:Connection,
  {22057b2a-70ff-4767-b291-beddc2b87f8b}, !- Handle
  {046c2386-a440-4408-95c3-69b017283b76}, !- Name
  {d6989831-b7ac-4af5-87dd-98b90eea8385}, !- Source Object
  10,                                     !- Outlet Port
  {21cab5e1-c607-44d2-83dc-ab720da272f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb149d8-610b-4af3-93b3-453c2fcbcba6}, !- Handle
  {8f5c79be-fbf6-42d4-9d96-2d8f7c1ff219}, !- Name
  {fd29e01f-1b34-45e6-97bb-9159445ed000}, !- Source Object
  3,                                      !- Outlet Port
  {d6989831-b7ac-4af5-87dd-98b90eea8385}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {014e3067-3d62-4fb6-95d1-ec6e45d2399d}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {c7af2dd9-9f13-42ba-b10c-e0d715cd0f62}, !- Inlet Node Name
  {392bd02e-7a6a-4d59-94b7-38ff8a9c259a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7719fcc3-6ee8-4062-84db-800b7b57793a}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {48e3b453-9957-4f08-b5cf-633373ecb823}, !- Outlet Node Name
  {b81522c6-5987-4b6d-82f3-4122570cd61f}; !- Inlet Node Name 1

OS:Connection,
  {c7af2dd9-9f13-42ba-b10c-e0d715cd0f62}, !- Handle
  {9e4a2c93-81fd-49d2-9d92-1fd964898ccf}, !- Name
  {21cab5e1-c607-44d2-83dc-ab720da272f7}, !- Source Object
  3,                                      !- Outlet Port
  {014e3067-3d62-4fb6-95d1-ec6e45d2399d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e3b453-9957-4f08-b5cf-633373ecb823}, !- Handle
  {7ca1feb1-cd30-4513-be13-1b9fe5ef0607}, !- Name
  {7719fcc3-6ee8-4062-84db-800b7b57793a}, !- Source Object
  2,                                      !- Outlet Port
  {fd29e01f-1b34-45e6-97bb-9159445ed000}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8bb717d-3b11-4831-953c-03003a12374a}, !- Handle
  {d6989831-b7ac-4af5-87dd-98b90eea8385}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0e3ba550-3f71-4f4a-94d7-d605f4bbdb51}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Fan:ConstantVolume,
  {d733601c-1aa4-4807-9b66-920379bc8be6}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7995f978-8c19-4868-b894-7aced0eb2f75}, !- Air Inlet Node Name
  {b02e8d0e-8800-464d-ab98-a7904a1efa1e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e94f30f7-da20-4166-b0e4-305bd9502ae4}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {86513bf7-ff7c-4abc-812b-aaf434a0480a}, !- Air Inlet Node Name
  {84ad9b1c-7366-4538-9cb0-4a02e230c89e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5cc73b90-db91-4cf4-91d0-bf5b1cbc78ad}, !- Handle
  Coil Cooling DX Single Speed 9,         !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {963800cb-c76e-4b2a-a3a0-6ce68c71602f}, !- Air Inlet Node Name
  {169b7d35-8166-482e-afe0-fa9536a89948}, !- Air Outlet Node Name
  {06eef102-9885-4660-a657-bcb8f3cfc63f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45365f33-044e-443d-9cf1-5077b0fe3ced}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4457d047-29d7-495d-b30a-52ba0fd08819}, !- Energy Input Ratio Function of Temperature Curve Name
  {8eb23d6f-645b-440f-b84b-0fa4b6bb5f48}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3be6d89d-266b-438c-a500-b0716fd8d633}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {06eef102-9885-4660-a657-bcb8f3cfc63f}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45365f33-044e-443d-9cf1-5077b0fe3ced}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4457d047-29d7-495d-b30a-52ba0fd08819}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8eb23d6f-645b-440f-b84b-0fa4b6bb5f48}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3be6d89d-266b-438c-a500-b0716fd8d633}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {752ad3eb-2844-40fb-8583-f9f8a2dc49e9}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {fa58699f-7267-43b4-9dc6-3183306e2b13}, !- Control Zone Name
  {f9286b26-e61c-443f-85a1-bff1f796a694}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {07b1f768-2dbc-4f60-8450-59d78cdb04ed}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f2a7c28-d09b-464c-b503-7b5affd8acc2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1f2a7c28-d09b-464c-b503-7b5affd8acc2}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {551c077d-d93e-4e85-98d4-5229ee481cfa}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {07b1f768-2dbc-4f60-8450-59d78cdb04ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {97bec82a-d279-43b5-bc44-4572e878d30b}, !- Mixed Air Node Name
  {c552caeb-c41b-45f4-9740-47eafc7dae7f}, !- Outdoor Air Stream Node Name
  {2deec305-0b96-4015-b44a-11c126b5ab19}, !- Relief Air Stream Node Name
  {3ad2312b-2885-4813-ad7b-bf24acd7e997}; !- Return Air Stream Node Name

OS:Node,
  {606d0707-2ee6-4684-8029-f69453904e36}, !- Handle
  Node 104,                               !- Name
  ,                                       !- Inlet Port
  {c552caeb-c41b-45f4-9740-47eafc7dae7f}; !- Outlet Port

OS:Connection,
  {c552caeb-c41b-45f4-9740-47eafc7dae7f}, !- Handle
  {ac8fbf23-6293-48e3-b340-9e39faee53cd}, !- Name
  {606d0707-2ee6-4684-8029-f69453904e36}, !- Source Object
  3,                                      !- Outlet Port
  {551c077d-d93e-4e85-98d4-5229ee481cfa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a203d0a-54e9-47ca-9ca4-a9404a3af0b9}, !- Handle
  Node 105,                               !- Name
  {2deec305-0b96-4015-b44a-11c126b5ab19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2deec305-0b96-4015-b44a-11c126b5ab19}, !- Handle
  {e05933d5-f1e8-41d9-a00c-82ff3150a245}, !- Name
  {551c077d-d93e-4e85-98d4-5229ee481cfa}, !- Source Object
  7,                                      !- Outlet Port
  {3a203d0a-54e9-47ca-9ca4-a9404a3af0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad2312b-2885-4813-ad7b-bf24acd7e997}, !- Handle
  {a5384006-7522-4d82-bc8e-2757c9dad8b5}, !- Name
  {bf06c76e-b1c8-475f-ba8c-f073da17858f}, !- Source Object
  3,                                      !- Outlet Port
  {551c077d-d93e-4e85-98d4-5229ee481cfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {478f9c07-4fea-4a1c-9c56-a2840ff7196c}, !- Handle
  Node 106,                               !- Name
  {97bec82a-d279-43b5-bc44-4572e878d30b}, !- Inlet Port
  {963800cb-c76e-4b2a-a3a0-6ce68c71602f}; !- Outlet Port

OS:Connection,
  {97bec82a-d279-43b5-bc44-4572e878d30b}, !- Handle
  {697c4543-3fb8-441f-abd3-24beee123abd}, !- Name
  {551c077d-d93e-4e85-98d4-5229ee481cfa}, !- Source Object
  5,                                      !- Outlet Port
  {478f9c07-4fea-4a1c-9c56-a2840ff7196c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963800cb-c76e-4b2a-a3a0-6ce68c71602f}, !- Handle
  {5a9ba505-6067-4c6d-8885-62101756077b}, !- Name
  {478f9c07-4fea-4a1c-9c56-a2840ff7196c}, !- Source Object
  3,                                      !- Outlet Port
  {5cc73b90-db91-4cf4-91d0-bf5b1cbc78ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b55912c8-f8a2-47f8-991c-9efa130bdb2e}, !- Handle
  Node 107,                               !- Name
  {169b7d35-8166-482e-afe0-fa9536a89948}, !- Inlet Port
  {86513bf7-ff7c-4abc-812b-aaf434a0480a}; !- Outlet Port

OS:Connection,
  {169b7d35-8166-482e-afe0-fa9536a89948}, !- Handle
  {f30f5d62-9a34-4b81-b113-5a2bf77d544e}, !- Name
  {5cc73b90-db91-4cf4-91d0-bf5b1cbc78ad}, !- Source Object
  9,                                      !- Outlet Port
  {b55912c8-f8a2-47f8-991c-9efa130bdb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86513bf7-ff7c-4abc-812b-aaf434a0480a}, !- Handle
  {9ba36158-fc92-4178-9bef-2a6314a63b52}, !- Name
  {b55912c8-f8a2-47f8-991c-9efa130bdb2e}, !- Source Object
  3,                                      !- Outlet Port
  {e94f30f7-da20-4166-b0e4-305bd9502ae4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {33c93f89-7bfa-4a96-b387-c7a990d8ea25}, !- Handle
  Node 108,                               !- Name
  {84ad9b1c-7366-4538-9cb0-4a02e230c89e}, !- Inlet Port
  {7995f978-8c19-4868-b894-7aced0eb2f75}; !- Outlet Port

OS:Connection,
  {84ad9b1c-7366-4538-9cb0-4a02e230c89e}, !- Handle
  {edfd7cb8-db7e-4fa2-8208-b61eb86f27d4}, !- Name
  {e94f30f7-da20-4166-b0e4-305bd9502ae4}, !- Source Object
  6,                                      !- Outlet Port
  {33c93f89-7bfa-4a96-b387-c7a990d8ea25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7995f978-8c19-4868-b894-7aced0eb2f75}, !- Handle
  {e288bb13-edab-4bdf-b2df-c5e12d39174b}, !- Name
  {33c93f89-7bfa-4a96-b387-c7a990d8ea25}, !- Source Object
  3,                                      !- Outlet Port
  {d733601c-1aa4-4807-9b66-920379bc8be6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b02e8d0e-8800-464d-ab98-a7904a1efa1e}, !- Handle
  {5ed32610-0f10-44a6-894a-c15a23f59ca0}, !- Name
  {d733601c-1aa4-4807-9b66-920379bc8be6}, !- Source Object
  9,                                      !- Outlet Port
  {f9286b26-e61c-443f-85a1-bff1f796a694}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f30b032-bbdd-487e-9ac5-7d981dc544a1}, !- Handle
  Air Terminal Single Duct Uncontrolled 9 Inlet Node, !- Name
  {392bd02e-7a6a-4d59-94b7-38ff8a9c259a}, !- Inlet Port
  {ede86d96-9e47-4260-84e2-b06ac95c9760}; !- Outlet Port

OS:Connection,
  {ede86d96-9e47-4260-84e2-b06ac95c9760}, !- Handle
  {2ab020fe-d791-4bc7-908b-3056834cfaec}, !- Name
  {6f30b032-bbdd-487e-9ac5-7d981dc544a1}, !- Source Object
  3,                                      !- Outlet Port
  {6e31b2ac-e3a4-4ce6-95e6-b0dd5833fa13}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e31b2ac-e3a4-4ce6-95e6-b0dd5833fa13}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {ede86d96-9e47-4260-84e2-b06ac95c9760}, !- Air Inlet Node Name
  {1569fa6f-5057-43dc-bd35-f24bfce06542}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {1569fa6f-5057-43dc-bd35-f24bfce06542}, !- Handle
  {042ea1b3-6250-45e1-8fd8-474525c0ede9}, !- Name
  {6e31b2ac-e3a4-4ce6-95e6-b0dd5833fa13}, !- Source Object
  4,                                      !- Outlet Port
  {d3297f65-c98e-4382-ab23-2da4e7e9f911}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a49e4398-7a4e-4a06-b964-8fd7f75446a3}, !- Handle
  Node 109,                               !- Name
  {a1bc5023-9a6e-437d-93c1-fbd5f6fd4c46}, !- Inlet Port
  {b81522c6-5987-4b6d-82f3-4122570cd61f}; !- Outlet Port

OS:Connection,
  {13ab6834-be7b-45ae-add4-6f68ea4fa6f4}, !- Handle
  {1cd6558a-5abc-4bbf-8253-2cbe95ba4376}, !- Name
  {d3297f65-c98e-4382-ab23-2da4e7e9f911}, !- Source Object
  3,                                      !- Outlet Port
  {7accc073-1a4b-4dd4-b252-5aa0130299f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1bc5023-9a6e-437d-93c1-fbd5f6fd4c46}, !- Handle
  {944eaa9a-412e-4c2b-97a3-9eb5ecf3dbb6}, !- Name
  {74981cd1-6f66-4ebc-a852-9011a316d96c}, !- Source Object
  3,                                      !- Outlet Port
  {a49e4398-7a4e-4a06-b964-8fd7f75446a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81522c6-5987-4b6d-82f3-4122570cd61f}, !- Handle
  {0e86b693-fce6-4ba0-84c4-6369dbe0512c}, !- Name
  {a49e4398-7a4e-4a06-b964-8fd7f75446a3}, !- Source Object
  3,                                      !- Outlet Port
  {7719fcc3-6ee8-4062-84db-800b7b57793a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {223380c9-74ed-4399-bb06-b03a00220fea}, !- Handle
  Packaged Rooftop Air Conditioner 9,     !- Name
  ,                                       !- Controller List Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  {670ef5cf-77b7-43db-8124-2d8e12e3c457}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {38b8cfeb-9e97-480e-b3f3-dfebd4b3f3c0}, !- Supply Side Inlet Node Name
  {e33687e9-abc0-4271-8bc5-6d00571802b1}, !- Demand Side Outlet Node Name
  {ef6e8cc2-6ac7-4c4f-989b-f00da2496d7f}, !- Demand Side Inlet Node A
  {0cf99710-1a04-40ed-b78a-a59d5eb7ec07}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {82d0fc1b-7953-499f-8028-93957e5950f5}, !- Demand Mixer Name
  {c670dfc3-e4ca-4428-971b-892b74e67855}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c21a445d-6cff-48c0-8d83-dc7492d0fd16}, !- Handle
  Node 110,                               !- Name
  {38b8cfeb-9e97-480e-b3f3-dfebd4b3f3c0}, !- Inlet Port
  {8e7d29b4-c5df-4734-8b9f-fc7e988252b0}; !- Outlet Port

OS:Node,
  {79ba968f-0e9e-4a2b-a5bd-d2c290baa684}, !- Handle
  Node 111,                               !- Name
  {c13e67a0-7a5b-46bf-85e7-9f92c8814077}, !- Inlet Port
  {0cf99710-1a04-40ed-b78a-a59d5eb7ec07}; !- Outlet Port

OS:Connection,
  {38b8cfeb-9e97-480e-b3f3-dfebd4b3f3c0}, !- Handle
  {32542bd3-f556-4ac1-8011-4947253a7e5e}, !- Name
  {223380c9-74ed-4399-bb06-b03a00220fea}, !- Source Object
  8,                                      !- Outlet Port
  {c21a445d-6cff-48c0-8d83-dc7492d0fd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf99710-1a04-40ed-b78a-a59d5eb7ec07}, !- Handle
  {08d87f7f-924f-40f7-b609-7efa12dde4ca}, !- Name
  {79ba968f-0e9e-4a2b-a5bd-d2c290baa684}, !- Source Object
  3,                                      !- Outlet Port
  {223380c9-74ed-4399-bb06-b03a00220fea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e08dacbe-685f-48ac-ab90-4aa76fc7852f}, !- Handle
  Node 112,                               !- Name
  {ef6e8cc2-6ac7-4c4f-989b-f00da2496d7f}, !- Inlet Port
  {0198c057-960a-4cf9-b99b-ff6fea8a00e5}; !- Outlet Port

OS:Node,
  {f5d0902d-444a-4c0c-a2e7-98fb63f384b8}, !- Handle
  Node 113,                               !- Name
  {25e696c4-89b5-4b24-9bda-e249992553b7}, !- Inlet Port
  {e33687e9-abc0-4271-8bc5-6d00571802b1}; !- Outlet Port

OS:Node,
  {f5177db8-2f59-4f60-b46e-229640c8dc09}, !- Handle
  Node 114,                               !- Name
  {de6b0616-3e3e-4ca4-a0ce-63af2d9db90d}, !- Inlet Port
  {03ba9225-fc18-43dd-a11d-78a987b8b83c}; !- Outlet Port

OS:Connection,
  {ef6e8cc2-6ac7-4c4f-989b-f00da2496d7f}, !- Handle
  {4fdc9975-e193-4b22-8e93-7fbe8bb93d65}, !- Name
  {223380c9-74ed-4399-bb06-b03a00220fea}, !- Source Object
  10,                                     !- Outlet Port
  {e08dacbe-685f-48ac-ab90-4aa76fc7852f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33687e9-abc0-4271-8bc5-6d00571802b1}, !- Handle
  {64310925-83e9-448a-9fca-b22c55384ce0}, !- Name
  {f5d0902d-444a-4c0c-a2e7-98fb63f384b8}, !- Source Object
  3,                                      !- Outlet Port
  {223380c9-74ed-4399-bb06-b03a00220fea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c670dfc3-e4ca-4428-971b-892b74e67855}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {0198c057-960a-4cf9-b99b-ff6fea8a00e5}, !- Inlet Node Name
  {b5e787d3-878b-448f-adf3-44b802a2e504}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {82d0fc1b-7953-499f-8028-93957e5950f5}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {25e696c4-89b5-4b24-9bda-e249992553b7}, !- Outlet Node Name
  {13c1f551-4acd-4b23-929d-e5a74037b7f4}; !- Inlet Node Name 1

OS:Connection,
  {0198c057-960a-4cf9-b99b-ff6fea8a00e5}, !- Handle
  {f11885a3-2c9c-4048-ba26-db547c254e3e}, !- Name
  {e08dacbe-685f-48ac-ab90-4aa76fc7852f}, !- Source Object
  3,                                      !- Outlet Port
  {c670dfc3-e4ca-4428-971b-892b74e67855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e696c4-89b5-4b24-9bda-e249992553b7}, !- Handle
  {2f1d7c6a-a35a-413d-9997-c2215f3d1b5d}, !- Name
  {82d0fc1b-7953-499f-8028-93957e5950f5}, !- Source Object
  2,                                      !- Outlet Port
  {f5d0902d-444a-4c0c-a2e7-98fb63f384b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5fadfe21-c0d9-48b4-a4c3-51283d2210ec}, !- Handle
  {223380c9-74ed-4399-bb06-b03a00220fea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {670ef5cf-77b7-43db-8124-2d8e12e3c457}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Fan:ConstantVolume,
  {29efc074-ddb9-4dad-bf3f-fb5c21191b0c}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d098c35b-ef6a-4cd3-9048-fd4111ac96e1}, !- Air Inlet Node Name
  {c13e67a0-7a5b-46bf-85e7-9f92c8814077}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7070c5b1-20f2-43f1-a0a8-1329e5176ad4}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d5947994-7ab0-4cad-b877-3c6db269fce9}, !- Air Inlet Node Name
  {344495e5-1316-412c-b57a-f44a41043949}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2175f47a-1c9f-4f54-be41-6bbd067b651b}, !- Handle
  Coil Cooling DX Single Speed 10,        !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {37649b23-a84c-4d64-9219-b913105ba06d}, !- Air Inlet Node Name
  {aeb099f4-ebf2-49d4-b7af-b6c3c275219c}, !- Air Outlet Node Name
  {79d312d0-4edd-4151-b1a7-ce91e7b0abcf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93e2d8b6-0479-4289-91eb-b82a68fc9bde}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32862f65-6408-44b9-8422-7f770f866301}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6771863-0c02-4aef-9257-1c99e8e9a762}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {98f7f617-faec-4901-b08e-5882d4fcc95e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {79d312d0-4edd-4151-b1a7-ce91e7b0abcf}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93e2d8b6-0479-4289-91eb-b82a68fc9bde}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {32862f65-6408-44b9-8422-7f770f866301}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6771863-0c02-4aef-9257-1c99e8e9a762}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {98f7f617-faec-4901-b08e-5882d4fcc95e}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:SetpointManager:SingleZone:Reheat,
  {dec01ba5-8951-4e65-bb95-be44624bc932}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {47626f6f-5bfb-4651-ae3a-0aefc30f4455}, !- Control Zone Name
  {79ba968f-0e9e-4a2b-a5bd-d2c290baa684}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {881b7ceb-d735-4462-829f-65186010f215}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {98fc5289-4935-4bc5-9292-824eefc85051}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {98fc5289-4935-4bc5-9292-824eefc85051}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {daa5cc31-14c6-4459-ab84-1322ffaf59f9}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {881b7ceb-d735-4462-829f-65186010f215}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6739b93-45c3-48af-a081-b4afbbbf1539}, !- Mixed Air Node Name
  {794f7898-c37c-4b63-9a5d-21705661fedc}, !- Outdoor Air Stream Node Name
  {3d1207aa-3a7b-4fdb-8d5a-e924209e52f5}, !- Relief Air Stream Node Name
  {8e7d29b4-c5df-4734-8b9f-fc7e988252b0}; !- Return Air Stream Node Name

OS:Node,
  {3ec40bea-891c-48d2-a3c1-04374b8f6089}, !- Handle
  Node 115,                               !- Name
  ,                                       !- Inlet Port
  {794f7898-c37c-4b63-9a5d-21705661fedc}; !- Outlet Port

OS:Connection,
  {794f7898-c37c-4b63-9a5d-21705661fedc}, !- Handle
  {e350459c-ce54-48b7-9daf-959b7c4134f8}, !- Name
  {3ec40bea-891c-48d2-a3c1-04374b8f6089}, !- Source Object
  3,                                      !- Outlet Port
  {daa5cc31-14c6-4459-ab84-1322ffaf59f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0bf1c166-e07d-4020-84b5-fbc4c02f2695}, !- Handle
  Node 116,                               !- Name
  {3d1207aa-3a7b-4fdb-8d5a-e924209e52f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d1207aa-3a7b-4fdb-8d5a-e924209e52f5}, !- Handle
  {7db0f999-7dea-42c4-994e-9587e9cfad2c}, !- Name
  {daa5cc31-14c6-4459-ab84-1322ffaf59f9}, !- Source Object
  7,                                      !- Outlet Port
  {0bf1c166-e07d-4020-84b5-fbc4c02f2695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7d29b4-c5df-4734-8b9f-fc7e988252b0}, !- Handle
  {3adb6154-d02f-4a3c-a81c-0c39c2cf2618}, !- Name
  {c21a445d-6cff-48c0-8d83-dc7492d0fd16}, !- Source Object
  3,                                      !- Outlet Port
  {daa5cc31-14c6-4459-ab84-1322ffaf59f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a5e53983-fee9-4f35-9838-fda4f56e35e3}, !- Handle
  Node 117,                               !- Name
  {b6739b93-45c3-48af-a081-b4afbbbf1539}, !- Inlet Port
  {37649b23-a84c-4d64-9219-b913105ba06d}; !- Outlet Port

OS:Connection,
  {b6739b93-45c3-48af-a081-b4afbbbf1539}, !- Handle
  {915175fc-84d4-4036-894c-85f906038728}, !- Name
  {daa5cc31-14c6-4459-ab84-1322ffaf59f9}, !- Source Object
  5,                                      !- Outlet Port
  {a5e53983-fee9-4f35-9838-fda4f56e35e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37649b23-a84c-4d64-9219-b913105ba06d}, !- Handle
  {15c19898-63e3-4d39-8e8d-96aecac837ea}, !- Name
  {a5e53983-fee9-4f35-9838-fda4f56e35e3}, !- Source Object
  3,                                      !- Outlet Port
  {2175f47a-1c9f-4f54-be41-6bbd067b651b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {864134ec-1afa-414c-b89d-3223df040708}, !- Handle
  Node 118,                               !- Name
  {aeb099f4-ebf2-49d4-b7af-b6c3c275219c}, !- Inlet Port
  {d5947994-7ab0-4cad-b877-3c6db269fce9}; !- Outlet Port

OS:Connection,
  {aeb099f4-ebf2-49d4-b7af-b6c3c275219c}, !- Handle
  {8bbbe71d-ae06-49c3-a4d2-eb71f18329d8}, !- Name
  {2175f47a-1c9f-4f54-be41-6bbd067b651b}, !- Source Object
  9,                                      !- Outlet Port
  {864134ec-1afa-414c-b89d-3223df040708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5947994-7ab0-4cad-b877-3c6db269fce9}, !- Handle
  {e63fd43b-f3da-4cce-8b77-008fb891d3b2}, !- Name
  {864134ec-1afa-414c-b89d-3223df040708}, !- Source Object
  3,                                      !- Outlet Port
  {7070c5b1-20f2-43f1-a0a8-1329e5176ad4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a1bc3858-2709-42b8-866f-9cca9a173bf8}, !- Handle
  Node 119,                               !- Name
  {344495e5-1316-412c-b57a-f44a41043949}, !- Inlet Port
  {d098c35b-ef6a-4cd3-9048-fd4111ac96e1}; !- Outlet Port

OS:Connection,
  {344495e5-1316-412c-b57a-f44a41043949}, !- Handle
  {526fb58e-933b-4ab8-afa0-49f0b5085d65}, !- Name
  {7070c5b1-20f2-43f1-a0a8-1329e5176ad4}, !- Source Object
  6,                                      !- Outlet Port
  {a1bc3858-2709-42b8-866f-9cca9a173bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d098c35b-ef6a-4cd3-9048-fd4111ac96e1}, !- Handle
  {38c56b96-3b59-4ce7-a841-717a3d396bd2}, !- Name
  {a1bc3858-2709-42b8-866f-9cca9a173bf8}, !- Source Object
  3,                                      !- Outlet Port
  {29efc074-ddb9-4dad-bf3f-fb5c21191b0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c13e67a0-7a5b-46bf-85e7-9f92c8814077}, !- Handle
  {10555e27-f8bb-40b8-800a-3f60e9b7112b}, !- Name
  {29efc074-ddb9-4dad-bf3f-fb5c21191b0c}, !- Source Object
  9,                                      !- Outlet Port
  {79ba968f-0e9e-4a2b-a5bd-d2c290baa684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2dcb9c9-fc10-4305-a713-a37358250627}, !- Handle
  Air Terminal Single Duct Uncontrolled 10 Inlet Node, !- Name
  {b5e787d3-878b-448f-adf3-44b802a2e504}, !- Inlet Port
  {39462bc0-d666-458d-b72f-d47b6838554e}; !- Outlet Port

OS:Connection,
  {39462bc0-d666-458d-b72f-d47b6838554e}, !- Handle
  {e6fe7b94-e2d1-4c97-bd1f-4350825d7735}, !- Name
  {d2dcb9c9-fc10-4305-a713-a37358250627}, !- Source Object
  3,                                      !- Outlet Port
  {eb621fd1-509d-4e29-a321-696c2ce497bb}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb621fd1-509d-4e29-a321-696c2ce497bb}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {38185edb-0513-4106-9e29-789962fe5785}, !- Availability Schedule Name
  {39462bc0-d666-458d-b72f-d47b6838554e}, !- Air Inlet Node Name
  {de6b0616-3e3e-4ca4-a0ce-63af2d9db90d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {de6b0616-3e3e-4ca4-a0ce-63af2d9db90d}, !- Handle
  {3672afe1-f6a4-4723-9d86-9ea7ffa9be54}, !- Name
  {eb621fd1-509d-4e29-a321-696c2ce497bb}, !- Source Object
  4,                                      !- Outlet Port
  {f5177db8-2f59-4f60-b46e-229640c8dc09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f86a1f7-a275-4196-bc28-db4550ad517e}, !- Handle
  Node 120,                               !- Name
  {e8baedb6-b299-4c5b-b458-dfb45670f5ba}, !- Inlet Port
  {13c1f551-4acd-4b23-929d-e5a74037b7f4}; !- Outlet Port

OS:Connection,
  {03ba9225-fc18-43dd-a11d-78a987b8b83c}, !- Handle
  {170df161-9785-4198-a3a2-7f88ac73e61c}, !- Name
  {f5177db8-2f59-4f60-b46e-229640c8dc09}, !- Source Object
  3,                                      !- Outlet Port
  {0cecca2f-f4e3-4c06-96dd-cafcb0f1e5d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8baedb6-b299-4c5b-b458-dfb45670f5ba}, !- Handle
  {63d96195-2582-4d74-a68d-738d99ade0ab}, !- Name
  {81745fee-3896-4726-8908-8918b4837c79}, !- Source Object
  3,                                      !- Outlet Port
  {4f86a1f7-a275-4196-bc28-db4550ad517e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c1f551-4acd-4b23-929d-e5a74037b7f4}, !- Handle
  {106b443f-2e66-4671-af21-c4fa10a9f01a}, !- Name
  {4f86a1f7-a275-4196-bc28-db4550ad517e}, !- Source Object
  3,                                      !- Outlet Port
  {82d0fc1b-7953-499f-8028-93957e5950f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}, !- Handle
  Cooling Sch,                            !- Name
  {7bf37f1d-adb9-45e5-9754-adf3e53393c3}, !- Schedule Type Limits Name
  {18e357c6-b750-4019-b5c1-c082884b9d64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18e357c6-b750-4019-b5c1-c082884b9d64}, !- Handle
  Cooling Sch Default,                    !- Name
  {7bf37f1d-adb9-45e5-9754-adf3e53393c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Handle
  Heating Sch,                            !- Name
  {7bf37f1d-adb9-45e5-9754-adf3e53393c3}, !- Schedule Type Limits Name
  {618cd775-be71-4f1c-98e7-e55094037179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {618cd775-be71-4f1c-98e7-e55094037179}, !- Handle
  Heating Sch Default,                    !- Name
  {7bf37f1d-adb9-45e5-9754-adf3e53393c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f27f6db2-ef7d-4b04-a1b7-25cdad9499c3}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {7bf37f1d-adb9-45e5-9754-adf3e53393c3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {635956b1-4861-4247-aeb0-b41ba8d3ed2e}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0160ae94-3dc9-4e75-85ef-73a2c70c40d5}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae5fb54b-9af4-44b0-8333-ffecafea60cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21801fd9-318e-442c-92f6-8eb794d0557c}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5cc4bc9-9e9b-427f-9156-212ebf3b888d}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b0a28f9-3d1e-419f-8940-065ee1efdd78}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {225ab1b6-776c-4952-b348-6706a8d175fe}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f5b4485-794d-42e1-87f6-acc908357371}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ed3c2df-b678-4046-9b20-77500f324876}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {30910f14-7685-464f-8f84-7eeaa28b4430}, !- Heating Setpoint Temperature Schedule Name
  {4b11f9b0-8832-4fbb-8eb6-706f9f2b4952}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {a56556c7-3f75-4ca0-bedd-bc12e1676b4a}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {537f9514-31ca-4bfa-9427-ca11dfae3311}, ! Default Exterior Surface Constructions Name
  {84e8095f-7018-476f-8902-e9d7a9abba16}, ! Default Interior Surface Constructions Name
  {fbb3498b-d833-48aa-bbc6-cabaa8879ddf}, ! Default Ground Contact Surface Constructions Name
  {6f64ba10-391a-44d2-849f-269cd6089c3a}, ! Default Exterior SubSurface Constructions Name
  {b7034792-5cb3-4956-8318-beceac7e5c43}, ! Default Interior SubSurface Constructions Name
  {f8b28c73-c9da-44bd-b4dd-2ee45f11d12f}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {537f9514-31ca-4bfa-9427-ca11dfae3311}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {8ffe25ec-c7df-4f14-ada5-27c35e30e43e}, ! Floor Construction Name
  {c141bca8-e822-4479-9b2a-fb8f146d2621}, ! Wall Construction Name
  {1b62e5fa-9863-4fbb-8dbf-046f17848d36}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84e8095f-7018-476f-8902-e9d7a9abba16}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {3ac574dd-52f2-4650-8900-82d1e5946e00}, ! Floor Construction Name
  {b4f2dcd9-f05e-46eb-b91a-d35a1208e5d0}, ! Wall Construction Name
  {f420d78b-ed97-42bf-8ede-ebca4a156ca7}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fbb3498b-d833-48aa-bbc6-cabaa8879ddf}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {8ffe25ec-c7df-4f14-ada5-27c35e30e43e}, ! Floor Construction Name
  {8ffe25ec-c7df-4f14-ada5-27c35e30e43e}, ! Wall Construction Name
  {8ffe25ec-c7df-4f14-ada5-27c35e30e43e}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6f64ba10-391a-44d2-849f-269cd6089c3a}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {af9e173d-f65a-4598-b87e-a94b78d9cd75}, ! Fixed Window Construction Name
  {af9e173d-f65a-4598-b87e-a94b78d9cd75}, ! Operable Window Construction Name
