  0, 0, 37.4998;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 36.2806,                !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DataCenter_top_ZN_6_ceiling,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 36.2806,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 36.2806,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 36.2806;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 3 {m}
  0, 0, 36.2806;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 37.4998,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 37.4998;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 37.4998,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 36.2806,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 37.4998;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 37.4998,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 37.4998;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-9.62, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 37.4998,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 36.2806,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 37.4998;                          !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum Infiltration,           !- Name
  TopFloor_Plenum ZN,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.38381365675349e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  6,                                      !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {9fefef61-abf6-42a2-a999-0be1b93f99bb}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-20.83,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  Typical Insulation R-8.93,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-7.23,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  U 1.17 SHGC 0.49 Simple Glazing;        !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fuel Cell Watt Limits,                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  10000000000000,                         !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  power;                                  !- Unit Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Fuel Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Constant,
  Generator Demand,                       !- Name
  ,                                       !- Schedule Type Limits Name
  250;                                    !- Hourly Value

Schedule:Constant,
  Water Temperature,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  20;                                     !- Hourly Value

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Condenser Water Loop Temp - 70F Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Heat Pump Loop High Temp - 65F Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.00000000000006;                       !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Large Office BLDG ELEVATORS Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Min Max Temp w Deadband Max Day,        !- Name
  Min Max Temp w Deadband Max Limits,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Min Max Temp w Deadband Min Day,        !- Name
  Min Max Temp w Deadband Min Limits,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.09238,                                !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.27714,                                !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.13857,                                !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04619,                                !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.09238,                                !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.27714,                                !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.83142,                                !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4619,                                 !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.27714,                                !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.18476,                                !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.09238,                                !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04619;                                !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default,       !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 1,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 2,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.04F Default 3,     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {49fe449f-0ff8-4fc9-aa0b-b377e1848628}, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {49fe449f-0ff8-4fc9-aa0b-b377e1848628}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c875cc53-64e3-48fa-9b58-e0dcd59de6a0}, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {c875cc53-64e3-48fa-9b58-e0dcd59de6a0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {76746f4c-95ea-4e8a-b4cb-cb73dda1a94b}, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {76746f4c-95ea-4e8a-b4cb-cb73dda1a94b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ad236589-24b4-4a6e-86be-da900afce4ec}, !- Name
  Condenser Water Loop Temp - 70F Default, !- Sunday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- Monday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- Tuesday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- Wednesday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- Thursday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- Friday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- Saturday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- Holiday Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Condenser Water Loop Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Condenser Water Loop Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Condenser Water Loop Temp - 70F,        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ad236589-24b4-4a6e-86be-da900afce4ec}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cbae501b-3edd-4c22-9b36-585010a98c3a}, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Sunday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Monday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Thursday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Friday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Saturday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Holiday Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- CustomDay1 Schedule:Day Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {cbae501b-3edd-4c22-9b36-585010a98c3a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bb6ad26b-c3d9-417d-9854-6aa39e0df960}, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday, !- Sunday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday, !- Monday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday, !- Thursday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday, !- Friday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday, !- Saturday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- Holiday Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default, !- CustomDay1 Schedule:Day Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {bb6ad26b-c3d9-417d-9854-6aa39e0df960}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0cf30bc1-0f03-459c-861c-13e014b4d2e4}, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0cf30bc1-0f03-459c-861c-13e014b4d2e4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0960f0b7-e291-4041-b8b0-2e5a7dabdc47}, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 30,                        !- Wednesday Schedule:Day Name
  Schedule Day 30,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 30,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0960f0b7-e291-4041-b8b0-2e5a7dabdc47}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a5150599-a7c8-406e-baf6-59260547c136}, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05 1,               !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a5150599-a7c8-406e-baf6-59260547c136}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e500692d-a507-43a3-8ed0-cccde175155a}, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 38,                        !- Holiday Schedule:Day Name
  Schedule Day 38,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 38,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 38,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 38;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05 2,               !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e500692d-a507-43a3-8ed0-cccde175155a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {17245cc6-4e26-481c-88b7-041d8d760f46}, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {17245cc6-4e26-481c-88b7-041d8d760f46}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {66255bb9-ab5e-4d31-bfb6-12c1b2f2cdd7}, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 34,                        !- Monday Schedule:Day Name
  Schedule Day 34,                        !- Tuesday Schedule:Day Name
  Schedule Day 34,                        !- Wednesday Schedule:Day Name
  Schedule Day 34,                        !- Thursday Schedule:Day Name
  Schedule Day 34,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 34,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 34,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 34;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2 1,              !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {66255bb9-ab5e-4d31-bfb6-12c1b2f2cdd7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b11013c6-259b-413b-8cdb-905da68fa1c6}, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 37,                        !- Monday Schedule:Day Name
  Schedule Day 37,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2 2,              !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b11013c6-259b-413b-8cdb-905da68fa1c6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4f2f22bb-f680-41ca-9eeb-024c02d32840}, !- Name
  Heat Pump Loop High Temp - 65F Default, !- Sunday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Monday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Tuesday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Wednesday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Thursday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Friday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Saturday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Holiday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- SummerDesignDay Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- WinterDesignDay Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- CustomDay1 Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heat Pump Loop High Temp - 65F,         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {4f2f22bb-f680-41ca-9eeb-024c02d32840}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9170e2dc-878c-4449-a97b-b5ff7676eceb}, !- Name
  Heat Pump Loop Low Temp - 41F Default,  !- Sunday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Monday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Tuesday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Wednesday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Thursday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Friday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Saturday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Holiday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- SummerDesignDay Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- WinterDesignDay Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- CustomDay1 Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heat Pump Loop Low Temp - 41F,          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {9170e2dc-878c-4449-a97b-b5ff7676eceb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {849e97be-7911-48ff-b666-9b268121371c}, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {849e97be-7911-48ff-b666-9b268121371c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {88c2ad08-d54f-4934-9dce-69b54136979c}, !- Name
  Large Office BLDG ELEVATORS Default,    !- Sunday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Monday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Tuesday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Wednesday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Thursday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Friday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Saturday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Holiday Schedule:Day Name
  Large Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- CustomDay1 Schedule:Day Name
  Large Office BLDG ELEVATORS Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office BLDG ELEVATORS,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {88c2ad08-d54f-4934-9dce-69b54136979c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f915a0d8-0d8b-4f21-9fe4-00d8044fa2ef}, !- Name
  Min Max Temp w Deadband Max Day,        !- Sunday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Monday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Tuesday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Wednesday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Thursday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Friday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Saturday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Holiday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- SummerDesignDay Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- WinterDesignDay Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- CustomDay1 Schedule:Day Name
  Min Max Temp w Deadband Max Day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  Min Max Temp w Deadband Max Limits,     !- Schedule Type Limits Name
  Schedule:Week:Daily {f915a0d8-0d8b-4f21-9fe4-00d8044fa2ef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {64431b02-ea3f-4408-adfe-8a969babbc0a}, !- Name
  Min Max Temp w Deadband Min Day,        !- Sunday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Monday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Tuesday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Wednesday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Thursday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Friday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Saturday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Holiday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- SummerDesignDay Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- WinterDesignDay Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- CustomDay1 Schedule:Day Name
  Min Max Temp w Deadband Min Day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  Min Max Temp w Deadband Min Limits,     !- Schedule Type Limits Name
  Schedule:Week:Daily {64431b02-ea3f-4408-adfe-8a969babbc0a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e9745e59-8a6b-433c-99f3-da20131db905}, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 31,                        !- Monday Schedule:Day Name
  Schedule Day 31,                        !- Tuesday Schedule:Day Name
  Schedule Day 31,                        !- Wednesday Schedule:Day Name
  Schedule Day 31,                        !- Thursday Schedule:Day Name
  Schedule Day 31,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  Schedule Day 31,                        !- Holiday Schedule:Day Name
  Schedule Day 31,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 31,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 31,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 31;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e9745e59-8a6b-433c-99f3-da20131db905}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bcec8338-f83b-48a9-af26-609ee01fc80f}, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 36,                        !- Saturday Schedule:Day Name
  Schedule Day 36,                        !- Holiday Schedule:Day Name
  Schedule Day 36,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 36,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 36,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 36;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {bcec8338-f83b-48a9-af26-609ee01fc80f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d59fbc2f-1813-4ed6-a027-ad1c37017de0}, !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  Schedule Day 39,                        !- Holiday Schedule:Day Name
  Schedule Day 39,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 39,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 39,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 39;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d59fbc2f-1813-4ed6-a027-ad1c37017de0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {16df38de-bebf-47f8-8acd-ec6ab2f140b7}, !- Name
  OfficeLarge ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {16df38de-bebf-47f8-8acd-ec6ab2f140b7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {05630938-3595-4752-b9c8-40b2ce883b32}, !- Name
  OfficeLarge ALWAYS_ON Default,          !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Friday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ALWAYS_ON,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {05630938-3595-4752-b9c8-40b2ce883b32}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {28c9a6ae-2651-4c99-a33d-472422065a51}, !- Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {28c9a6ae-2651-4c99-a33d-472422065a51}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ed83fdb1-2237-45e1-9c26-fdb0015fb3bb}, !- Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ed83fdb1-2237-45e1-9c26-fdb0015fb3bb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d348c722-b283-475c-9071-857309b25a5a}, !- Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Monday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Thursday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Friday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Saturday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d348c722-b283-475c-9071-857309b25a5a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5a4821c8-ec0b-4662-ad00-c81beda35f20}, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {5a4821c8-ec0b-4662-ad00-c81beda35f20}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {82c18ddd-a59d-4ac6-86c3-2ada4d76acac}, !- Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Sunday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Monday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Tuesday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Wednesday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Thursday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Friday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Saturday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Holiday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {82c18ddd-a59d-4ac6-86c3-2ada4d76acac}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {47e8ca87-88ce-403f-b7ed-ad1d36932bdf}, !- Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {47e8ca87-88ce-403f-b7ed-ad1d36932bdf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6ce33a7d-cb90-48e0-b1c0-60d7cd628680}, !- Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6ce33a7d-cb90-48e0-b1c0-60d7cd628680}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6922d4eb-9e0e-41a3-aaf4-923bf08db91c}, !- Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6922d4eb-9e0e-41a3-aaf4-923bf08db91c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9fb2acfd-28d1-4980-aa99-04f9822d8e2f}, !- Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {9fb2acfd-28d1-4980-aa99-04f9822d8e2f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ad87dcc8-f8c6-403e-b63c-64a05f9f7388}, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ad87dcc8-f8c6-403e-b63c-64a05f9f7388}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {529b00a4-d9b0-4648-b09e-5a34ab148453}, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {529b00a4-d9b0-4648-b09e-5a34ab148453}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0d316af6-c959-4125-a2e2-02e51d262618}, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Schedule:Week:Daily {0d316af6-c959-4125-a2e2-02e51d262618}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f67c2ec1-1481-4dd4-9265-e7e928857356}, !- Name
  Supply Air Temp - 55.04F Default,       !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default,       !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F,               !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f67c2ec1-1481-4dd4-9265-e7e928857356}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {76047244-1b3b-4f52-8a86-366e0bc5549f}, !- Name
  Supply Air Temp - 55.04F Default 1,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 1,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 1,             !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {76047244-1b3b-4f52-8a86-366e0bc5549f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a8eba101-a9f2-4cc2-9515-8dc727e13b6b}, !- Name
  Supply Air Temp - 55.04F Default 2,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 2,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 2,             !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {a8eba101-a9f2-4cc2-9515-8dc727e13b6b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ada9dc10-0bcd-45d3-90fb-2507e7b8a6d1}, !- Name
  Supply Air Temp - 55.04F Default 3,     !- Sunday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Monday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Thursday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Friday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Saturday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- Holiday Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.04F Default 3,     !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.04F Default 3;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.04F 3,             !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ada9dc10-0bcd-45d3-90fb-2507e7b8a6d1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {794a536f-9c18-4f69-946e-9747d5e743f5}, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Schedule:Week:Daily {794a536f-9c18-4f69-946e-9747d5e743f5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d6ba6580-916e-4789-abc8-e7d7fb306b99}, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d6ba6580-916e-4789-abc8-e7d7fb306b99}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  CAV_bas,                                !- Name
  CAV_bas Controllers,                    !- Controller List Name
  CAV_basAvailability Manager List,       !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV_bas Supply Branches,                !- Branch List Name
  ,                                       !- Connector List Name
  Node 186,                               !- Supply Side Inlet Node Name
  Node 189,                               !- Demand Side Outlet Node Name
  CAV_bas Demand Inlet Nodes,             !- Demand Side Inlet Node Names
  CAV_bas Supply Outlet Nodes;            !- Supply Side Outlet Node Names

NodeList,
  CAV_bas Supply Outlet Nodes,            !- Name
  Node 187;                               !- Node Name 1

NodeList,
  CAV_bas Demand Inlet Nodes,             !- Name
  Node 188;                               !- Node Name 1

Sizing:System,
  CAV_bas,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  CAV_bas Controllers,                    !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 16,               !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  CAV_bas Main Htg Coil Controller;       !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil 16,               !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 196,                               !- Sensor Node Name
  Node 194,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_bas Main Htg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 191,                               !- Sensor Node Name
  Node 192,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CAV_basAvailability Manager List,       !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  CAV_bas Supply Branches,                !- Name
  CAV_bas Main Branch;                    !- Branch Name 1

Branch,
  CAV_bas Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CAV_bas OA Sys,                         !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 199,                               !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  CAV_bas Clg Coil,                       !- Component Name 2
  Node 199,                               !- Component Inlet Node Name 2
  Node 196,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  CAV_bas Main Htg Coil,                  !- Component Name 3
  Node 196,                               !- Component Inlet Node Name 3
  Node 191,                               !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CAV_bas Fan,                            !- Component Name 4
  Node 191,                               !- Component Inlet Node Name 4
  Node 187;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CAV_bas OA Sys,                         !- Name
  CAV_bas OA Sys Controller List,         !- Controller List Name
  CAV_bas OA Sys Equipment List,          !- Outdoor Air Equipment List Name
  CAV_bas OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  CAV_bas OA Sys Controller List,         !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CAV_bas OA Controller;                  !- Controller Name 1

Controller:OutdoorAir,
  CAV_bas OA Controller,                  !- Name
  Node 198,                               !- Relief Air Outlet Node Name
  Node 186,                               !- Return Air Node Name
  Node 199,                               !- Mixed Air Node Name
  Node 197,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge HVACOperationSchd,          !- Minimum Outdoor Air Schedule Name
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CAV_bas Vent Controller,                !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  CAV_bas OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV_bas OA Sys Availability Manager;    !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV_bas OA Sys Availability Manager,    !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 197;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_bas OA Sys Equipment List,          !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CAV_bas OA Sys Outdoor Air Mixer;       !- Component Name 1

OutdoorAir:Mixer,
  CAV_bas OA Sys Outdoor Air Mixer,       !- Name
  Node 199,                               !- Mixed Air Node Name
  Node 197,                               !- Outdoor Air Stream Node Name
  Node 198,                               !- Relief Air Stream Node Name
  Node 186;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 199 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 191,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 199;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  CAV_bas Clg Coil,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 194,                               !- Water Inlet Node Name
  Node 195,                               !- Water Outlet Node Name
  Node 199,                               !- Air Inlet Node Name
  Node 196,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 196 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 191,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 196;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  CAV_bas Main Htg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 192,                               !- Water Inlet Node Name
  Node 193,                               !- Water Outlet Node Name
  Node 196,                               !- Air Inlet Node Name
  Node 191,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 191 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 187,                               !- Reference Setpoint Node Name
  Node 191,                               !- Fan Inlet Node Name
  Node 187,                               !- Fan Outlet Node Name
  Node 191;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CAV_bas Fan,                            !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 191,                               !- Air Inlet Node Name
  Node 187;                               !- Air Outlet Node Name

SetpointManager:Scheduled,
  CAV_bas supply air setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.04F 3,             !- Schedule Name
  Node 187;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV_bas Node 188 Supply Path,           !- Name
  Node 188,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 188,                               !- Inlet Node Name
  Node 203;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  CAV_bas Return Path,                    !- Name
  Node 189,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 189,                               !- Outlet Node Name
  Node 202;                               !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Controllers, !- Controller List Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 220,                               !- Supply Side Inlet Node Name
  Node 223,                               !- Demand Side Outlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  Node 221;                               !- Node Name 1

NodeList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  Node 222;                               !- Node Name 1

Sizing:System,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 18;               !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 18,               !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 221,                               !- Sensor Node Name
  Node 231,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Component Name 1
  Node 220,                               !- Component Inlet Node Name 1
  Node 236,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Component Name 2
  Node 236,                               !- Component Inlet Node Name 2
  Node 235,                               !- Component Outlet Node Name 2
  Humidifier:Steam:Electric,              !- Component Object Type 3
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Steam Humidifier, !- Component Name 3
  Node 235,                               !- Component Inlet Node Name 3
  Node 234,                               !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Htg Coil, !- Component Name 4
  Node 234,                               !- Component Inlet Node Name 4
  Node 233,                               !- Component Outlet Node Name 4
  Coil:Heating:Water,                     !- Component Object Type 5
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water Htg Coil, !- Component Name 5
  Node 233,                               !- Component Inlet Node Name 5
  Node 221;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Controller List Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  Node 230,                               !- Relief Air Outlet Node Name
  Node 220,                               !- Return Air Node Name
  Node 236,                               !- Mixed Air Node Name
  Node 229,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 229;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer, !- Name
  Node 236,                               !- Mixed Air Node Name
  Node 229,                               !- Outdoor Air Stream Node Name
  Node 230,                               !- Relief Air Stream Node Name
  Node 220;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 236 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 221,                               !- Reference Setpoint Node Name
  Node 236,                               !- Fan Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Fan Outlet Node Name
  Node 236;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Name
  Load,                                   !- Control Type
  DataCenter_basement_ZN_6 ZN,            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  Node 236,                               !- Air Inlet Node Name
  Node 235,                               !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 236,                               !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  Node 225,                               !- Water Inlet Node Name
  Node 226,                               !- Water Outlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  Node 227,                               !- Water Inlet Node Name
  Node 228,                               !- Water Outlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 235;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Node 235 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_basement_ZN_6 ZN,            !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 224,                               !- Zone Inlet Node Name
  Node 235;                               !- Setpoint Node or NodeList Name

Humidifier:Steam:Electric,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  Node 235,                               !- Air Inlet Node Name
  Node 234;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Humidity:Minimum,
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  Node 234,                               !- Setpoint Node or NodeList Name
  Node 14;                                !- Control Zone Air Node Name

SetpointManager:SingleZone:Reheat,
  Node 234 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_basement_ZN_6 ZN,            !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 224,                               !- Zone Inlet Node Name
  Node 234;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 234,                               !- Air Inlet Node Name
  Node 233,                               !- Air Outlet Node Name
  Node 233;                               !- Temperature Setpoint Node Name

SetpointManager:SingleZone:Reheat,
  Node 233 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_basement_ZN_6 ZN,            !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 224,                               !- Zone Inlet Node Name
  Node 233;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 231,                               !- Water Inlet Node Name
  Node 232,                               !- Water Outlet Node Name
  Node 233,                               !- Air Inlet Node Name
  Node 221,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_basement_ZN_6 ZN,            !- Control Zone Name
  Node 14,                                !- Zone Node Name
  Node 224,                               !- Zone Inlet Node Name
  Node 221;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Node 222 Supply Path, !- Name
  Node 222,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 222,                               !- Inlet Node Name
  Node 224;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  Node 223,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 223,                               !- Outlet Node Name
  Node 237;                               !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 238,                               !- Supply Side Inlet Node Name
  Node 241,                               !- Demand Side Outlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  Node 239;                               !- Node Name 1

NodeList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  Node 240;                               !- Node Name 1

Sizing:System,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Component Name 1
  Node 238,                               !- Component Inlet Node Name 1
  Node 249,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Unitary - CW cooling - HW heating - VAV - HW reheat, !- Component Name 2
  Node 249,                               !- Component Inlet Node Name 2
  Node 239;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Controller List Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  Node 248,                               !- Relief Air Outlet Node Name
  Node 238,                               !- Return Air Node Name
  Node 249,                               !- Mixed Air Node Name
  Node 247,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 247;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer, !- Name
  Node 249,                               !- Mixed Air Node Name
  Node 247,                               !- Outdoor Air Stream Node Name
  Node 248,                               !- Relief Air Stream Node Name
  Node 238;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 249 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 239,                               !- Reference Setpoint Node Name
  Node 249,                               !- Fan Inlet Node Name
  Unitary - CW cooling - HW heating - VAV - HW reheat Fan - Cooling Coil Node, !- Fan Outlet Node Name
  Node 249;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Unitary - CW cooling - HW heating - VAV - HW reheat, !- Name
  Load,                                   !- Control Type
  DataCenter_bot_ZN_6 ZN,                 !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  Node 249,                               !- Air Inlet Node Name
  Node 239,                               !- Air Outlet Node Name
  Fan:VariableVolume,                     !- Supply Fan Object Type
  Fan Variable Volume 1,                  !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  HW Htg Coil 6,                          !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  CHW Clg Coil 4,                         !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Water,                     !- Supplemental Heating Coil Object Type
  HW Htg Coil 7,                          !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.4444444444445,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 249,                               !- Air Inlet Node Name
  Unitary - CW cooling - HW heating - VAV - HW reheat Fan - Cooling Coil Node; !- Air Outlet Node Name

Coil:Heating:Water,
  HW Htg Coil 6,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 243,                               !- Water Inlet Node Name
  Node 244,                               !- Water Outlet Node Name
  Unitary - CW cooling - HW heating - VAV - HW reheat Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Unitary - CW cooling - HW heating - VAV - HW reheat Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water,
  CHW Clg Coil 4,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 245,                               !- Water Inlet Node Name
  Node 246,                               !- Water Outlet Node Name
  Unitary - CW cooling - HW heating - VAV - HW reheat Fan - Cooling Coil Node, !- Air Inlet Node Name
  Unitary - CW cooling - HW heating - VAV - HW reheat Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  HW Htg Coil 7,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 311,                               !- Water Inlet Node Name
  Node 312,                               !- Water Outlet Node Name
  Unitary - CW cooling - HW heating - VAV - HW reheat Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 239,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_bot_ZN_6 ZN,                 !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Node 242,                               !- Zone Inlet Node Name
  Node 239;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Node 240 Supply Path, !- Name
  Node 240,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 240,                               !- Inlet Node Name
  Node 242;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  Node 241,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 241,                               !- Outlet Node Name
  Node 250;                               !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 251,                               !- Supply Side Inlet Node Name
  Node 254,                               !- Demand Side Outlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  Node 252;                               !- Node Name 1

NodeList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  Node 253;                               !- Node Name 1

Sizing:System,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Component Name 1
  Node 251,                               !- Component Inlet Node Name 1
  Node 262,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Component Name 2
  Node 262,                               !- Component Inlet Node Name 2
  Node 252;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Controller List Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  Node 261,                               !- Relief Air Outlet Node Name
  Node 251,                               !- Return Air Node Name
  Node 262,                               !- Mixed Air Node Name
  Node 260,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 260;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer, !- Name
  Node 262,                               !- Mixed Air Node Name
  Node 260,                               !- Outdoor Air Stream Node Name
  Node 261,                               !- Relief Air Stream Node Name
  Node 251;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 262 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 252,                               !- Reference Setpoint Node Name
  Node 262,                               !- Fan Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Fan Outlet Node Name
  Node 262;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  DataCenter_mid_ZN_6 ZN,                 !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  Node 262,                               !- Air Inlet Node Name
  Node 252,                               !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 262,                               !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  Node 256,                               !- Water Inlet Node Name
  Node 257,                               !- Water Outlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  Node 258,                               !- Water Inlet Node Name
  Node 259,                               !- Water Outlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 252;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_mid_ZN_6 ZN,                 !- Control Zone Name
  Node 3,                                 !- Zone Node Name
  Node 255,                               !- Zone Inlet Node Name
  Node 252;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Node 253 Supply Path, !- Name
  Node 253,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 253,                               !- Inlet Node Name
  Node 255;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  Node 254,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 254,                               !- Outlet Node Name
  Node 263;                               !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 264,                               !- Supply Side Inlet Node Name
  Node 267,                               !- Demand Side Outlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  Node 265;                               !- Node Name 1

NodeList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  Node 266;                               !- Node Name 1

Sizing:System,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data CenterAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Component Name 1
  Node 264,                               !- Component Inlet Node Name 1
  Node 275,                               !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Component Name 2
  Node 275,                               !- Component Inlet Node Name 2
  Node 265;                               !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Controller List Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Name
  Node 274,                               !- Relief Air Outlet Node Name
  Node 264,                               !- Return Air Node Name
  Node 275,                               !- Mixed Air Node Name
  Node 273,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 273;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer, !- Name
  Node 275,                               !- Mixed Air Node Name
  Node 273,                               !- Outdoor Air Stream Node Name
  Node 274,                               !- Relief Air Stream Node Name
  Node 264;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 275 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 265,                               !- Reference Setpoint Node Name
  Node 275,                               !- Fan Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Fan Outlet Node Name
  Node 275;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  DataCenter_top_ZN_6 ZN,                 !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  Node 275,                               !- Air Inlet Node Name
  Node 265,                               !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 275,                               !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  Node 269,                               !- Water Inlet Node Name
  Node 270,                               !- Water Outlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  Node 271,                               !- Water Inlet Node Name
  Node 272,                               !- Water Outlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 265;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_top_ZN_6 ZN,                 !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 268,                               !- Zone Inlet Node Name
  Node 265;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Node 266 Supply Path, !- Name
  Node 266,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 266,                               !- Inlet Node Name
  Node 268;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  Node 267,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 267,                               !- Outlet Node Name
  Node 276;                               !- Inlet Node Name 1

AirLoopHVAC,
  VAV_bot WITH REHEAT,                    !- Name
  VAV_bot WITH REHEAT Controllers,        !- Controller List Name
  VAV_bot WITH REHEATAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_bot WITH REHEAT Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  Node 69,                                !- Supply Side Inlet Node Name
  Node 72,                                !- Demand Side Outlet Node Name
  VAV_bot WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV_bot WITH REHEAT Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV_bot WITH REHEAT Supply Outlet Nodes, !- Name
  Node 70;                                !- Node Name 1

NodeList,
  VAV_bot WITH REHEAT Demand Inlet Nodes, !- Name
  Node 71;                                !- Node Name 1

Sizing:System,
  VAV_bot WITH REHEAT,                    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_bot WITH REHEAT Controllers,        !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_bot WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_bot WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 77,                                !- Sensor Node Name
  Node 78,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 74,                                !- Sensor Node Name
  Node 75,                                !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV_bot WITH REHEATAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV_bot WITH REHEAT Supply Branches,    !- Name
  VAV_bot WITH REHEAT Main Branch;        !- Branch Name 1

Branch,
  VAV_bot WITH REHEAT Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_bot WITH REHEAT OA Sys,             !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 82,                                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_bot WITH REHEAT Clg Coil,           !- Component Name 2
  Node 82,                                !- Component Inlet Node Name 2
  Node 77,                                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_bot WITH REHEAT Main Htg Coil,      !- Component Name 3
  Node 77,                                !- Component Inlet Node Name 3
  Node 74,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_bot WITH REHEAT Fan,                !- Component Name 4
  Node 74,                                !- Component Inlet Node Name 4
  Node 70;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_bot WITH REHEAT OA Sys,             !- Name
  VAV_bot WITH REHEAT OA Sys Controller List, !- Controller List Name
  VAV_bot WITH REHEAT OA Sys Equipment List, !- Outdoor Air Equipment List Name
  VAV_bot WITH REHEAT OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_bot WITH REHEAT OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_bot WITH REHEAT OA Controller;      !- Controller Name 1

Controller:OutdoorAir,
  VAV_bot WITH REHEAT OA Controller,      !- Name
  Node 81,                                !- Relief Air Outlet Node Name
  Node 69,                                !- Return Air Node Name
  Node 82,                                !- Mixed Air Node Name
  Node 80,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge HVACOperationSchd,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_bot WITH REHEAT Vent Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_bot WITH REHEAT OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_bot WITH REHEAT OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_bot WITH REHEAT OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 80;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_bot WITH REHEAT OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_bot WITH REHEAT OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  VAV_bot WITH REHEAT OA Sys Outdoor Air Mixer, !- Name
  Node 82,                                !- Mixed Air Node Name
  Node 80,                                !- Outdoor Air Stream Node Name
  Node 81,                                !- Relief Air Stream Node Name
  Node 69;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 82 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 70,                                !- Reference Setpoint Node Name
  Node 74,                                !- Fan Inlet Node Name
  Node 70,                                !- Fan Outlet Node Name
  Node 82;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 78,                                !- Water Inlet Node Name
  Node 79,                                !- Water Outlet Node Name
  Node 82,                                !- Air Inlet Node Name
  Node 77,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 77 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 70,                                !- Reference Setpoint Node Name
  Node 74,                                !- Fan Inlet Node Name
  Node 70,                                !- Fan Outlet Node Name
  Node 77;                                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 75,                                !- Water Inlet Node Name
  Node 76,                                !- Water Outlet Node Name
  Node 77,                                !- Air Inlet Node Name
  Node 74,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 74 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 70,                                !- Reference Setpoint Node Name
  Node 74,                                !- Fan Inlet Node Name
  Node 70,                                !- Fan Outlet Node Name
  Node 74;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_bot WITH REHEAT Fan,                !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 74,                                !- Air Inlet Node Name
  Node 70;                                !- Air Outlet Node Name

SetpointManager:Warmest,
  VAV_bot WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  VAV_bot WITH REHEAT,                    !- HVAC Air Loop Name
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.5777777777778,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 70;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_bot WITH REHEAT Node 71 Supply Path, !- Name
  Node 71,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 71,                                !- Inlet Node Name
  Node 86,                                !- Outlet Node Name 1
  Node 92,                                !- Outlet Node Name 2
  Node 97,                                !- Outlet Node Name 3
  Node 102,                               !- Outlet Node Name 4
  Node 107;                               !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  VAV_bot WITH REHEAT Return Path,        !- Name
  Node 72,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 1,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 1;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,          !- Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  Node 11,                                !- Zone Node Name
  Node 88,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 85,                                !- Inlet Node Name 1
  Node 91,                                !- Inlet Node Name 2
  Node 96,                                !- Inlet Node Name 3
  Node 101,                               !- Inlet Node Name 4
  Node 106;                               !- Inlet Node Name 5

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 72,                                !- Outlet Node Name
  Node 88;                                !- Inlet Node Name 1

AirLoopHVAC,
  VAV_mid WITH REHEAT,                    !- Name
  VAV_mid WITH REHEAT Controllers,        !- Controller List Name
  VAV_mid WITH REHEATAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_mid WITH REHEAT Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  Node 108,                               !- Supply Side Inlet Node Name
  Node 111,                               !- Demand Side Outlet Node Name
  VAV_mid WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV_mid WITH REHEAT Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV_mid WITH REHEAT Supply Outlet Nodes, !- Name
  Node 109;                               !- Node Name 1

NodeList,
  VAV_mid WITH REHEAT Demand Inlet Nodes, !- Name
  Node 110;                               !- Node Name 1

Sizing:System,
  VAV_mid WITH REHEAT,                    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.6545172473641,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_mid WITH REHEAT Controllers,        !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_mid WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_mid WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 116,                               !- Sensor Node Name
  Node 117,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 113,                               !- Sensor Node Name
  Node 114,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV_mid WITH REHEATAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV_mid WITH REHEAT Supply Branches,    !- Name
  VAV_mid WITH REHEAT Main Branch;        !- Branch Name 1

Branch,
  VAV_mid WITH REHEAT Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_mid WITH REHEAT OA Sys,             !- Component Name 1
  Node 108,                               !- Component Inlet Node Name 1
  Node 121,                               !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_mid WITH REHEAT Clg Coil,           !- Component Name 2
  Node 121,                               !- Component Inlet Node Name 2
  Node 116,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_mid WITH REHEAT Main Htg Coil,      !- Component Name 3
  Node 116,                               !- Component Inlet Node Name 3
  Node 113,                               !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_mid WITH REHEAT Fan,                !- Component Name 4
  Node 113,                               !- Component Inlet Node Name 4
  Node 109;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_mid WITH REHEAT OA Sys,             !- Name
  VAV_mid WITH REHEAT OA Sys Controller List, !- Controller List Name
  VAV_mid WITH REHEAT OA Sys Equipment List, !- Outdoor Air Equipment List Name
  VAV_mid WITH REHEAT OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_mid WITH REHEAT OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_mid WITH REHEAT OA Controller;      !- Controller Name 1

Controller:OutdoorAir,
  VAV_mid WITH REHEAT OA Controller,      !- Name
  Node 299,                               !- Relief Air Outlet Node Name
  Node 108,                               !- Return Air Node Name
  Node 121,                               !- Mixed Air Node Name
  Node 119,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge HVACOperationSchd,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_mid WITH REHEAT Vent Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_mid WITH REHEAT OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_mid WITH REHEAT OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_mid WITH REHEAT OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 119;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_mid WITH REHEAT OA Sys Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  VAV_mid WITH REHEAT ERV,                !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  VAV_mid WITH REHEAT OA Sys Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  VAV_mid WITH REHEAT OA Sys Outdoor Air Mixer, !- Name
  Node 121,                               !- Mixed Air Node Name
  Node 298,                               !- Outdoor Air Stream Node Name
  Node 299,                               !- Relief Air Stream Node Name
  Node 108;                               !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  VAV_mid WITH REHEAT ERV,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 119,                               !- Supply Air Inlet Node Name
  Node 298,                               !- Supply Air Outlet Node Name
  Node 299,                               !- Exhaust Air Inlet Node Name
  Node 120,                               !- Exhaust Air Outlet Node Name
  109319.283079168,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  Node 121,                               !- Reference Setpoint Node Name
  Node 121,                               !- Mixed Air Stream Node Name
  Node 119,                               !- Outdoor Air Stream Node Name
  Node 108,                               !- Return Air Stream Node Name
  Node 298;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 121 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 109,                               !- Reference Setpoint Node Name
  Node 113,                               !- Fan Inlet Node Name
  Node 109,                               !- Fan Outlet Node Name
  Node 121;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 117,                               !- Water Inlet Node Name
  Node 118,                               !- Water Outlet Node Name
  Node 121,                               !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 116 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 109,                               !- Reference Setpoint Node Name
  Node 113,                               !- Fan Inlet Node Name
  Node 109,                               !- Fan Outlet Node Name
  Node 116;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 114,                               !- Water Inlet Node Name
  Node 115,                               !- Water Outlet Node Name
  Node 116,                               !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 113 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 109,                               !- Reference Setpoint Node Name
  Node 113,                               !- Fan Inlet Node Name
  Node 109,                               !- Fan Outlet Node Name
  Node 113;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_mid WITH REHEAT Fan,                !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 113,                               !- Air Inlet Node Name
  Node 109;                               !- Air Outlet Node Name

SetpointManager:Warmest,
  VAV_mid WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  VAV_mid WITH REHEAT,                    !- HVAC Air Loop Name
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.5777777777778,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 109;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_mid WITH REHEAT Node 110 Supply Path, !- Name
  Node 110,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 110,                               !- Inlet Node Name
  Node 125,                               !- Outlet Node Name 1
  Node 131,                               !- Outlet Node Name 2
  Node 136,                               !- Outlet Node Name 3
  Node 141,                               !- Outlet Node Name 4
  Node 146;                               !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  VAV_mid WITH REHEAT Return Path,        !- Name
  Node 111,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 2,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 2;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 2,          !- Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Node 17,                                !- Zone Node Name
  Node 127,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 124,                               !- Inlet Node Name 1
  Node 130,                               !- Inlet Node Name 2
  Node 135,                               !- Inlet Node Name 3
  Node 140,                               !- Inlet Node Name 4
  Node 145;                               !- Inlet Node Name 5

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 111,                               !- Outlet Node Name
  Node 127;                               !- Inlet Node Name 1

AirLoopHVAC,
  VAV_top WITH REHEAT,                    !- Name
  VAV_top WITH REHEAT Controllers,        !- Controller List Name
  VAV_top WITH REHEATAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_top WITH REHEAT Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  Node 147,                               !- Supply Side Inlet Node Name
  Node 150,                               !- Demand Side Outlet Node Name
  VAV_top WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV_top WITH REHEAT Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV_top WITH REHEAT Supply Outlet Nodes, !- Name
  Node 148;                               !- Node Name 1

NodeList,
  VAV_top WITH REHEAT Demand Inlet Nodes, !- Name
  VAV_top_afterfan;                       !- Node Name 1

Sizing:System,
  VAV_top WITH REHEAT,                    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_top WITH REHEAT Controllers,        !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_top WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_top WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 155,                               !- Sensor Node Name
  Node 156,                               !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 152,                               !- Sensor Node Name
  Node 153,                               !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV_top WITH REHEATAvailability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

BranchList,
  VAV_top WITH REHEAT Supply Branches,    !- Name
  VAV_top WITH REHEAT Main Branch;        !- Branch Name 1

Branch,
  VAV_top WITH REHEAT Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_top WITH REHEAT OA Sys,             !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 160,                               !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_top WITH REHEAT Clg Coil,           !- Component Name 2
  Node 160,                               !- Component Inlet Node Name 2
  Node 155,                               !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_top WITH REHEAT Main Htg Coil,      !- Component Name 3
  Node 155,                               !- Component Inlet Node Name 3
  Node 152,                               !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_top WITH REHEAT Fan,                !- Component Name 4
  Node 152,                               !- Component Inlet Node Name 4
  Node 148;                               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_top WITH REHEAT OA Sys,             !- Name
  VAV_top WITH REHEAT OA Sys Controller List, !- Controller List Name
  VAV_top WITH REHEAT OA Sys Equipment List, !- Outdoor Air Equipment List Name
  VAV_top WITH REHEAT OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_top WITH REHEAT OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_top WITH REHEAT OA Controller;      !- Controller Name 1

Controller:OutdoorAir,
  VAV_top WITH REHEAT OA Controller,      !- Name
  Node 159,                               !- Relief Air Outlet Node Name
  Node 147,                               !- Return Air Node Name
  Node 160,                               !- Mixed Air Node Name
  Node 158,                               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge HVACOperationSchd,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_top WITH REHEAT Vent Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_top WITH REHEAT OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_top WITH REHEAT OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_top WITH REHEAT OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 158;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_top WITH REHEAT OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_top WITH REHEAT OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  VAV_top WITH REHEAT OA Sys Outdoor Air Mixer, !- Name
  Node 160,                               !- Mixed Air Node Name
  Node 158,                               !- Outdoor Air Stream Node Name
  Node 159,                               !- Relief Air Stream Node Name
  Node 147;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 160 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 148,                               !- Reference Setpoint Node Name
  Node 152,                               !- Fan Inlet Node Name
  Node 148,                               !- Fan Outlet Node Name
  Node 160;                               !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_top WITH REHEAT Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 156,                               !- Water Inlet Node Name
  Node 157,                               !- Water Outlet Node Name
  Node 160,                               !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 155 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 148,                               !- Reference Setpoint Node Name
  Node 152,                               !- Fan Inlet Node Name
  Node 148,                               !- Fan Outlet Node Name
  Node 155;                               !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 153,                               !- Water Inlet Node Name
  Node 154,                               !- Water Outlet Node Name
  Node 155,                               !- Air Inlet Node Name
  Node 152,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node 152 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 148,                               !- Reference Setpoint Node Name
  Node 152,                               !- Fan Inlet Node Name
  Node 148,                               !- Fan Outlet Node Name
  Node 152;                               !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_top WITH REHEAT Fan,                !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 152,                               !- Air Inlet Node Name
  Node 148;                               !- Air Outlet Node Name

SetpointManager:Warmest,
  VAV_top WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  VAV_top WITH REHEAT,                    !- HVAC Air Loop Name
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.5777777777778,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  Node 148;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_top WITH REHEAT VAV_top_afterfan Supply Path, !- Name
  VAV_top_afterfan,                       !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  VAV_top_afterfan,                       !- Inlet Node Name
  Node 164,                               !- Outlet Node Name 1
  Node 170,                               !- Outlet Node Name 2
  Node 175,                               !- Outlet Node Name 3
  Node 180,                               !- Outlet Node Name 4
  Node 185;                               !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  VAV_top WITH REHEAT Return Path,        !- Name
  Node 150,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 3,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 3;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 3,          !- Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Node 18,                                !- Zone Node Name
  Node 166,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Node 163,                               !- Inlet Node Name 1
  Node 169,                               !- Inlet Node Name 2
  Node 174,                               !- Inlet Node Name 3
  Node 179,                               !- Inlet Node Name 4
  Node 184;                               !- Inlet Node Name 5

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 150,                               !- Outlet Node Name
  Node 166;                               !- Inlet Node Name 1

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 53,                                !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 52,                                !- Plant Side Inlet Node Name
  Node 53,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 55,                                !- Demand Side Inlet Node Name
  Node 56,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Node 52,                                !- Inlet Node Name
  Node 58,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 737tons 0.6kW/ton, !- Component Name 1
  Node 54,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 737tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.17017543859649,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 54,                                !- Chilled Water Inlet Node Name
  Node 60,                                !- Chilled Water Outlet Node Name
  Node 61,                                !- Condenser Inlet Node Name
  Node 62,                                !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1;                                      !- Sizing Factor

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.28;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Node 63,                                !- Component Inlet Node Name 1
  Node 64;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Node 63,                                !- Inlet Node Name
  Node 64;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Node 66,                                !- Inlet Node Name
  Node 53;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Node 53;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Branch 6,     !- Branch Name 7
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 8
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 9

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 7

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 7

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 67,                                !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Node 67,                                !- Component Inlet Node Name 2
  Node 59;                                !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Node 55,                                !- Inlet Node Name
  Node 67;                                !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Node 67,                                !- Inlet Node Name
  Node 59,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Node 57,                                !- Inlet Node Name
  Node 65;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_bot WITH REHEAT Clg Coil,           !- Component Name 1
  Node 78,                                !- Component Inlet Node Name 1
  Node 79;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_mid WITH REHEAT Clg Coil,           !- Component Name 1
  Node 117,                               !- Component Inlet Node Name 1
  Node 118;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_top WITH REHEAT Clg Coil,           !- Component Name 1
  Node 156,                               !- Component Inlet Node Name 1
  Node 157;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  CAV_bas Clg Coil,                       !- Component Name 1
  Node 194,                               !- Component Inlet Node Name 1
  Node 195;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  CHW Clg Coil 4,                         !- Component Name 1
  Node 245,                               !- Component Inlet Node Name 1
  Node 246;                               !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Node 68,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Node 68,                                !- Inlet Node Name
  Node 56;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 737tons 0.6kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 39,                                !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 38,                                !- Plant Side Inlet Node Name
  Node 39,                                !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 41,                                !- Demand Side Inlet Node Name
  Node 42,                                !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Pump,              !- Component Name 1
  Node 38,                                !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Pump,              !- Name
  Node 38,                                !- Inlet Node Name
  Node 44,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp, !- Component Name 1
  Node 40,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp, !- Name
  Node 40,                                !- Water Inlet Node Name
  Node 45,                                !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  38884.083965797,                        !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Air Flow Rate {m3/s}
  ,                                       !- Free Convection Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                                       !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                                       !- Design Approach Temperature {deltaC}
  ,                                       !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 47;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 46,                                !- Inlet Node Name
  Node 47;                                !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 49,                                !- Inlet Node Name
  Node 39;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Condenser Water Loop Temp - 70F,        !- Schedule Name
  Node 39;                                !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 41,                                !- Component Inlet Node Name 1
  Node 50;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 41,                                !- Inlet Node Name
  Node 50;                                !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 43,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 43,                                !- Inlet Node Name
  Node 48;                                !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 737tons 0.6kW/ton, !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 51,                                !- Component Inlet Node Name 1
  Node 42;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 51,                                !- Inlet Node Name
  Node 42;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  Fuel Cell loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Fuel Cell loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 301,                               !- Loop Temperature Setpoint Node Name
  400,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.057413,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  43,                                     !- Plant Loop Volume {m3}
  Node 300,                               !- Plant Side Inlet Node Name
  Node 301,                               !- Plant Side Outlet Node Name
  Fuel Cell loop Supply Branches,         !- Plant Side Branch List Name
  Fuel Cell loop Supply Connector List,   !- Plant Side Connector List Name
  Node 304,                               !- Demand Side Inlet Node Name
  Node 305,                               !- Demand Side Outlet Node Name
  Fuel Cell loop Demand Branches,         !- Demand Side Branch List Name
  Fuel Cell loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  DualSetpointDeadband,                   !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Fuel Cell loop,                         !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  104.444444444444,                       !- Design Loop Exit Temperature {C}
  55.5555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Fuel Cell loop Supply Branches,         !- Name
  Fuel Cell loop Supply Inlet Branch,     !- Branch Name 1
  Fuel Cell loop Supply Branch 1,         !- Branch Name 2
  Fuel Cell loop Supply Outlet Branch;    !- Branch Name 3

ConnectorList,
  Fuel Cell loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Fuel Cell loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Fuel Cell loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Fuel Cell loop Supply Splitter,         !- Name
  Fuel Cell loop Supply Inlet Branch,     !- Inlet Branch Name
  Fuel Cell loop Supply Branch 1;         !- Outlet Branch Name 1

Connector:Mixer,
  Fuel Cell loop Supply Mixer,            !- Name
  Fuel Cell loop Supply Outlet Branch,    !- Outlet Branch Name
  Fuel Cell loop Supply Branch 1;         !- Inlet Branch Name 1

Branch,
  Fuel Cell loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Fuel Cell Loop Var Spd Pump,            !- Component Name 1
  Node 300,                               !- Component Inlet Node Name 1
  Node 309;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Fuel Cell Loop Var Spd Pump,            !- Name
  Node 300,                               !- Inlet Node Name
  Node 309,                               !- Outlet Node Name
  0.057413,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous;                             !- Pump Control Type

Branch,
  Fuel Cell loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Generator:FuelCell:ExhaustGasToWaterHeatExchanger, !- Component Object Type 1
  Generator Fuel Cell Exhaust Gas To Water Heat Exchanger 1, !- Component Name 1
  Node 303,                               !- Component Inlet Node Name 1
  Node 307,                               !- Component Outlet Node Name 1
  FluidCooler:SingleSpeed,                !- Component Object Type 2
  Single Speed Fluid Cooler,              !- Component Name 2
  Node 307,                               !- Component Inlet Node Name 2
  Node 310;                               !- Component Outlet Node Name 2

Generator:FuelCell:ExhaustGasToWaterHeatExchanger,
  Generator Fuel Cell Exhaust Gas To Water Heat Exchanger 1, !- Name
  Node 303,                               !- Heat Recovery Water Inlet Node Name
  Node 307,                               !- Heat Recovery Water Outlet Node Name
  0.057413,                               !- Heat Recovery Water Maximum Flow Rate {m3/s}
  Generator Fuel Cell Exhaust Gas To Water Heat Exchanger 1 Exhaust Outlet Air Node, !- Exhaust Outlet Air Node Name
  FixedEffectiveness,                     !- Heat Exchanger Calculation Method
  1,                                      !- Method 1 Heat Exchanger Effectiveness
  1,                                      !- Method 2 Parameter hxs0
  0,                                      !- Method 2 Parameter hxs1
  0,                                      !- Method 2 Parameter hxs2
  0,                                      !- Method 2 Parameter hxs3
  0,                                      !- Method 2 Parameter hxs4
  1,                                      !- Method 3 h0Gas Coefficient
  1,                                      !- Method 3 NdotGasRef Coefficient
  1,                                      !- Method 3 n Coefficient
  1,                                      !- Method 3 Gas Area {m2}
  1,                                      !- Method 3 h0 Water Coefficient
  1,                                      !- Method 3 N dot Water ref Coefficient
  1,                                      !- Method 3 m Coefficient
  1,                                      !- Method 3 Water Area {m2}
  0,                                      !- Method 3 F Adjustment Factor
  1,                                      !- Method 4 hxl1 Coefficient
  1,                                      !- Method 4 hxl2 Coefficient
  35;                                     !- Method 4 Condensation Threshold {C}

Generator:FuelCell,
  Generator Fuel Cell 1,                  !- Name
  Generator Fuel Cell Power Module 1,     !- Power Module Name
  Generator Fuel Cell Air Supply 1,       !- Air Supply Name
  NATURALGAS,                             !- Fuel Supply Name
  Generator Fuel Cell Water Supply 1,     !- Water Supply Name
  Generator Fuel Cell Auxiliary Heater 1, !- Auxiliary Heater Name
  Generator Fuel Cell Exhaust Gas To Water Heat Exchanger 1, !- Heat Exchanger Name
  Generator Fuel Cell Electrical Storage 1, !- Electrical Storage Name
  Generator Fuel Cell Inverter 1;         !- Inverter Name

Curve:Cubic,
  Air Rate Function of Electric Power Curve, !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10000000000;                            !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Compressor Power Multiplier Function of Fuel Rate Curve, !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -10000000000,                           !- Minimum Value of x {BasedOnField A2}
  10000000000;                            !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Reformer Water Pump Power Function of Fuel Rate Curve, !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -10000000000,                           !- Minimum Value of x {BasedOnField A2}
  10000000000;                            !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  FCT Excess Air Ratio Curve,             !- Name
  0.00150976,                             !- Coefficient1 Constant
  -7.76656e-07,                           !- Coefficient2 x
  1.30317e-10,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1000000;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  FCT Inverter Quadratic,                 !- Name
  0.560717,                               !- Coefficient1 Constant
  0.000124019,                            !- Coefficient2 x
  -2.01648e-08,                           !- Coefficient3 x**2
  -10000000000,                           !- Minimum Value of x {BasedOnField A2}
  10000000000;                            !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  FCT Power Curve,                        !- Name
  0.642388,                               !- Coefficient1 Constant
  -0.0001619,                             !- Coefficient2 x
  2.26007e-08,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  10000;                                  !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Reformer Water Flow Rate Function of Fuel Rate Curve, !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -10000000000,                           !- Minimum Value of x {BasedOnField A2}
  10000000000;                            !- Maximum Value of x {BasedOnField A2}

Generator:FuelCell:AirSupply,
  Generator Fuel Cell Air Supply 1,       !- Name
  Generator Fuel Cell Air Supply 1 OA Node, !- Air Inlet Node Name
  Air Rate Function of Electric Power Curve, !- Blower Power Curve Name
  1,                                      !- Blower Heat Loss Factor
  QuadraticFunctionofElectricPower,       !- Air Supply Rate Calculation Mode
  0,                                      !- Stoichiometric Ratio
  FCT Excess Air Ratio Curve,             !- Air Rate Function of Electric Power Curve Name
  0.00283507,                             !- Air Rate Air Temperature Coefficient
  ,                                       !- Air Rate Function of Fuel Rate Curve Name
  NoRecovery,                             !- Air Intake Heat Recovery Mode
  UserDefinedConstituents,                !- Air Supply Constituent Mode
  5,                                      !- Number of UserDefined Constituents
  Nitrogen,                               !- Constituent Name 1
  0.7728,                                 !- Molar Fraction 1
  Oxygen,                                 !- Constituent Name 2
  0.2073,                                 !- Molar Fraction 2
  Water,                                  !- Constituent Name 3
  0.0104,                                 !- Molar Fraction 3
  Argon,                                  !- Constituent Name 4
  0.0092,                                 !- Molar Fraction 4
  CarbonDioxide,                          !- Constituent Name 5
  0.0003;                                 !- Molar Fraction 5

OutdoorAir:NodeList,
  Generator Fuel Cell Air Supply 1 OA Node; !- Node or NodeList Name 1

Generator:FuelCell:AuxiliaryHeater,
  Generator Fuel Cell Auxiliary Heater 1, !- Name
  0,                                      !- Excess Air Ratio
  0,                                      !- Ancillary Power Constant Term
  0,                                      !- Ancillary Power Linear Term
  0.5,                                    !- Skin Loss U-Factor Times Area Value {W/K}
  SurroundingZone,                        !- Skin Loss Destination
  Basement ZN,                            !- Zone Name to Receive Skin Losses
  Watts,                                  !- Heating Capacity Units
  0,                                      !- Maximum Heating Capacity in Watts {W}
  0,                                      !- Minimum Heating Capacity in Watts {W}
  0,                                      !- Maximum Heating Capacity in Kmol per Second {kmol/s}
  0;                                      !- Minimum Heating Capacity in Kmol per Second {kmol/s}

Generator:FuelCell:ElectricalStorage,
  Generator Fuel Cell Electrical Storage 1, !- Name
  SimpleEfficiencyWithConstraints,        !- Choice of Model
  1,                                      !- Nominal Charging Energetic Efficiency
  1,                                      !- Nominal Discharging Energetic Efficiency
  0,                                      !- Simple Maximum Capacity {J}
  0,                                      !- Simple Maximum Power Draw {W}
  0,                                      !- Simple Maximum Power Store {W}
  0;                                      !- Initial Charge State {J}

Generator:FuelCell:Inverter,
  Generator Fuel Cell Inverter 1,         !- Name
  Quadratic,                              !- Inverter Efficiency Calculation Mode
  1,                                      !- Inverter Efficiency
  FCT Inverter Quadratic;                 !- Efficiency Function of DC Power Curve Name

Generator:FuelCell:PowerModule,
  Generator Fuel Cell Power Module 1,     !- Name
  Normalized,                             !- Efficiency Curve Mode
  FCT Power Curve,                        !- Efficiency Curve Name
  0.354,                                  !- Nominal Efficiency
  3400,                                   !- Nominal Electrical Power {W}
  0,                                      !- Number of Stops at Start of Simulation
  0,                                      !- Cycling Performance Degradation Coefficient
  0,                                      !- Number of Run Hours at Beginning of Simulation {hr}
  0,                                      !- Accumulated Run Time Degradation Coefficient
  10000,                                  !- Run Time Degradation Initiation Time Threshold {hr}
  1.4,                                    !- Power Up Transient Limit {W/s}
  0.2,                                    !- Power Down Transient Limit {W/s}
  0,                                      !- Start Up Time {s}
  0.2,                                    !- Start Up Fuel {kmol}
  0,                                      !- Start Up Electricity Consumption {J}
  0,                                      !- Start Up Electricity Produced {J}
  0,                                      !- Shut Down Time {s}
  0.2,                                    !- Shut Down Fuel {kmol}
  0,                                      !- Shut Down Electricity Consumption {J}
  0,                                      !- Ancillary Electricity Constant Term
  0,                                      !- Ancillary Electricity Linear Term
  ConstantRate,                           !- Skin Loss Calculation Mode
  Basement ZN,                            !- Zone Name
  0.6392,                                 !- Skin Loss Radiative Fraction
  729,                                    !- Constant Skin Loss Rate {W}
  0,                                      !- Skin Loss U-Factor Times Area Term {W/K}
  ,                                       !- Skin Loss Quadratic Curve Name
  0.006156,                               !- Dilution Air Flow Rate {kmol/s}
  2307,                                   !- Stack Heat loss to Dilution Air {W}
  Generator Fuel Cell Power Module 1 OA Node, !- Dilution Inlet Air Node Name
  Generator Fuel Cell Power Module 1 Dilution Outlet Air Node, !- Dilution Outlet Air Node Name
  0,                                      !- Minimum Operating Point {W}
  3728;                                   !- Maximum Operating Point {W}

OutdoorAir:NodeList,
  Generator Fuel Cell Power Module 1 OA Node; !- Node or NodeList Name 1

Generator:FuelCell:WaterSupply,
  Generator Fuel Cell Water Supply 1,     !- Name
  Reformer Water Flow Rate Function of Fuel Rate Curve, !- Reformer Water Flow Rate Function of Fuel Rate Curve Name
  Reformer Water Pump Power Function of Fuel Rate Curve, !- Reformer Water Pump Power Function of Fuel Rate Curve Name
  0,                                      !- Pump Heat Loss Factor
  TemperatureFromAirNode,                 !- Water Temperature Modeling Mode
  Node 80,                                !- Water Temperature Reference Node Name
  Water Temperature;                      !- Water Temperature Schedule Name

Generator:FuelSupply,
  NATURALGAS,                             !- Name
  TemperatureFromAirNode,                 !- Fuel Temperature Modeling Mode
  Node 80,                                !- Fuel Temperature Reference Node Name
  ,                                       !- Fuel Temperature Schedule Name
  Compressor Power Multiplier Function of Fuel Rate Curve, !- Compressor Power Multiplier Function of Fuel Rate Curve Name
  1,                                      !- Compressor Heat Loss Factor
  GaseousConstituents,                    !- Fuel Type
  0,                                      !- Liquid Generic Fuel Lower Heating Value {kJ/kg}
  0,                                      !- Liquid Generic Fuel Higher Heating Value {kJ/kg}
  0,                                      !- Liquid Generic Fuel Molecular Weight {g/mol}
  0,                                      !- Liquid Generic Fuel CO2 Emission Factor
  8,                                      !- Number of Constituents in Gaseous Constituent Fuel Supply
  METHANE,                                !- Constituent Name 1
  0.949,                                  !- Constituent Molar Fraction 1
  CarbonDioxide,                          !- Constituent Name 2
  0.007,                                  !- Constituent Molar Fraction 2
  NITROGEN,                               !- Constituent Name 3
  0.016,                                  !- Constituent Molar Fraction 3
  ETHANE,                                 !- Constituent Name 4
  0.025,                                  !- Constituent Molar Fraction 4
  PROPANE,                                !- Constituent Name 5
  0.002,                                  !- Constituent Molar Fraction 5
  BUTANE,                                 !- Constituent Name 6
  0.0006,                                 !- Constituent Molar Fraction 6
  PENTANE,                                !- Constituent Name 7
  0.0002,                                 !- Constituent Molar Fraction 7
  OXYGEN,                                 !- Constituent Name 8
  0.0002;                                 !- Constituent Molar Fraction 8

FluidCooler:SingleSpeed,
  Single Speed Fluid Cooler,              !- Name
  Node 307,                               !- Water Inlet Node Name
  Node 310,                               !- Water Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Design Air Flow Rate U-factor Times Area Value {W/K}
  ,                                       !- Nominal Capacity {W}
  148.892222222222,                       !- Design Entering Water Temperature {C}
  35,                                     !- Design Entering Air Temperature {C}
  25.6,                                   !- Design Entering Air Wetbulb Temperature {C}
  0.057413,                               !- Design Water Flow Rate {m3/s}
  472958.64,                              !- Design Air Flow Rate {m3/s}
  141399.07;                              !- Design Air Flow Rate Fan Power {W}

Branch,
  Fuel Cell loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Fuel Cell loop Supply Outlet Pipe,      !- Component Name 1
  Fuel Cell loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 301;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Fuel Cell loop Supply Outlet Pipe,      !- Name
  Fuel Cell loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 301;                               !- Outlet Node Name

BranchList,
  Fuel Cell loop Demand Branches,         !- Name
  Fuel Cell loop Demand Inlet Branch,     !- Branch Name 1
  Fuel Cell loop Demand Branch 1,         !- Branch Name 2
  Fuel Cell loop Demand Bypass Branch,    !- Branch Name 3
  Fuel Cell loop Demand Outlet Branch;    !- Branch Name 4

ConnectorList,
  Fuel Cell loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Fuel Cell loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Fuel Cell loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Fuel Cell loop Demand Splitter,         !- Name
  Fuel Cell loop Demand Inlet Branch,     !- Inlet Branch Name
  Fuel Cell loop Demand Branch 1,         !- Outlet Branch Name 1
  Fuel Cell loop Demand Bypass Branch;    !- Outlet Branch Name 2

Connector:Mixer,
  Fuel Cell loop Demand Mixer,            !- Name
  Fuel Cell loop Demand Outlet Branch,    !- Outlet Branch Name
  Fuel Cell loop Demand Branch 1,         !- Inlet Branch Name 1
  Fuel Cell loop Demand Bypass Branch;    !- Inlet Branch Name 2

Branch,
  Fuel Cell loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Fuel Cell loop Demand Inlet Pipe,       !- Component Name 1
  Node 304,                               !- Component Inlet Node Name 1
  Fuel Cell loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Fuel Cell loop Demand Inlet Pipe,       !- Name
  Node 304,                               !- Inlet Node Name
  Fuel Cell loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Fuel Cell loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Fluid-to-Fluid HX,                      !- Component Name 1
  Node 149,                               !- Component Inlet Node Name 1
  Node 297;                               !- Component Outlet Node Name 1

HeatExchanger:FluidToFluid,
  Fluid-to-Fluid HX,                      !- Name
  ,                                       !- Availability Schedule Name
  Node 149,                               !- Loop Demand Side Inlet Node Name
  Node 297,                               !- Loop Demand Side Outlet Node Name
  0.057413,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Node 302,                               !- Loop Supply Side Inlet Node Name
  Node 306,                               !- Loop Supply Side Outlet Node Name
  0.057413,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  HeatingSetpointModulated,               !- Control Type
  Node 25,                                !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  HeatRecoveryForHeating,                 !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  5.6843418860808e-14,                    !- Operation Minimum Temperature Limit {C}
  400;                                    !- Operation Maximum Temperature Limit {C}

Branch,
  Fuel Cell loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Fuel Cell loop Demand Bypass Pipe,      !- Component Name 1
  Fuel Cell loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Fuel Cell loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Fuel Cell loop Demand Bypass Pipe,      !- Name
  Fuel Cell loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Fuel Cell loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Fuel Cell loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Fuel Cell loop Demand Outlet Pipe,      !- Component Name 1
  Fuel Cell loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 305;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Fuel Cell loop Demand Outlet Pipe,      !- Name
  Fuel Cell loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 305;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Fuel Cell loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Fuel Cell loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete,                     !- Control Scheme Schedule Name 1
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 2
  Fuel Cell loop Cooling Operation Scheme, !- Control Scheme Name 2
  Always On Discrete;                     !- Control Scheme Schedule Name 2

PlantEquipmentOperation:HeatingLoad,
  Fuel Cell loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Fuel Cell loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Fuel Cell loop Heating Equipment List,  !- Name
  Generator:FuelCell:ExhaustGasToWaterHeatExchanger, !- Equipment Object Type 1
  Generator Fuel Cell Exhaust Gas To Water Heat Exchanger 1; !- Equipment Name 1

PlantEquipmentOperation:CoolingLoad,
  Fuel Cell loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Fuel Cell loop Cooling Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Fuel Cell loop Cooling Equipment List,  !- Name
  FluidCooler:SingleSpeed,                !- Equipment Object Type 1
  Single Speed Fluid Cooler;              !- Equipment Name 1

PlantLoop,
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Heat Pump Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 205,                               !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 204,                               !- Plant Side Inlet Node Name
  Node 205,                               !- Plant Side Outlet Node Name
  Heat Pump Loop Supply Branches,         !- Plant Side Branch List Name
  Heat Pump Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 207,                               !- Demand Side Inlet Node Name
  Node 208,                               !- Demand Side Outlet Node Name
  Heat Pump Loop Demand Branches,         !- Demand Side Branch List Name
  Heat Pump Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  DualSetpointDeadband,                   !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Heat Pump Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Heat Pump Loop Supply Branches,         !- Name
  Heat Pump Loop Supply Inlet Branch,     !- Branch Name 1
  Heat Pump Loop Supply Branch 1,         !- Branch Name 2
  Heat Pump Loop Supply Branch 2,         !- Branch Name 3
  Heat Pump Loop Supply Branch 3,         !- Branch Name 4
  Heat Pump Loop Supply Outlet Branch;    !- Branch Name 5

ConnectorList,
  Heat Pump Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Heat Pump Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Heat Pump Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Heat Pump Loop Supply Splitter,         !- Name
  Heat Pump Loop Supply Inlet Branch,     !- Inlet Branch Name
  Heat Pump Loop Supply Branch 1,         !- Outlet Branch Name 1
  Heat Pump Loop Supply Branch 2,         !- Outlet Branch Name 2
  Heat Pump Loop Supply Branch 3;         !- Outlet Branch Name 3

Connector:Mixer,
  Heat Pump Loop Supply Mixer,            !- Name
  Heat Pump Loop Supply Outlet Branch,    !- Outlet Branch Name
  Heat Pump Loop Supply Branch 1,         !- Inlet Branch Name 1
  Heat Pump Loop Supply Branch 2,         !- Inlet Branch Name 2
  Heat Pump Loop Supply Branch 3;         !- Inlet Branch Name 3

Branch,
  Heat Pump Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Heat Pump Loop Pump,                    !- Component Name 1
  Node 204,                               !- Component Inlet Node Name 1
  Node 210;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Heat Pump Loop Pump,                    !- Name
  Node 204,                               !- Inlet Node Name
  Node 210,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Branch,
  Heat Pump Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:TwoSpeed,                  !- Component Object Type 1
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 211;                               !- Component Outlet Node Name 1

CoolingTower:TwoSpeed,
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Name
  Node 206,                               !- Water Inlet Node Name
  Node 211,                               !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  5336.52531565452,                       !- High Fan Speed Fan Power {W}
  Autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  Autocalculate,                          !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                                    !- Low Fan Speed Air Flow Rate Sizing Factor
  1600.95759469636,                       !- Low Fan Speed Fan Power {W}
  0.16,                                   !- Low Fan Speed Fan Power Sizing Factor
  Autocalculate,                          !- Low Fan Speed U-Factor Times Area Value {W/K}
  0.6,                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
  0,                                      !- Free Convection Regime Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  0,                                      !- Free Convection Regime U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  0.5,                                    !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                                       !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                                       !- Design Approach Temperature {deltaC}
  ,                                       !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

SetpointManager:Scheduled:DualSetpoint,
  Setpoint Manager Scheduled Dual Setpoint 2, !- Name
  Temperature,                            !- Control Variable
  Heat Pump Loop High Temp - 65F,         !- High Setpoint Schedule Name
  Heat Pump Loop Low Temp - 41F,          !- Low Setpoint Schedule Name
  Node 211;                               !- Setpoint Node or NodeList Name

Branch,
  Heat Pump Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff, !- Component Name 1
  Node 212,                               !- Component Inlet Node Name 1
  Node 213;                               !- Component Outlet Node Name 1

Boiler:HotWater,
  Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  30.0000000000001,                       !- Design Water Outlet Temperature {C}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 212,                               !- Boiler Water Inlet Node Name
  Node 213,                               !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled:DualSetpoint,
  Setpoint Manager Scheduled Dual Setpoint 3, !- Name
  Temperature,                            !- Control Variable
  Heat Pump Loop High Temp - 65F,         !- High Setpoint Schedule Name
  Heat Pump Loop Low Temp - 41F,          !- Low Setpoint Schedule Name
  Node 213;                               !- Setpoint Node or NodeList Name

Branch,
  Heat Pump Loop Supply Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Supply Bypass,           !- Component Name 1
  Node 214,                               !- Component Inlet Node Name 1
  Node 215;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Supply Bypass,           !- Name
  Node 214,                               !- Inlet Node Name
  Node 215;                               !- Outlet Node Name

Branch,
  Heat Pump Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Supply Outlet,           !- Component Name 1
  Node 217,                               !- Component Inlet Node Name 1
  Node 205;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Supply Outlet,           !- Name
  Node 217,                               !- Inlet Node Name
  Node 205;                               !- Outlet Node Name

SetpointManager:Scheduled:DualSetpoint,
  Setpoint Manager Scheduled Dual Setpoint 1, !- Name
  Temperature,                            !- Control Variable
  Heat Pump Loop High Temp - 65F,         !- High Setpoint Schedule Name
  Heat Pump Loop Low Temp - 41F,          !- Low Setpoint Schedule Name
  Node 205;                               !- Setpoint Node or NodeList Name

BranchList,
  Heat Pump Loop Demand Branches,         !- Name
  Heat Pump Loop Demand Inlet Branch,     !- Branch Name 1
  Heat Pump Loop Demand Branch 1,         !- Branch Name 2
  Heat Pump Loop Demand Branch 2,         !- Branch Name 3
  Heat Pump Loop Demand Branch 3,         !- Branch Name 4
  Heat Pump Loop Demand Branch 4,         !- Branch Name 5
  Heat Pump Loop Demand Branch 5,         !- Branch Name 6
  Heat Pump Loop Demand Branch 6,         !- Branch Name 7
  Heat Pump Loop Demand Branch 7,         !- Branch Name 8
  Heat Pump Loop Demand Bypass Branch,    !- Branch Name 9
  Heat Pump Loop Demand Outlet Branch;    !- Branch Name 10

ConnectorList,
  Heat Pump Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Heat Pump Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Heat Pump Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Heat Pump Loop Demand Splitter,         !- Name
  Heat Pump Loop Demand Inlet Branch,     !- Inlet Branch Name
  Heat Pump Loop Demand Branch 1,         !- Outlet Branch Name 1
  Heat Pump Loop Demand Branch 2,         !- Outlet Branch Name 2
  Heat Pump Loop Demand Branch 3,         !- Outlet Branch Name 3
  Heat Pump Loop Demand Branch 4,         !- Outlet Branch Name 4
  Heat Pump Loop Demand Branch 5,         !- Outlet Branch Name 5
  Heat Pump Loop Demand Branch 6,         !- Outlet Branch Name 6
  Heat Pump Loop Demand Branch 7,         !- Outlet Branch Name 7
  Heat Pump Loop Demand Bypass Branch;    !- Outlet Branch Name 8

Connector:Mixer,
  Heat Pump Loop Demand Mixer,            !- Name
  Heat Pump Loop Demand Outlet Branch,    !- Outlet Branch Name
  Heat Pump Loop Demand Branch 1,         !- Inlet Branch Name 1
  Heat Pump Loop Demand Branch 2,         !- Inlet Branch Name 2
  Heat Pump Loop Demand Branch 3,         !- Inlet Branch Name 3
  Heat Pump Loop Demand Branch 4,         !- Inlet Branch Name 4
  Heat Pump Loop Demand Branch 5,         !- Inlet Branch Name 5
  Heat Pump Loop Demand Branch 6,         !- Inlet Branch Name 6
  Heat Pump Loop Demand Branch 7,         !- Inlet Branch Name 7
  Heat Pump Loop Demand Bypass Branch;    !- Inlet Branch Name 8

Branch,
  Heat Pump Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Inlet,            !- Component Name 1
  Node 207,                               !- Component Inlet Node Name 1
  Node 218;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Inlet,            !- Name
  Node 207,                               !- Inlet Node Name
  Node 218;                               !- Outlet Node Name

Branch,
  Heat Pump Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Bypass,           !- Component Name 1
  Node 209,                               !- Component Inlet Node Name 1
  Node 216;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Bypass,           !- Name
  Node 209,                               !- Inlet Node Name
  Node 216;                               !- Outlet Node Name

Branch,
  Heat Pump Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Component Name 1
  Node 225,                               !- Component Inlet Node Name 1
  Node 226;                               !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Component Name 1
  Node 227,                               !- Component Inlet Node Name 1
  Node 228;                               !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Component Name 1
  Node 256,                               !- Component Inlet Node Name 1
  Node 257;                               !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Component Name 1
  Node 258,                               !- Component Inlet Node Name 1
  Node 259;                               !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Component Name 1
  Node 269,                               !- Component Inlet Node Name 1
  Node 270;                               !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Component Name 1
  Node 271,                               !- Component Inlet Node Name 1
  Node 272;                               !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Bypass Pipe,      !- Component Name 1
  Heat Pump Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Heat Pump Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Bypass Pipe,      !- Name
  Heat Pump Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Heat Pump Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Heat Pump Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Outlet,           !- Component Name 1
  Node 219,                               !- Component Inlet Node Name 1
  Node 208;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Outlet,           !- Name
  Node 219,                               !- Inlet Node Name
  Node 208;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Heat Pump Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Heat Pump Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete,                     !- Control Scheme Schedule Name 1
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 2
  Heat Pump Loop Cooling Operation Scheme, !- Control Scheme Name 2
  Always On Discrete,                     !- Control Scheme Schedule Name 2
  PlantEquipmentOperation:ComponentSetpoint, !- Control Scheme Object Type 3
  Heat Pump Loop Setpoint Operation Scheme, !- Control Scheme Name 3
  Always On Discrete;                     !- Control Scheme Schedule Name 3

PlantEquipmentOperation:HeatingLoad,
  Heat Pump Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Heat Pump Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Heat Pump Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff; !- Equipment Name 1

PlantEquipmentOperation:CoolingLoad,
  Heat Pump Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Heat Pump Loop Cooling Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Heat Pump Loop Cooling Equipment List,  !- Name
  CoolingTower:TwoSpeed,                  !- Equipment Object Type 1
  Heat Pump Loop Central Tower 20.0 gpm/hp; !- Equipment Name 1

PlantEquipmentOperation:ComponentSetpoint,
  Heat Pump Loop Setpoint Operation Scheme, !- Name
  CoolingTower:TwoSpeed,                  !- Equipment Object Type 1
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Equipment Name 1
  Node 206,                               !- Demand Calculation Node Name 1
  Node 211,                               !- Setpoint Node Name 1
  Autosize,                               !- Component Flow Rate 1 {m3/s}
  Cooling,                                !- Operation Type 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff, !- Equipment Name 2
  Node 212,                               !- Demand Calculation Node Name 2
  Node 213,                               !- Setpoint Node Name 2
  Autosize,                               !- Component Flow Rate 2 {m3/s}
  Heating;                                !- Operation Type 2

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 25,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 24,                                !- Plant Side Inlet Node Name
  Node 25,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 27,                                !- Demand Side Inlet Node Name
  Node 28,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Branch 3,         !- Branch Name 4
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 5

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Outlet Branch Name 3

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Supply Branch 3;         !- Inlet Branch Name 3

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Var Spd Pump,            !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Var Spd Pump,            !- Name
  Node 24,                                !- Inlet Node Name
  Node 30,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Hot Water Loop Boiler 8737kBtu/hr 0.8 Thermal Eff, !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  Hot Water Loop Boiler 8737kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  2679849.68,                             !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown 1,      !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  0.057413,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 26,                                !- Boiler Water Inlet Node Name
  Node 31,                                !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

Curve:Cubic,
  Boiler with No Minimum Turndown 1,      !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 32,                                !- Inlet Node Name
  Node 33;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Fluid-to-Fluid HX,                      !- Component Name 1
  Node 302,                               !- Component Inlet Node Name 1
  Node 306;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 35,                                !- Inlet Node Name
  Node 25;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Node 25;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 26
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 27

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 25

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 25

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 36;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 27,                                !- Inlet Node Name
  Node 36;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 34;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 29,                                !- Inlet Node Name
  Node 34;                                !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_bot WITH REHEAT Main Htg Coil,      !- Component Name 1
  Node 75,                                !- Component Inlet Node Name 1
  Node 76;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Component Name 1
  Node 83,                                !- Component Inlet Node Name 1
  Node 84;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Component Name 1
  Node 87,                                !- Component Inlet Node Name 1
  Node 89;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Component Name 1
  Node 93,                                !- Component Inlet Node Name 1
  Node 94;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Component Name 1
  Node 98,                                !- Component Inlet Node Name 1
  Node 99;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Core_bottom ZN Rht Coil,                !- Component Name 1
  Node 103,                               !- Component Inlet Node Name 1
  Node 104;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_mid WITH REHEAT Main Htg Coil,      !- Component Name 1
  Node 114,                               !- Component Inlet Node Name 1
  Node 115;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Component Name 1
  Node 122,                               !- Component Inlet Node Name 1
  Node 123;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Component Name 1
  Node 126,                               !- Component Inlet Node Name 1
  Node 128;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Component Name 1
  Node 132,                               !- Component Inlet Node Name 1
  Node 133;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Component Name 1
  Node 137,                               !- Component Inlet Node Name 1
  Node 138;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Core_mid ZN Rht Coil,                   !- Component Name 1
  Node 142,                               !- Component Inlet Node Name 1
  Node 143;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_top WITH REHEAT Main Htg Coil,      !- Component Name 1
  Node 153,                               !- Component Inlet Node Name 1
  Node 154;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Component Name 1
  Node 161,                               !- Component Inlet Node Name 1
  Node 162;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Component Name 1
  Node 165,                               !- Component Inlet Node Name 1
  Node 167;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Component Name 1
  Node 171,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Component Name 1
  Node 176,                               !- Component Inlet Node Name 1
  Node 177;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Core_top ZN Rht Coil,                   !- Component Name 1
  Node 181,                               !- Component Inlet Node Name 1
  Node 182;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CAV_bas Main Htg Coil,                  !- Component Name 1
  Node 192,                               !- Component Inlet Node Name 1
  Node 193;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement ZN Rht Coil,                   !- Component Name 1
  Node 200,                               !- Component Inlet Node Name 1
  Node 201;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water Htg Coil, !- Component Name 1
  Node 231,                               !- Component Inlet Node Name 1
  Node 232;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  HW Htg Coil 6,                          !- Component Name 1
  Node 243,                               !- Component Inlet Node Name 1
  Node 244;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  HW Htg Coil 7,                          !- Component Name 1
  Node 311,                               !- Component Inlet Node Name 1
  Node 312;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 37,                                !- Inlet Node Name
  Node 28;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Plant Equipment Operation Heating Load 1, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Plant Equipment Operation Heating Load 1, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000,                                !- Load Range Upper Limit 1 {W}
  Plant Equipment Operation Heating Load 1 equipment list 1, !- Range Equipment List Name 1
  1000000,                                !- Load Range Lower Limit 2 {W}
  1000000000,                             !- Load Range Upper Limit 2 {W}
  Plant Equipment Operation Heating Load 1 equipment list 2; !- Range Equipment List Name 2

PlantEquipmentList,
  Plant Equipment Operation Heating Load 1 equipment list 1, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  Fluid-to-Fluid HX,                      !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Hot Water Loop Boiler 8737kBtu/hr 0.8 Thermal Eff; !- Equipment Name 2

PlantEquipmentList,
  Plant Equipment Operation Heating Load 1 equipment list 2, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  Fluid-to-Fluid HX,                      !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Hot Water Loop Boiler 8737kBtu/hr 0.8 Thermal Eff; !- Equipment Name 2

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 278,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 277,                               !- Plant Side Inlet Node Name
  Node 278,                               !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 280,                               !- Demand Side Inlet Node Name
  Node 281,                               !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 277,                               !- Component Inlet Node Name 1
  Node 283;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 277,                               !- Inlet Node Name
  Node 283,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Component Name 1
  Node 279,                               !- Component Inlet Node Name 1
  Node 284;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.806080682368869,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2770.98696847836,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2770.98696847836,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.7474132597104,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  13.7474132597104,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 279,                               !- Use Side Inlet Node Name
  Node 284,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 16,                      !- Component Name 1
  Node 285,                               !- Component Inlet Node Name 1
  Node 286;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 16,                      !- Name
  Node 285,                               !- Inlet Node Name
  Node 286;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 18,                      !- Component Name 1
  Node 288,                               !- Component Inlet Node Name 1
  Node 278;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 18,                      !- Name
  Node 288,                               !- Inlet Node Name
  Node 278;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 278;                               !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 6
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 19,                      !- Component Name 1
  Node 280,                               !- Component Inlet Node Name 1
  Node 289;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 19,                      !- Name
  Node 280,                               !- Inlet Node Name
  Node 289;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 17,                      !- Component Name 1
  Node 282,                               !- Component Inlet Node Name 1
  Node 287;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 17,                      !- Name
  Node 282,                               !- Inlet Node Name
  Node 287;                               !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 291,                               !- Component Inlet Node Name 1
  Node 292;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 291,                               !- Inlet Node Name
  Node 292,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_bottom Service Water Use 0.58gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_bottom Service Water Use 0.58gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_bottom ZN,                         !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 293,                               !- Component Inlet Node Name 1
  Node 294;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 293,                               !- Inlet Node Name
  Node 294,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_mid Service Water Use 0.58gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_mid Service Water Use 0.58gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_mid ZN,                            !- Zone Name
  Fraction Sensible - 0.2 1,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 1;               !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 295,                               !- Component Inlet Node Name 1
  Node 296;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 295,                               !- Inlet Node Name
  Node 296,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_top Service Water Use 0.58gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_top Service Water Use 0.58gal/min, !- Name
  General,                                !- End-Use Subcategory
  3.65923139117086e-05,                   !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 2,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_top ZN,                            !- Zone Name
  Fraction Sensible - 0.2 2,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 2;               !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 20,                      !- Component Name 1
  Node 290,                               !- Component Inlet Node Name 1
  Node 281;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 20,                      !- Name
  Node 290,                               !- Inlet Node Name
  Node 281;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff; !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Baltimore Blt Washngtn IntL,            !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45;                                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.15,                                  !- Annual Average Outdoor Air Temperature {C}
  25.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.769;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Office OfficeLarge Data Center,         !- Name
  DataCenter_bot_ZN_6 ZN,                 !- Zone Name 1
  DataCenter_mid_ZN_6 ZN,                 !- Zone Name 2
  DataCenter_top_ZN_6 ZN;                 !- Zone Name 3

Lights,
  Office OfficeLarge Data Center Lights,  !- Name
  Office OfficeLarge Data Center,         !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  Office OfficeLarge Data Center Elec Equip, !- Name
  Office OfficeLarge Data Center,         !- Zone or ZoneList Name
  OfficeLarge ALWAYS_ON,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneList,
  Office OfficeLarge Main Data Center,    !- Name
  DataCenter_basement_ZN_6 ZN;            !- Zone Name 1

Lights,
  Office OfficeLarge Main Data Center Lights, !- Name
  Office OfficeLarge Main Data Center,    !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  Office OfficeLarge Main Data Center,    !- Zone or ZoneList Name
  OfficeLarge ALWAYS_ON,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneList,
  Office WholeBuilding - Lg Office,       !- Name
  Basement ZN,                            !- Zone Name 1
  Core_bottom ZN,                         !- Zone Name 2
  Core_mid ZN,                            !- Zone Name 3
  Core_top ZN,                            !- Zone Name 4
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name 5
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name 6
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name 7
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name 8
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name 9
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name 10
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name 11
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name 12
  Perimeter_top_ZN_1 ZN,                  !- Zone Name 13
  Perimeter_top_ZN_2 ZN,                  !- Zone Name 14
  Perimeter_top_ZN_3 ZN,                  !- Zone Name 15
  Perimeter_top_ZN_4 ZN;                  !- Zone Name 16

Lights,
  Office WholeBuilding - Lg Office Lights, !- Name
  Office WholeBuilding - Lg Office,       !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office,       !- Zone or ZoneList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeLarge ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office,       !- Zone or ZoneList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

Exterior:Lights,
  Fuel equipment 1,                       !- Name
  Large Office BLDG ELEVATORS,            !- Schedule Name
  244443.956043956,                       !- Design Level {W}
  ScheduleNameOnly;                       !- Control Option

Exterior:Lights,
  Fuel equipment 2,                       !- Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
  1270.8,                                 !- Design Level {W}
  ScheduleNameOnly;                       !- Control Option

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeLarge Exterior_lighting_schedule_a, !- Schedule Name
  12979.2,                                !- Design Level {W}
  AstronomicalClock;                      !- Control Option

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeLarge Exterior_lighting_schedule_b, !- Schedule Name
  43305.08874,                            !- Design Level {W}
  AstronomicalClock;                      !- Control Option

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled:DualSetpoint,
  Fuel Cell HX controller,                !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- High Setpoint Schedule Name
  Hot Water Loop Temp - 180F,             !- Low Setpoint Schedule Name
  Node 301;                               !- Setpoint Node or NodeList Name

ElectricLoadCenter:Distribution,
  Electric Load Center Distribution 1,    !- Name
  Electric Load Center Distribution 1 Generators, !- Generator List Name
  TrackSchedule,                          !- Generator Operation Scheme Type
  0,                                      !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
  Generator Demand,                       !- Generator Track Schedule Name Scheme Schedule Name
  ,                                       !- Generator Track Meter Scheme Meter Name
  AlternatingCurrent;                     !- Electrical Buss Type

ElectricLoadCenter:Generators,
  Electric Load Center Distribution 1 Generators, !- Name
  Generator Fuel Cell 1,                  !- Generator Name 1
  Generator:FuelCell,                     !- Generator Object Type 1
  3400,                                   !- Generator Rated Electric Power Output 1 {W}
  ,                                       !- Generator Availability Schedule Name 1
  ;                                       !- Generator Rated Thermal to Electrical Power Ratio 1

Output:Variable,
  VAV_mid WITH REHEAT,                    !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CAV_bas,                                !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 109,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 121,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 239,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 249,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 247,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 238,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 248,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 252,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 262,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 260,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 251,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 261,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 298,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 108,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 299,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 187,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 199,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 197,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 186,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 198,                               !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 109,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 121,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 239,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 249,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 247,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 238,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 248,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 252,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 262,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 260,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 251,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 261,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 298,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 108,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 299,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 187,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 199,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 197,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 186,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 198,                               !- Key Value
  System Node Pressure,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 109,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 121,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 239,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 249,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 247,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 238,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 248,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 252,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 262,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 260,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 251,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 261,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 298,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 108,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 299,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 187,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 199,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 197,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 186,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 198,                               !- Key Value
  System Node Relative Humidity,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 109,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 121,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 239,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 249,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 247,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 238,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 248,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 252,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 262,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 260,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 251,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 261,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 298,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 108,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 299,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 187,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 199,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 197,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 186,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  Node 198,                               !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  CAV_bas_Discharge_Air_Flow_Sensor,      !- Name
  Node 187,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Discharge_Air_Humidity_Sensor,  !- Name
  Node 187,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Discharge_Air_Pressure_Sensor,  !- Name
  Node 187,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Discharge_Air_Temp_Sensor,      !- Name
  Node 187,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Exhaust_Air_Flow_Sensor,        !- Name
  Node 198,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Exhaust_Air_Humidity_Sensor,    !- Name
  Node 198,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Exhaust_Air_Pressure_Sensor,    !- Name
  Node 198,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Exhaust_Air_Temp_Sensor,        !- Name
  Node 198,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Mixed_Air_Flow_Sensor,          !- Name
  Node 199,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Mixed_Air_Humidity_Sensor,      !- Name
  Node 199,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Mixed_Air_Pressure_Sensor,      !- Name
  Node 199,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Mixed_Air_Temp_Sensor,          !- Name
  Node 199,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Outside_Air_Damper_Sensor,      !- Name
  CAV_bas,                                !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Flow Fraction;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Outside_Air_Flow_Sensor,        !- Name
  Node 197,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Outside_Air_Humidity_Sensor,    !- Name
  Node 197,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Outside_Air_Pressure_Sensor,    !- Name
  Node 197,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Outside_Air_Temp_Sensor,        !- Name
  Node 197,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Return_Air_Flow_Sensor,         !- Name
  Node 186,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Return_Air_Humidity_Sensor,     !- Name
  Node 186,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Return_Air_Pressure_Sensor,     !- Name
  Node 186,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CAV_bas_Return_Air_Temp_Sensor,         !- Name
  Node 186,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CurntFacilityHVACElectDemand,           !- Name
  Whole Building,                         !- Output:Variable or Output:Meter Index Key Name
  Facility Total HVAC Electric Demand Power; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Flow_Sensor, !- Name
  Node 239,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Humidity_Sensor, !- Name
  Node 239,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Pressure_Sensor, !- Name
  Node 239,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Temp_Sensor, !- Name
  Node 239,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Flow_Sensor, !- Name
  Node 248,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Humidity_Sensor, !- Name
  Node 248,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Pressure_Sensor, !- Name
  Node 248,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Temp_Sensor, !- Name
  Node 248,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Flow_Sensor, !- Name
  Node 249,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Humidity_Sensor, !- Name
  Node 249,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Pressure_Sensor, !- Name
  Node 249,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Temp_Sensor, !- Name
  Node 249,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_Sensor, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Flow Fraction;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Flow_Sensor, !- Name
  Node 247,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Humidity_Sensor, !- Name
  Node 247,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Pressure_Sensor, !- Name
  Node 247,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Temp_Sensor, !- Name
  Node 247,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Flow_Sensor, !- Name
  Node 238,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Humidity_Sensor, !- Name
  Node 238,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Pressure_Sensor, !- Name
  Node 238,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Temp_Sensor, !- Name
  Node 238,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Flow_Sensor, !- Name
  Node 252,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Humidity_Sensor, !- Name
  Node 252,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Pressure_Sensor, !- Name
  Node 252,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Discharge_Air_Temp_Sensor, !- Name
  Node 252,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Flow_Sensor, !- Name
  Node 261,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Humidity_Sensor, !- Name
  Node 261,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Pressure_Sensor, !- Name
  Node 261,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Exhaust_Air_Temp_Sensor, !- Name
  Node 261,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Flow_Sensor, !- Name
  Node 262,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Humidity_Sensor, !- Name
  Node 262,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Pressure_Sensor, !- Name
  Node 262,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Temp_Sensor, !- Name
  Node 262,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_Sensor, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Flow Fraction;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Flow_Sensor, !- Name
  Node 260,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Humidity_Sensor, !- Name
  Node 260,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Pressure_Sensor, !- Name
  Node 260,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Temp_Sensor, !- Name
  Node 260,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Flow_Sensor, !- Name
  Node 251,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Humidity_Sensor, !- Name
  Node 251,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Pressure_Sensor, !- Name
  Node 251,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Return_Air_Temp_Sensor, !- Name
  Node 251,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Discharge_Air_Flow_Sensor, !- Name
  Node 109,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Discharge_Air_Humidity_Sensor, !- Name
  Node 109,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Discharge_Air_Pressure_Sensor, !- Name
  Node 109,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Discharge_Air_Temp_Sensor, !- Name
  Node 109,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Exhaust_Air_Flow_Sensor, !- Name
  Node 299,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Exhaust_Air_Humidity_Sensor, !- Name
  Node 299,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Exhaust_Air_Pressure_Sensor, !- Name
  Node 299,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Exhaust_Air_Temp_Sensor, !- Name
  Node 299,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Mixed_Air_Flow_Sensor, !- Name
  Node 121,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Mixed_Air_Humidity_Sensor, !- Name
  Node 121,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Mixed_Air_Pressure_Sensor, !- Name
  Node 121,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Mixed_Air_Temp_Sensor, !- Name
  Node 121,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Outside_Air_Damper_Sensor, !- Name
  VAV_mid WITH REHEAT,                    !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Flow Fraction;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Outside_Air_Flow_Sensor, !- Name
  Node 298,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Outside_Air_Humidity_Sensor, !- Name
  Node 298,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Outside_Air_Pressure_Sensor, !- Name
  Node 298,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Outside_Air_Temp_Sensor, !- Name
  Node 298,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Return_Air_Flow_Sensor, !- Name
  Node 108,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Return_Air_Humidity_Sensor, !- Name
  Node 108,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Relative Humidity;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Return_Air_Pressure_Sensor, !- Name
  Node 108,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Pressure;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_Return_Air_Temp_Sensor, !- Name
  Node 108,                               !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  CAV_bas_Outside_Air_Mass_Flow_Rate,     !- Name
  CAV_bas OA Controller,                  !- Actuated Component Unique Name
  Outdoor Air Controller,                 !- Actuated Component Type
  Air Mass Flow Rate;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Mass_Flow_Rate, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Actuated Component Unique Name
  Outdoor Air Controller,                 !- Actuated Component Type
  Air Mass Flow Rate;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Mass_Flow_Rate, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller, !- Actuated Component Unique Name
  Outdoor Air Controller,                 !- Actuated Component Type
  Air Mass Flow Rate;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  FuelCell_Actuator,                      !- Name
  Generator Fuel Cell 1,                  !- Actuated Component Unique Name
  On-Site Generator Control,              !- Actuated Component Type
  Requested Power;                        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Generator_Schedule_Actuator,            !- Name
  Generator Demand,                       !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  VAV_mid_WITH_REHEAT_Outside_Air_Mass_Flow_Rate, !- Name
  VAV_mid WITH REHEAT OA Controller,      !- Actuated Component Unique Name
  Outdoor Air Controller,                 !- Actuated Component Type
  Air Mass Flow Rate;                     !- Actuated Component Control Type

EnergyManagementSystem:Program,
  CAV_bas_Outside_Air_Damper_CMD_Prgm,    !- Name
  IF MasterEnable == 1,                   !- Program Line 1
  SET DampPos = CAV_bas_Outside_Air_Damper_CMD, !- Program Line 2
  SET MixAir = CAV_bas_Mixed_Air_Flow_Sensor, !- Program Line 3
  IF CAV_bas_Outside_Air_Damper_CMD_Enable == 1, !- Program Line 4
  SET CAV_bas_Outside_Air_Mass_Flow_Rate = DampPos*MixAir, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ENDIF;                                  !- Program Line 7

EnergyManagementSystem:Program,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Prgm, !- Name
  IF MasterEnable == 1,                   !- Program Line 1
  SET DampPos = DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD, !- Program Line 2
  SET MixAir = DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Flow_Sensor, !- Program Line 3
  IF DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Enable == 1, !- Program Line 4
  SET DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Mass_Flow_Rate = DampPos*MixAir, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ENDIF;                                  !- Program Line 7

EnergyManagementSystem:Program,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Prgm, !- Name
  IF MasterEnable == 1,                   !- Program Line 1
  SET DampPos = DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD, !- Program Line 2
  SET MixAir = DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Mixed_Air_Flow_Sensor, !- Program Line 3
  IF DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Enable == 1, !- Program Line 4
  SET DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Mass_Flow_Rate = DampPos*MixAir, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ENDIF;                                  !- Program Line 7

EnergyManagementSystem:Program,
  Generator_Rated_Power_Change,           !- Name
  SET Generator_Schedule_Actuator = CurntFacilityHVACElectDemand; !- Program Line 1

EnergyManagementSystem:Program,
  Master_Enable,                          !- Name
  SET MasterEnable = 1;                   !- Program Line 1

EnergyManagementSystem:Program,
  VAV_mid_WITH_REHEAT_Outside_Air_Damper_CMD_Prgm, !- Name
  IF MasterEnable == 1,                   !- Program Line 1
  SET DampPos = VAV_mid_WITH_REHEAT_Outside_Air_Damper_CMD, !- Program Line 2
  SET MixAir = VAV_mid_WITH_REHEAT_Mixed_Air_Flow_Sensor, !- Program Line 3
  IF VAV_mid_WITH_REHEAT_Outside_Air_Damper_CMD_Enable == 1, !- Program Line 4
  SET VAV_mid_WITH_REHEAT_Outside_Air_Mass_Flow_Rate = DampPos*MixAir, !- Program Line 5
  ENDIF,                                  !- Program Line 6
  ENDIF;                                  !- Program Line 7

EnergyManagementSystem:ProgramCallingManager,
  CAV_bas_Outside_Air_Damper_CMD_Prgm_Mgr, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  CAV_bas_Outside_Air_Damper_CMD_Prgm;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Prgm_Mgr, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Prgm; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Prgm_Mgr, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Prgm; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Energy Management System Program Calling Manager 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  Generator_Rated_Power_Change;           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Master_Enable_Prgm_Mgr,                 !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  Master_Enable;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  VAV_mid_WITH_REHEAT_Outside_Air_Damper_CMD_Prgm_Mgr, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  VAV_mid_WITH_REHEAT_Outside_Air_Damper_CMD_Prgm; !- Program Name 1

Output:EnergyManagementSystem,
  NotByUniqueKeyNames,                    !- Actuator Availability Dictionary Reporting
  NotByUniqueKeyNames,                    !- Internal Variable Availability Dictionary Reporting
  Verbose;                                !- EMS Runtime Language Debug Output Level

ExternalInterface,
  PtolemyServer;                          !- Name of External Interface

ExternalInterface:Variable,
  CAV_bas_Outside_Air_Damper_CMD,         !- Name
  0.5;                                    !- Initial Value

ExternalInterface:Variable,
  CAV_bas_Outside_Air_Damper_CMD_Enable,  !- Name
  1;                                      !- Initial Value

ExternalInterface:Variable,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD, !- Name
  0.5;                                    !- Initial Value

ExternalInterface:Variable,
  DataCenter_bot_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Enable, !- Name
  1;                                      !- Initial Value

ExternalInterface:Variable,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD, !- Name
  0.5;                                    !- Initial Value

ExternalInterface:Variable,
  DataCenter_mid_ZN_6_ZN_PSZ_AC_Data_Center_Outside_Air_Damper_CMD_Enable, !- Name
  1;                                      !- Initial Value

ExternalInterface:Variable,
  MasterEnable,                           !- Name
  1;                                      !- Initial Value

ExternalInterface:Variable,
  VAV_mid_WITH_REHEAT_Outside_Air_Damper_CMD, !- Name
  0.5;                                    !- Initial Value

ExternalInterface:Variable,
  VAV_mid_WITH_REHEAT_Outside_Air_Damper_CMD_Enable, !- Name
  1;                                      !- Initial Value

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

